date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-08-24,2016,11,47,236,450.49,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,266.5,0.59,266.5,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0248,0.00102,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2017-08-25,2016,11,47,237,444.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,260.7,0.59,260.7,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000905,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2017-08-26,2016,11,48,238,439,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255,0.58,255,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000793,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2017-08-27,2016,11,48,239,433.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,249.3,0.57,249.3,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000693,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2017-08-28,2016,11,48,240,428.61,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,244.6,0.57,244.6,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2017-08-29,2016,11,48,241,423.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,239.4,0.56,239.4,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.3,25.6,51.1,1230
2017-08-30,2016,11,48,242,418.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,234.2,0.56,234.2,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2017-08-31,2016,11,48,243,413.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,229,0.56,229,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2017-09-01,2016,12,48,244,406.74,0.5,2,Mod_Wet,46,7,6,4,75,138,0.34,268.7,0.66,268.7,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.00721,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2017-09-02,2016,12,49,245,400.99,0.51,2,Mod_Wet,46,7,6,4,75,138,0.34,263,0.66,263,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.0231,0.00094,0.172,0.00701,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2017-09-03,2016,12,49,246,394.71,0.51,2,Mod_Wet,46,7,6,4,75,138,0.35,256.7,0.65,256.7,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0202,0.000819,0.167,0.00679,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.5,27.7,55.4,1330
2017-09-04,2016,12,49,247,388.42,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,250.4,0.65,250.4,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.0172,0.000697,0.162,0.00657,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2017-09-05,2016,12,49,248,382.67,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,244.7,0.64,244.7,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2017-09-06,2016,12,49,249,376.93,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,238.9,0.63,238.9,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.00065,0.157,0.00634,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2017-09-07,2016,12,49,250,372.28,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,234.3,0.63,234.3,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2017-09-08,2016,12,49,251,367.09,0.53,2,Mod_Wet,46,7,6,4,75,138,0.38,229.1,0.62,229.1,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.152,0.00616,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2017-09-09,2016,12,50,252,361.89,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,223.9,0.62,223.9,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2017-09-10,2016,12,50,253,356.7,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,218.7,0.61,218.7,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-09-11,2016,12,50,254,351.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,213.5,0.61,213.5,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2017-09-12,2016,12,50,255,346.85,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2017-09-13,2016,12,50,256,342.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,204.2,0.6,204.2,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,46.9,46,46,1100
2017-09-14,2016,12,50,257,338.65,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,200.7,0.59,200.7,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1090
2017-09-15,2016,12,50,258,334.55,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,196.6,0.59,196.6,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2017-09-16,2016,12,51,259,330.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,192.4,0.58,192.4,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00547,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.934,44.2,43.4,43.4,1040
2017-09-17,2016,12,51,260,326.35,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2017-09-18,2016,12,51,261,322.24,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,996
2017-09-19,2016,12,51,262,318.14,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,973
2017-09-20,2016,12,51,263,314.04,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,176,0.56,176,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2017-09-21,2016,12,51,264,310.49,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,172.5,0.56,172.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2017-09-22,2016,12,51,265,306.93,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,168.9,0.55,168.9,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.973,0.92,38.8,37.8,37.8,906
2017-09-23,2016,12,52,266,303.38,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,165.4,0.55,165.4,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00981,0.000391,0.125,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,38,36.9,36.9,885
2017-09-24,2016,12,52,267,299.82,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,161.8,0.54,161.8,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,865
2017-09-25,2016,12,52,268,296.27,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,158.3,0.53,158.3,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.0092,0.000366,0.121,0.00483,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2017-09-26,2016,12,52,269,292.71,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,154.7,0.53,154.7,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.0089,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2017-09-27,2016,12,52,270,290.25,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.3,0.53,152.3,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00869,0.000346,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,813
2017-09-28,2016,12,52,271,287.24,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00844,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2017-09-29,2016,12,52,272,284.24,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,146.2,0.51,146.2,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00818,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,780
2017-09-30,2016,12,53,273,281.23,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,143.2,0.51,143.2,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000315,0.115,0.00456,1,0.136,0.251,0.00996,24.9,0.937,0.97,0.908,32.8,31.8,31.8,763
2017-10-01,2017,1,1,274,278.22,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,168.2,0.6,168.2,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2017-10-02,2017,1,1,275,275.76,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,165.8,0.6,165.8,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2017-10-03,2017,1,1,276,273.3,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,163.3,0.6,163.3,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00963,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,877
2017-10-04,2017,1,1,277,270.84,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,160.8,0.59,160.8,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00942,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2017-10-05,2017,1,1,278,269.47,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,159.5,0.59,159.5,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2017-10-06,2017,1,1,279,267.56,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,157.6,0.59,157.6,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2017-10-07,2017,1,1,280,265.64,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2017-10-08,2017,1,2,281,264.82,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,154.8,0.58,154.8,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,830
2017-10-09,2017,1,2,282,264.55,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,154.6,0.58,154.6,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2017-10-10,2017,1,2,283,263.18,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,153.2,0.58,153.2,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00877,0.000347,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2017-10-11,2017,1,2,284,260.17,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,150.2,0.58,150.2,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2017-10-12,2017,1,2,285,257.71,0.67,2,Mod_Wet,41,6,4,3,56,110,0.43,147.7,0.57,147.7,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2017-10-13,2017,1,2,286,255.25,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,145.3,0.57,145.3,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00447,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2017-10-14,2017,1,2,287,253.89,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,143.9,0.57,143.9,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2017-10-15,2017,1,3,288,251.97,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,142,0.56,142,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2017-10-16,2017,1,3,289,248.96,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,139,0.56,139,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,743
2017-10-17,2017,1,3,290,246.5,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,136.5,0.55,136.5,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,730
2017-10-18,2017,1,3,291,244.04,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,134,0.55,134,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2017-10-19,2017,1,3,292,241.58,0.71,2,Mod_Wet,41,6,4,3,56,110,0.46,131.6,0.55,131.6,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.6,25.4,0.1,0.00693,0.000274,0.107,0.00422,1,0.12,0.227,0.00896,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-10-20,2017,1,3,293,240.21,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,130.2,0.54,130.2,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
2017-10-21,2017,1,3,294,238.3,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,128.3,0.54,128.3,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2017-10-22,2017,1,4,295,236.39,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,126.4,0.54,126.4,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00649,0.000256,0.105,0.00412,1,0.113,0.218,0.00858,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2017-10-23,2017,1,4,296,234.47,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,124.5,0.53,124.5,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0975,0.00633,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2017-10-24,2017,1,4,297,232.56,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,122.6,0.53,122.6,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.2,27.2,654
2017-10-25,2017,1,4,298,230.64,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,120.6,0.52,120.6,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2017-10-26,2017,1,4,299,228.73,0.76,2,Mod_Wet,41,6,4,3,56,110,0.48,118.7,0.52,118.7,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00584,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.3,26.3,632
2017-10-27,2017,1,4,300,226.82,0.76,2,Mod_Wet,41,6,4,3,56,110,0.48,116.8,0.52,116.8,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2017-10-28,2017,1,4,301,225.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,116,0.51,116,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00561,0.00022,0.1,0.00393,1,0.0991,0.199,0.00783,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2017-10-29,2017,1,5,302,225.17,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,115.2,0.51,115.2,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0942,0.00554,0.000218,0.0997,0.00392,1,0.098,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2017-10-30,2017,1,5,303,223.81,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,113.8,0.51,113.8,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.0961,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2017-10-31,2017,1,5,304,223.53,0.78,2,Mod_Wet,41,6,4,3,56,110,0.49,113.5,0.51,113.5,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0936,0.0054,0.000212,0.099,0.00389,1,0.0958,0.195,0.00765,25.3,0.921,0.97,0.893,25.9,25.1,25.1,603
2017-11-01,2017,2,5,305,222.71,0.78,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,696
2017-11-02,2017,2,5,306,222.99,0.78,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
2017-11-03,2017,2,5,307,226.54,0.77,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
2017-11-04,2017,2,5,308,229,0.76,3,Normal,36,5,3,2,47,93,0.41,136,0.59,136,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00731,0.000288,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2017-11-05,2017,2,6,309,227.09,0.76,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2017-11-06,2017,2,6,310,225.72,0.77,3,Normal,36,5,3,2,47,93,0.41,132.7,0.59,132.7,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2017-11-07,2017,2,6,311,224.35,0.77,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2017-11-08,2017,2,6,312,224.08,0.77,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-11-09,2017,2,6,313,226.54,0.77,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
2017-11-10,2017,2,6,314,232.28,0.74,3,Normal,36,5,3,2,47,93,0.4,139.3,0.6,139.3,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2017-11-11,2017,2,6,315,235.84,0.73,3,Normal,36,5,3,2,47,93,0.39,142.8,0.61,142.8,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00789,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,33,32,32,767
2017-11-12,2017,2,7,316,236.11,0.73,3,Normal,36,5,3,2,47,93,0.39,143.1,0.61,143.1,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000312,0.109,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33,32,32,769
2017-11-13,2017,2,7,317,234.2,0.74,3,Normal,36,5,3,2,47,93,0.4,141.2,0.6,141.2,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2017-11-14,2017,2,7,318,231.74,0.75,3,Normal,36,5,3,2,47,93,0.4,138.7,0.6,138.7,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31,31,745
2017-11-15,2017,2,7,319,230.37,0.75,3,Normal,36,5,3,2,47,93,0.4,137.4,0.6,137.4,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2017-11-16,2017,2,7,320,230.64,0.75,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2017-11-17,2017,2,7,321,230.92,0.75,3,Normal,36,5,3,2,47,93,0.4,137.9,0.6,137.9,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,740
2017-11-18,2017,2,7,322,227.91,0.76,3,Normal,36,5,3,2,47,93,0.41,134.9,0.59,134.9,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2017-11-19,2017,2,8,323,226.54,0.77,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
2017-11-20,2017,2,8,324,223.53,0.78,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2017-11-21,2017,2,8,325,222.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,155.2,0.7,155.2,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,840
2017-11-22,2017,2,8,326,223.53,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2017-11-23,2017,2,8,327,229.82,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,162.8,0.71,162.8,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00959,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,882
2017-11-24,2017,2,8,328,234.47,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,167.5,0.71,167.5,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00998,0.000393,0.117,0.00461,1,0.169,0.286,0.0112,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2017-11-25,2017,2,8,329,238.57,0.72,4,Mod_Dry,29,4,2,2,30,67,0.28,171.6,0.72,171.6,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.108,0.0103,0.000407,0.119,0.00468,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-11-26,2017,2,9,330,237.75,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,170.8,0.72,170.8,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2017-11-27,2017,2,9,331,235.29,0.73,4,Mod_Dry,29,4,2,2,30,67,0.28,168.3,0.71,168.3,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00462,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2017-11-28,2017,2,9,332,232.83,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,165.8,0.71,165.8,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00985,0.000388,0.116,0.00458,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2017-11-29,2017,2,9,333,230.37,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,163.4,0.71,163.4,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00964,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2017-11-30,2017,2,9,334,227.36,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,160.4,0.7,160.4,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00938,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2017-12-01,2017,3,9,335,224.35,0.77,4,Mod_Dry,31,5,3,2,36,77,0.34,147.3,0.66,147.3,0,0,0,0,-2,2,31,5,3,0,38,186,990,964.5,25.5,0.101,0.00827,0.000325,0.11,0.0043,1,0.141,0.251,0.00986,25.2,0.938,0.97,0.91,34.2,33.1,33.1,795
2017-12-02,2017,3,9,336,225.17,0.77,4,Mod_Dry,31,5,3,2,36,77,0.34,148.2,0.66,148.2,0,0,0,0,-2,2,31,5,3,0,38,187,990,964.6,25.4,0.102,0.00834,0.000328,0.11,0.00432,1,0.143,0.252,0.00992,25.2,0.938,0.97,0.91,34.3,33.3,33.3,800
2017-12-03,2017,3,10,337,224.35,0.77,4,Mod_Dry,31,5,3,2,36,77,0.34,147.3,0.66,147.3,0,0,0,0,-2,2,31,5,3,0,38,186,990,964.5,25.5,0.101,0.00827,0.000325,0.11,0.0043,1,0.141,0.251,0.00986,25.2,0.938,0.97,0.91,34.2,33.1,33.1,795
2017-12-04,2017,3,10,338,226.27,0.77,4,Mod_Dry,31,5,3,2,36,77,0.34,149.3,0.66,149.3,0,0,0,0,-2,2,31,5,3,0,38,188,990,964.6,25.4,0.102,0.00844,0.000332,0.11,0.00434,1,0.144,0.254,0.01,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2017-12-05,2017,3,10,339,230.92,0.75,4,Mod_Dry,31,5,3,2,36,77,0.33,153.9,0.67,153.9,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00883,0.000348,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2017-12-06,2017,3,10,340,236.11,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,159.1,0.67,159.1,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00927,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2017-12-07,2017,3,10,341,236.39,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,159.4,0.67,159.4,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.106,0.0093,0.000366,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
2017-12-08,2017,3,10,342,237.21,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,160.2,0.68,160.2,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
2017-12-09,2017,3,10,343,241.31,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,164.3,0.68,164.3,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.00462,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2017-12-10,2017,3,11,344,245.41,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,168.4,0.69,168.4,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,913
2017-12-11,2017,3,11,345,246.78,0.7,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2017-12-12,2017,3,11,346,248.69,0.69,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2017-12-13,2017,3,11,347,248.96,0.69,5,Dry,26,4,3,2,24,59,0.24,190,0.76,190,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2017-12-14,2017,3,11,348,247.6,0.7,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2017-12-15,2017,3,11,349,246.23,0.7,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2017-12-16,2017,3,11,350,247.05,0.7,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2017-12-17,2017,3,12,351,251.15,0.69,5,Dry,26,4,3,2,24,59,0.23,192.2,0.77,192.2,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2017-12-18,2017,3,12,352,255.25,0.68,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2017-12-19,2017,3,12,353,258.81,0.67,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2017-12-20,2017,3,12,354,260.17,0.67,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2017-12-21,2017,3,12,355,259.9,0.67,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2017-12-22,2017,3,12,356,258.53,0.67,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.6,45.6,45.6,1090
2017-12-23,2017,3,12,357,260.45,0.67,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2017-12-24,2017,3,13,358,265.1,0.66,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2017-12-25,2017,3,13,359,269.74,0.65,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-12-26,2017,3,13,360,272.21,0.65,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2017-12-27,2017,3,13,361,276.31,0.64,5,Dry,26,4,3,2,24,59,0.21,217.3,0.79,217.3,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-12-28,2017,3,13,362,279.86,0.63,5,Dry,26,4,3,2,24,59,0.21,220.9,0.79,220.9,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-12-29,2017,3,13,363,281.78,0.63,5,Dry,26,4,3,2,24,59,0.21,222.8,0.79,222.8,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2017-12-30,2017,3,13,364,283.69,0.63,5,Dry,26,4,3,2,24,59,0.21,224.7,0.79,224.7,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2017-12-31,2017,3,14,365,285.06,0.63,5,Dry,26,4,3,2,24,59,0.21,226.1,0.79,226.1,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2018-01-01,2017,4,14,1,288.61,0.62,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2018-01-02,2017,4,14,2,294.9,0.61,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2018-01-03,2017,4,14,3,299,0.61,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2018-01-04,2017,4,14,4,302.01,0.6,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2018-01-05,2017,4,14,5,305.02,0.6,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2018-01-06,2017,4,14,6,307.48,0.59,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2018-01-07,2017,4,15,7,309.94,0.59,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2018-01-08,2017,4,15,8,312.4,0.59,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2018-01-09,2017,4,15,9,317.05,0.58,5,Dry,29,5,4,2,33,73,0.23,244.1,0.77,244.1,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2018-01-10,2017,4,15,10,323.89,0.58,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2018-01-11,2017,4,15,11,330.17,0.57,5,Dry,29,5,4,2,33,73,0.22,257.2,0.78,257.2,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000817,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2018-01-12,2017,4,15,12,332.64,0.57,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2018-01-13,2017,4,15,13,335.64,0.56,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000922,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2018-01-14,2017,4,16,14,341.39,0.56,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2018-01-15,2017,4,16,15,346.03,0.55,5,Dry,29,5,4,2,33,73,0.21,273,0.79,273,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2018-01-16,2017,4,16,16,350.68,0.55,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2018-01-17,2017,4,16,17,358.61,0.54,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2018-01-18,2017,4,16,18,363.26,0.54,5,Dry,29,5,4,2,33,73,0.2,290.3,0.8,290.3,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2018-01-19,2017,4,16,19,364.63,0.54,5,Dry,29,5,4,2,33,73,0.2,291.6,0.8,291.6,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2018-01-20,2017,4,16,20,367.64,0.53,5,Dry,29,5,4,2,33,73,0.2,294.6,0.8,294.6,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0381,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2018-01-21,2017,4,17,21,370.64,0.53,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0395,0.0016,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,64.9,1560
2018-01-22,2017,4,17,22,375.84,0.53,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2018-01-23,2017,4,17,23,382.13,0.52,5,Dry,29,5,4,2,33,73,0.19,309.1,0.81,309.1,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2018-01-24,2017,4,17,24,388.42,0.52,5,Dry,29,5,4,2,33,73,0.19,315.4,0.81,315.4,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0479,0.00194,0.208,0.00844,2,0.155,0.364,0.0147,24.3,0.943,0.97,0.914,35.4,34.4,68.7,1650
2018-01-25,2017,4,17,25,391.97,0.51,5,Dry,29,5,4,2,33,73,0.19,319,0.81,319,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2018-01-26,2017,4,17,26,397.17,0.51,5,Dry,29,5,4,2,33,73,0.18,324.2,0.82,324.2,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2018-01-27,2017,4,17,27,404,0.5,5,Dry,29,5,4,2,33,73,0.18,331,0.82,331,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2018-01-28,2017,4,18,28,408.65,0.5,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73.1,1750
2018-01-29,2017,4,18,29,413.85,0.5,5,Dry,29,5,4,2,33,73,0.18,340.9,0.82,340.9,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2018-01-30,2017,4,18,30,419.04,0.49,5,Dry,29,5,4,2,33,73,0.17,346,0.83,346,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2018-01-31,2017,4,18,31,425.33,0.49,5,Dry,29,5,4,2,33,73,0.17,352.3,0.83,352.3,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2018-02-01,2017,5,18,32,434.9,0.48,5,Dry,31,6,4,3,41,85,0.2,349.9,0.81,349.9,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0642,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2018-02-02,2017,5,18,33,444.47,0.48,5,Dry,31,6,4,3,41,85,0.19,359.5,0.81,359.5,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2018-02-03,2017,5,18,34,452.95,0.47,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2018-02-04,2017,5,19,35,460.88,0.47,5,Dry,31,6,4,3,41,85,0.18,375.9,0.82,375.9,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0764,0.00314,0.259,0.0107,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2018-02-05,2017,5,19,36,473.73,0.46,5,Dry,31,6,4,3,41,85,0.18,388.7,0.82,388.7,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
2018-02-06,2017,5,19,37,487.13,0.45,5,Dry,31,6,4,3,41,85,0.17,402.1,0.83,402.1,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
2018-02-07,2017,5,19,38,501.62,0.44,5,Dry,31,6,4,3,41,85,0.17,416.6,0.83,416.6,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2018-02-08,2017,5,19,39,516.11,0.43,5,Dry,31,6,4,3,41,85,0.17,431.1,0.83,431.1,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00426,0.305,0.0127,2,0.233,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2018-02-09,2017,5,19,40,532.24,0.42,5,Dry,31,6,4,3,41,85,0.16,447.2,0.84,447.2,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2018-02-10,2017,5,19,41,549.47,0.41,5,Dry,31,6,4,3,41,85,0.15,464.5,0.84,464.5,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2018-02-11,2017,5,20,42,565.06,0.4,5,Dry,31,6,4,3,41,85,0.15,480.1,0.85,480.1,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-02-12,2017,5,20,43,580.64,0.4,5,Dry,31,6,4,3,41,85,0.15,495.6,0.85,495.6,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.231,0.133,0.00559,0.364,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2018-02-13,2017,5,20,44,601.15,0.39,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2018-02-14,2017,5,20,45,623.3,0.38,5,Dry,31,6,4,3,41,85,0.14,538.3,0.86,538.3,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2018-02-15,2017,5,20,46,647.64,0.37,5,Dry,31,6,4,3,41,85,0.13,562.6,0.87,562.6,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00752,0.446,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
2018-02-16,2017,5,20,47,674.16,0.36,5,Dry,31,6,4,3,41,85,0.13,589.2,0.87,589.2,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2018-02-17,2017,5,20,48,703.42,0.35,5,Dry,31,6,4,3,41,85,0.12,618.4,0.88,618.4,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00919,0.515,0.0221,3,0.221,0.736,0.0316,22.6,0.955,0.98,0.936,43.5,42.7,128,3070
2018-02-18,2017,5,21,49,734.86,0.34,5,Dry,31,6,4,3,41,85,0.12,649.9,0.88,649.9,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.5,44.5,134,3210
2018-02-19,2017,5,21,50,769.59,0.32,5,Dry,31,6,4,3,41,85,0.11,684.6,0.89,684.6,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2018-02-20,2017,5,21,51,793.12,0.31,5,Dry,31,6,4,3,41,85,0.11,708.1,0.89,708.1,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.012,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3450
2018-02-21,2017,5,21,52,829.23,0.3,5,Dry,31,6,4,3,41,85,0.1,744.2,0.9,744.2,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.374,0.298,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2018-02-22,2017,5,21,53,875.04,0.28,5,Dry,31,6,4,3,41,85,0.097,790,0.9,790,0,0,0,0,-3,3,31,6,4,0,44,831,990,967.4,22.6,0.416,0.321,0.0142,0.737,0.0326,4,0.209,0.946,0.0419,21.7,0.953,0.976,0.93,40,39,156,3750
2018-02-23,2017,5,21,54,930.14,0.27,5,Dry,31,6,4,3,41,85,0.091,845.1,0.91,845.1,0,0,0,0,-3,3,31,6,4,0,44,886,990,967.6,22.4,0.466,0.348,0.0156,0.814,0.0364,4,0.228,1.04,0.0466,21.3,0.955,0.98,0.935,42.2,41.4,165,3970
2018-02-24,2017,5,21,55,989.61,0.25,5,Dry,31,6,4,3,41,85,0.086,904.6,0.91,904.6,0,0,0,0,-3,3,31,6,4,0,44,946,990,967.9,22.1,0.521,0.377,0.017,0.897,0.0405,4,0.248,1.15,0.0517,21,0.956,0.98,0.937,44.5,43.6,174,4190
2018-02-25,2017,5,22,56,1057.9,0.24,5,Dry,31,6,4,3,41,85,0.08,972.9,0.92,972.9,0,0,0,0,-3,3,31,6,4,0,44,1010,990,968.1,21.9,0.583,0.41,0.0187,0.993,0.0453,4,0.271,1.26,0.0577,20.7,0.956,0.98,0.937,47.1,46.2,185,4430
2018-02-26,2017,5,22,57,1124.5,0.23,5,Dry,31,6,4,3,41,85,0.076,1039,0.92,1039,0,0,0,0,-3,3,31,6,4,0,44,1080,990,968.3,21.7,0.67,0.512,0.0236,1.18,0.0544,4,0.288,1.47,0.0677,20.2,0.955,0.98,0.936,49.3,48.2,193,4630
2018-02-27,2017,5,22,58,1193.8,0.22,5,Dry,31,6,4,3,41,85,0.071,1109,0.93,1100,9,2,0,0,-3,10,33,6,4,0,51,1140,990,968.5,21.5,0.761,0.648,0.0302,1.41,0.0656,4,0.3,1.71,0.0795,19.8,0.954,0.98,0.935,50.9,48.2,193,4630
2018-02-28,2017,5,22,59,1265.7,0.21,5,Dry,31,6,4,3,41,85,0.067,1181,0.93,1100,81,18,2,2,-1,60,49,8,6,2,101,1160,990,968.7,21.3,0.791,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2018-03-01,2017,6,22,60,1339.8,0.2,3,Normal,49,9,9,9,107,183,0.14,1157,0.86,1100,57,13,2,2,-7,47,62,11,11,2,154,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-03-02,2017,6,22,61,1403.8,0.19,3,Normal,49,9,9,9,107,183,0.13,1221,0.87,1100,121,27,4,4,-5,91,76,13,13,4,198,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-03,2017,6,22,62,1437.9,0.19,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-03-04,2017,6,23,63,1472.4,0.18,3,Normal,49,9,9,9,107,183,0.12,1289,0.88,1100,189,43,6,6,-3,137,92,15,15,6,244,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-05,2017,6,23,64,1507.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1324,0.88,1100,224,51,7,7,-2,161,100,16,16,7,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-03-06,2017,6,23,65,1536,0.17,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-07,2017,6,23,66,1565,0.17,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-03-08,2017,6,23,67,1594.2,0.16,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-03-09,2017,6,23,68,1623.7,0.16,3,Normal,49,9,9,9,107,183,0.11,1441,0.89,1100,341,51,9,10,1,270,100,18,19,10,377,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-03-10,2017,6,23,69,1660,0.16,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-03-11,2017,6,24,70,1703.3,0.15,3,Normal,49,9,9,9,107,183,0.11,1520,0.89,1100,420,51,9,13,4,343,100,18,22,13,450,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-03-12,2017,6,24,71,1747.1,0.15,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2018-03-13,2017,6,24,72,1791.3,0.14,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-14,2017,6,24,73,1835.9,0.14,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-03-15,2017,6,24,74,1881,0.14,3,Normal,49,9,9,9,107,183,0.097,1698,0.9,1100,598,51,9,16,9,513,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-03-16,2017,6,24,75,1926.4,0.13,3,Normal,49,9,9,9,107,183,0.095,1743,0.91,1100,643,51,9,16,10,557,100,18,25,19,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-03-17,2017,6,24,76,1979.3,0.13,3,Normal,49,9,9,9,107,183,0.092,1796,0.91,1100,696,51,9,16,12,608,100,18,25,21,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-03-18,2017,6,25,77,2039.9,0.12,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-03-19,2017,6,25,78,2093.9,0.12,3,Normal,49,9,9,9,107,183,0.087,1911,0.91,1100,811,51,9,16,15,720,100,18,25,24,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2018-03-20,2017,6,25,79,2155.6,0.11,3,Normal,49,9,9,9,107,183,0.085,1973,0.92,1100,873,51,9,16,17,780,100,18,25,26,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-03-21,2017,6,25,80,2218,0.11,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2018-03-22,2017,6,25,81,2273.5,0.1,3,Normal,49,9,9,9,107,183,0.081,2091,0.92,1100,991,51,9,16,21,894,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-03-23,2017,6,25,82,2314.5,0.1,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-03-24,2017,6,25,83,2348.3,0.097,3,Normal,49,9,9,9,107,183,0.078,2165,0.92,1100,1070,51,9,16,23,966,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2018-03-25,2017,6,26,84,2382.2,0.094,3,Normal,49,9,9,9,107,183,0.077,2199,0.92,1100,1100,51,9,16,24,999,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-03-26,2017,6,26,85,2416.2,0.09,3,Normal,49,9,9,9,107,183,0.076,2233,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
