date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-27,2017,6,26,86,2450.4,0.088,3,Normal,49,9,9,9,107,183,0.075,2267,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-03-28,2017,6,26,87,2492.4,0.086,3,Normal,49,9,9,9,107,183,0.073,2309,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-03-29,2017,6,26,88,2534.6,0.083,3,Normal,49,9,9,9,107,183,0.072,2352,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2018-03-30,2017,6,26,89,2584.8,0.08,3,Normal,49,9,9,9,107,183,0.071,2402,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-03-31,2017,6,26,90,2643.1,0.076,3,Normal,49,9,9,9,107,183,0.069,2460,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-04-01,2017,7,27,91,2709.7,0.072,3,Normal,54,13,14,19,117,217,0.08,2493,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2018-04-02,2017,7,27,92,2776.8,0.068,3,Normal,54,13,14,19,117,217,0.078,2560,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2018-04-03,2017,7,27,93,2852.3,0.063,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-04-04,2017,7,27,94,2936.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2018-04-05,2017,7,27,95,3029.5,0.053,3,Normal,54,13,14,19,117,217,0.072,2813,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-06,2017,7,27,96,3123.4,0.049,3,Normal,54,13,14,19,117,217,0.07,2906,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2018-04-07,2017,7,27,97,3226.4,0.045,3,Normal,54,13,14,19,117,217,0.067,3009,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2018-04-08,2017,7,28,98,3322,0.041,3,Normal,54,13,14,19,117,217,0.065,3105,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2018-04-09,2017,7,28,99,3401.6,0.037,3,Normal,54,13,14,19,117,217,0.064,3185,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2018-04-10,2017,7,28,100,3490.2,0.032,3,Normal,54,13,14,19,117,217,0.062,3273,0.94,1100,2170,46,5,11,46,2070,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2018-04-11,2017,7,28,101,3579.4,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3284,0.92,1100,2180,30,4,7,41,2100,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-04-12,2017,7,28,102,3660.7,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3366,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2018-04-13,2017,7,28,103,3733.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3439,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3040
2018-04-14,2017,7,28,104,3798.6,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3504,0.92,1100,2400,30,4,7,47,2320,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2018-04-15,2017,7,29,105,3863.8,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3569,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2018-04-16,2017,7,29,106,3920.5,0.017,2,Mod_Wet,70,14,18,25,168,295,0.075,3626,0.93,1100,2530,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.5,122,2930
2018-04-17,2017,7,29,107,3968.7,0.016,2,Mod_Wet,70,14,18,25,168,295,0.074,3674,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2018-04-18,2017,7,29,108,4008.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.074,3713,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2018-04-19,2017,7,29,109,4039.1,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3744,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2018-04-20,2017,7,29,110,4070,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3775,0.93,1100,2680,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2850
2018-04-21,2017,7,29,111,4092.1,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3797,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,119,2840
2018-04-22,2017,7,30,112,4114.2,0.012,2,Mod_Wet,70,14,18,25,168,295,0.072,3819,0.93,1100,2720,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2018-04-23,2017,7,30,113,4127.5,0.012,2,Mod_Wet,70,14,18,25,168,295,0.071,3832,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2018-04-24,2017,7,30,114,4140.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3846,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2018-04-25,2017,7,30,115,4145.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3850,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2018-04-26,2017,7,30,116,4149.7,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3855,0.93,1100,2760,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.3,117,2820
2018-04-27,2017,7,30,117,4154.1,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3859,0.93,1100,2760,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2018-04-28,2017,7,30,118,4149.7,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3855,0.93,1100,2760,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.3,117,2820
2018-04-29,2017,7,31,119,4145.2,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3850,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2018-04-30,2017,7,31,120,4140.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3846,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2018-05-01,2017,8,31,121,4136.4,0.012,2,Mod_Wet,65,14,17,23,202,321,0.078,3815,0.92,1100,2720,35,4,8,57,2610,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2018-05-02,2017,8,31,122,4123.1,0.012,2,Mod_Wet,65,14,17,23,202,321,0.078,3802,0.92,1100,2700,35,4,8,57,2600,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2018-05-03,2017,8,31,123,4109.8,0.012,2,Mod_Wet,65,14,17,23,202,321,0.078,3789,0.92,1100,2690,35,4,8,57,2590,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2018-05-04,2017,8,31,124,4087.6,0.013,2,Mod_Wet,65,14,17,23,202,321,0.079,3767,0.92,1100,2670,35,4,8,57,2560,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2018-05-05,2017,8,31,125,4065.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.079,3745,0.92,1100,2650,35,4,8,56,2540,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-05-06,2017,8,32,126,4034.7,0.014,2,Mod_Wet,65,14,17,23,202,321,0.08,3714,0.92,1100,2610,35,4,8,55,2510,100,18,25,78,2710,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2018-05-07,2017,8,32,127,4003.8,0.015,2,Mod_Wet,65,14,17,23,202,321,0.08,3683,0.92,1100,2580,35,4,8,54,2480,100,18,25,77,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2018-05-08,2017,8,32,128,3964.3,0.016,2,Mod_Wet,65,14,17,23,202,321,0.081,3643,0.92,1100,2540,35,4,8,53,2440,100,18,25,76,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2018-05-09,2017,8,32,129,3924.9,0.017,2,Mod_Wet,65,14,17,23,202,321,0.082,3604,0.92,1100,2500,35,4,8,52,2410,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2018-05-10,2017,8,32,130,3876.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.083,3556,0.92,1100,2460,35,4,8,51,2360,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2960
2018-05-11,2017,8,32,131,3829,0.019,1,Wet,71,14,18,24,213,340,0.089,3489,0.91,1100,2390,29,4,7,48,2300,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2018-05-12,2017,8,32,132,3781.3,0.02,1,Wet,71,14,18,24,213,340,0.09,3441,0.91,1100,2340,29,4,7,46,2260,100,18,25,70,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2018-05-13,2017,8,33,133,3725.2,0.022,1,Wet,71,14,18,24,213,340,0.091,3385,0.91,1100,2290,29,4,7,45,2200,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2018-05-14,2017,8,33,134,3669.2,0.025,1,Wet,71,14,18,24,213,340,0.093,3329,0.91,1100,2230,29,4,7,43,2150,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-15,2017,8,33,135,3613.5,0.027,1,Wet,71,14,18,24,213,340,0.094,3274,0.91,1100,2170,29,4,7,41,2090,100,18,25,65,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2018-05-16,2017,8,33,136,3558.1,0.029,1,Wet,71,14,18,24,213,340,0.096,3218,0.9,1100,2120,29,4,7,40,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2018-05-17,2017,8,33,137,3502.9,0.031,1,Wet,71,14,18,24,213,340,0.097,3163,0.9,1100,2060,29,4,7,38,1990,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2018-05-18,2017,8,33,138,3447.9,0.034,1,Wet,71,14,18,24,213,340,0.099,3108,0.9,1100,2010,29,4,7,36,1930,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2018-05-19,2017,8,33,139,3393.2,0.037,1,Wet,71,14,18,24,213,340,0.1,3053,0.9,1100,1950,29,4,7,35,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-05-20,2017,8,34,140,3338.7,0.04,1,Wet,71,14,18,24,213,340,0.1,2999,0.9,1100,1900,29,4,7,33,1830,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2018-05-21,2017,8,34,141,3284.5,0.042,1,Wet,71,14,18,24,213,340,0.1,2945,0.9,1100,1850,29,4,7,31,1770,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2018-05-22,2017,8,34,142,3214,0.045,1,Wet,71,14,18,24,213,340,0.11,2874,0.89,1100,1770,29,4,7,29,1710,100,18,25,53,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2018-05-23,2017,8,34,143,3143.9,0.048,1,Wet,71,14,18,24,213,340,0.11,2804,0.89,1100,1700,29,4,7,27,1640,100,18,25,51,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3360
2018-05-24,2017,8,34,144,3074.3,0.051,1,Wet,71,14,18,24,213,340,0.11,2734,0.89,1100,1630,29,4,7,25,1570,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2018-05-25,2017,8,34,145,3005.2,0.055,1,Wet,71,14,18,24,213,340,0.11,2665,0.89,1100,1570,29,4,7,23,1500,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.8,143,3440
2018-05-26,2017,8,34,146,2936.5,0.059,1,Wet,71,14,18,24,213,340,0.12,2596,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2018-05-27,2017,8,35,147,2868.3,0.063,1,Wet,71,14,18,24,213,340,0.12,2528,0.88,1100,1430,29,4,7,19,1370,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2018-05-28,2017,8,35,148,2800.6,0.067,1,Wet,71,14,18,24,213,340,0.12,2461,0.88,1100,1360,29,4,7,17,1300,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2018-05-29,2017,8,35,149,2741.2,0.07,1,Wet,71,14,18,24,213,340,0.12,2401,0.88,1100,1300,29,4,7,15,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2018-05-30,2017,8,35,150,2682.2,0.074,1,Wet,71,14,18,24,213,340,0.13,2342,0.87,1100,1240,29,4,7,13,1190,100,18,25,37,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2018-05-31,2017,8,35,151,2623.7,0.078,1,Wet,71,14,18,24,213,340,0.13,2284,0.87,1100,1180,29,4,7,12,1130,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2018-06-01,2017,9,35,152,2565.5,0.081,1,Wet,67,13,15,17,181,293,0.11,2272,0.89,1100,1170,33,5,10,18,1110,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2018-06-02,2017,9,35,153,2507.7,0.085,1,Wet,67,13,15,17,181,293,0.12,2215,0.88,1100,1120,33,5,10,16,1050,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2018-06-03,2017,9,36,154,2450.4,0.088,1,Wet,67,13,15,17,181,293,0.12,2157,0.88,1100,1060,33,5,10,15,994,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-06-04,2017,9,36,155,2401.1,0.092,1,Wet,67,13,15,17,181,293,0.12,2108,0.88,1100,1010,33,5,10,13,947,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-06-05,2017,9,36,156,2352,0.097,1,Wet,67,13,15,17,181,293,0.13,2059,0.88,1100,959,33,5,10,12,899,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2018-06-06,2017,9,36,157,2303.3,0.1,1,Wet,67,13,15,17,181,293,0.13,2010,0.87,1100,910,33,5,10,10,852,100,18,25,27,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-06-07,2017,9,36,158,2247.6,0.11,1,Wet,67,13,15,17,181,293,0.13,1955,0.87,1100,855,33,5,10,9,798,100,18,25,26,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-06-08,2017,9,36,159,2177.6,0.11,1,Wet,67,13,15,17,181,293,0.14,1885,0.86,1100,785,33,5,10,7,730,100,18,25,24,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2018-06-09,2017,9,36,160,2115.6,0.12,1,Wet,67,13,15,17,181,293,0.14,1823,0.86,1100,723,33,5,10,5,670,100,18,25,22,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-06-10,2017,9,37,161,2054.2,0.12,1,Wet,67,13,15,17,181,293,0.14,1761,0.86,1100,661,33,5,10,3,610,100,18,25,20,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-06-11,2017,9,37,162,1993.5,0.13,1,Wet,67,13,15,17,181,293,0.15,1700,0.85,1100,600,33,5,10,1,551,100,18,25,18,732,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-06-12,2017,9,37,163,1940.5,0.13,1,Wet,67,13,15,17,181,293,0.15,1647,0.85,1100,547,33,5,10,-1,500,100,18,25,16,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2018-06-13,2017,9,37,164,1887.9,0.14,1,Wet,67,13,15,17,181,293,0.15,1595,0.84,1100,495,33,5,10,-2,449,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2018-06-14,2017,9,37,165,1835.9,0.14,1,Wet,67,13,15,17,181,293,0.16,1543,0.84,1100,443,33,5,10,-4,399,100,18,25,13,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-06-15,2017,9,37,166,1791.3,0.14,1,Wet,67,13,15,17,181,293,0.16,1498,0.84,1100,398,33,5,10,-5,355,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-06-16,2017,9,37,167,1747.1,0.15,1,Wet,67,13,15,17,181,293,0.17,1454,0.83,1100,354,33,5,10,-6,312,100,18,25,11,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2018-06-17,2017,9,38,168,1703.3,0.15,1,Wet,67,13,15,17,181,293,0.17,1410,0.83,1100,310,33,5,9,-8,271,100,18,24,9,452,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-06-18,2017,9,38,169,1660,0.16,1,Wet,67,13,15,17,181,293,0.18,1367,0.82,1100,267,33,5,8,-9,230,100,18,23,8,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-06-19,2017,9,38,170,1617.1,0.16,1,Wet,67,13,15,17,181,293,0.18,1324,0.82,1100,224,33,5,7,-10,189,100,18,22,7,370,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-06-20,2017,9,38,171,1581.2,0.17,1,Wet,67,13,15,17,181,293,0.18,1288,0.81,1100,188,33,5,6,-11,155,100,18,21,6,336,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-06-21,2017,9,38,172,1545.6,0.17,1,Wet,67,13,15,17,181,293,0.19,1253,0.81,1100,153,33,5,5,-12,122,100,18,20,5,303,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-06-22,2017,9,38,173,1510.4,0.18,1,Wet,67,13,15,17,181,293,0.19,1217,0.81,1100,117,26,4,4,-13,96,93,17,19,4,277,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-06-23,2017,9,38,174,1475.5,0.18,1,Wet,67,13,15,17,181,293,0.2,1183,0.8,1100,83,19,2,3,-15,74,86,15,18,2,255,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2018-06-24,2017,9,39,175,1441,0.19,1,Wet,67,13,15,17,181,293,0.2,1148,0.8,1100,48,11,1,1,-16,51,78,14,16,1,232,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0872,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-06-25,2017,9,39,176,1406.9,0.19,1,Wet,67,13,15,17,181,293,0.21,1114,0.79,1100,14,3,0,0,-17,28,70,13,15,0,209,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-06-26,2017,9,39,177,1367.1,0.2,1,Wet,67,13,15,17,181,293,0.21,1074,0.79,1074,0,0,0,0,-17,17,67,13,15,0,198,1170,990,969.1,20.9,0.8,0.59,0.0282,1.39,0.0663,4,0.295,1.68,0.0804,19.3,0.953,0.98,0.934,48.3,47.4,190,4550
2018-06-27,2017,9,39,178,1309.9,0.2,1,Wet,67,13,15,17,181,293,0.22,1017,0.78,1017,0,0,0,0,-17,17,67,13,15,0,198,1110,990,968.9,21.1,0.716,0.461,0.0218,1.18,0.0557,4,0.283,1.46,0.0691,19.7,0.954,0.98,0.935,46.8,45.9,183,4400
2018-06-28,2017,9,39,179,1259.8,0.21,1,Wet,67,13,15,17,181,293,0.23,966.8,0.77,966.8,0,0,0,0,-17,17,67,13,15,0,198,1060,990,968.7,21.3,0.643,0.407,0.0191,1.05,0.0493,4,0.269,1.32,0.0619,20,0.955,0.98,0.936,45.2,44.3,177,4250
2018-06-29,2017,9,39,180,1216.5,0.21,1,Wet,67,13,15,17,181,293,0.24,923.5,0.76,923.5,0,0,0,0,-17,17,67,13,15,0,198,1020,990,968.6,21.4,0.587,0.386,0.018,0.973,0.0454,4,0.254,1.23,0.0573,20.2,0.955,0.98,0.935,43.6,42.8,171,4110
2018-06-30,2017,9,39,181,1174.1,0.22,1,Wet,67,13,15,17,181,293,0.25,881.1,0.75,881.1,0,0,0,0,-17,17,67,13,15,0,198,976,990,968.4,21.6,0.548,0.365,0.017,0.914,0.0424,4,0.24,1.15,0.0535,20.4,0.954,0.98,0.935,42,41.2,165,3960
2018-07-01,2017,10,40,182,1138.1,0.23,1,Wet,63,12,13,13,155,256,0.23,882.1,0.78,882.1,0,0,0,0,-13,13,63,12,13,0,168,970,990,968.3,21.7,0.543,0.366,0.0169,0.909,0.042,4,0.24,1.15,0.053,20.5,0.954,0.98,0.935,42.3,41.5,166,3980
2018-07-02,2017,10,40,183,1102.9,0.23,1,Wet,63,12,13,13,155,256,0.23,846.9,0.77,846.9,0,0,0,0,-13,13,63,12,13,0,168,935,990,968.2,21.8,0.511,0.349,0.016,0.86,0.0395,4,0.228,1.09,0.05,20.7,0.954,0.978,0.933,41,40.1,160,3850
2018-07-03,2017,10,40,184,1073.6,0.24,1,Wet,63,12,13,13,155,256,0.24,817.6,0.76,817.6,0,0,0,0,-13,13,63,12,13,0,168,906,990,968.1,21.9,0.484,0.335,0.0153,0.819,0.0374,4,0.218,1.04,0.0474,20.8,0.953,0.976,0.93,39.8,38.8,155,3730
2018-07-04,2017,10,40,185,1045,0.24,1,Wet,63,12,13,13,155,256,0.24,789,0.76,789,0,0,0,0,-13,13,63,12,13,0,168,877,990,968,22,0.458,0.321,0.0146,0.779,0.0355,3,0.29,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2018-07-05,2017,10,40,186,1017,0.25,1,Wet,63,12,13,13,155,256,0.25,761,0.75,761,0,0,0,0,-13,13,63,12,13,0,168,849,990,968,22,0.432,0.307,0.0139,0.739,0.0335,3,0.283,1.02,0.0464,21,0.957,0.98,0.937,50,48.2,145,3470
2018-07-06,2017,10,40,187,994.54,0.25,1,Wet,63,12,13,13,155,256,0.26,738.5,0.74,738.5,0,0,0,0,-13,13,63,12,13,0,168,827,990,967.9,22.1,0.412,0.294,0.0133,0.706,0.0319,3,0.275,0.981,0.0443,21.1,0.957,0.98,0.937,48.8,47.8,144,3440
2018-07-07,2017,10,40,188,972.57,0.26,1,Wet,63,12,13,13,155,256,0.26,716.6,0.74,716.6,0,0,0,0,-13,13,63,12,13,0,168,805,990,967.8,22.2,0.391,0.28,0.0126,0.671,0.0302,3,0.265,0.936,0.0421,21.3,0.956,0.98,0.937,47.7,46.7,140,3360
2018-07-08,2017,10,41,189,951.09,0.26,1,Wet,63,12,13,13,155,256,0.27,695.1,0.73,695.1,0,0,0,0,-13,13,63,12,13,0,168,783,990,967.7,22.3,0.372,0.265,0.0119,0.637,0.0286,3,0.255,0.892,0.04,21.4,0.956,0.98,0.937,46.5,45.6,137,3280
2018-07-09,2017,10,41,190,930.14,0.27,1,Wet,63,12,13,13,155,256,0.28,674.1,0.72,674.1,0,0,0,0,-13,13,63,12,13,0,168,762,990,967.6,22.4,0.36,0.251,0.0112,0.611,0.0273,3,0.246,0.857,0.0383,21.5,0.956,0.98,0.937,45.4,44.5,133,3200
2018-07-10,2017,10,41,191,909.75,0.27,1,Wet,63,12,13,13,155,256,0.28,653.8,0.72,653.8,0,0,0,0,-13,13,63,12,13,0,168,742,990,967.5,22.5,0.348,0.238,0.0106,0.586,0.0261,3,0.237,0.822,0.0366,21.6,0.956,0.98,0.937,44.2,43.3,130,3120
2018-07-11,2017,10,41,192,894.31,0.28,2,Mod_Wet,58,11,11,11,136,227,0.25,667.3,0.75,667.3,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.247,0.011,0.598,0.0265,3,0.243,0.841,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2018-07-12,2017,10,41,193,879.27,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,652.3,0.74,652.3,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.343,0.237,0.0105,0.579,0.0257,3,0.236,0.815,0.0361,21.8,0.956,0.98,0.937,44.4,43.5,130,3130
2018-07-13,2017,10,41,194,864.64,0.29,2,Mod_Wet,58,11,11,11,136,227,0.26,637.6,0.74,637.6,0,0,0,0,-11,11,58,11,11,0,147,718,990,967.4,22.6,0.334,0.227,0.01,0.561,0.0248,3,0.229,0.791,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2018-07-14,2017,10,41,195,850.47,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,623.5,0.73,623.5,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00958,0.544,0.024,3,0.223,0.767,0.0338,21.9,0.955,0.98,0.936,42.7,41.8,125,3010
2018-07-15,2017,10,42,196,836.8,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,609.8,0.73,609.8,0,0,0,0,-11,11,58,11,11,0,147,690,990,967.2,22.8,0.319,0.208,0.00916,0.527,0.0232,3,0.217,0.744,0.0327,22,0.954,0.98,0.935,41.9,41,123,2950
2018-07-16,2017,10,42,197,823.69,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,596.7,0.72,596.7,0,0,0,0,-11,11,58,11,11,0,147,677,990,967.2,22.8,0.311,0.2,0.00875,0.511,0.0224,3,0.211,0.722,0.0316,22.1,0.954,0.978,0.933,41.1,40.2,121,2890
2018-07-17,2017,10,42,198,811.2,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,584.2,0.72,584.2,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00837,0.495,0.0217,3,0.205,0.701,0.0307,22.2,0.953,0.977,0.931,40.3,39.4,118,2840
2018-07-18,2017,10,42,199,799.45,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,572.5,0.72,572.5,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00801,0.481,0.021,3,0.2,0.681,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2018-07-19,2017,10,42,200,788.59,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,561.6,0.71,561.6,0,0,0,0,-11,11,58,11,11,0,147,642,990,967.1,22.9,0.291,0.176,0.00768,0.467,0.0204,3,0.195,0.662,0.0289,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2018-07-20,2017,10,42,201,781.52,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,554.5,0.71,554.5,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.287,0.171,0.00746,0.459,0.02,3,0.192,0.651,0.0283,22.3,0.951,0.973,0.925,38.5,37.4,112,2690
2018-07-21,2017,10,42,202,775.23,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,548.2,0.71,548.2,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.284,0.167,0.00727,0.451,0.0196,3,0.189,0.64,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2018-07-22,2017,10,43,203,768.77,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,541.8,0.7,541.8,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00708,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2018-07-23,2017,10,43,204,756.46,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,529.5,0.7,529.5,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.155,0.0067,0.428,0.0185,3,0.181,0.608,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,107,2580
2018-07-24,2017,10,43,205,745.25,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,518.3,0.69,518.3,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.267,0.147,0.00637,0.414,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
2018-07-25,2017,10,43,206,733.49,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,506.5,0.69,506.5,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.26,0.139,0.00601,0.399,0.0172,3,0.17,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2018-07-26,2017,10,43,207,721.74,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,494.7,0.69,494.7,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.276,0.662,0.0285,22.6,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-07-27,2017,10,43,208,710.53,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,483.5,0.68,483.5,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00547,0.374,0.0161,2,0.269,0.643,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2018-07-28,2017,10,43,209,700.41,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,473.4,0.68,473.4,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00526,0.363,0.0156,2,0.262,0.626,0.0268,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-07-29,2017,10,44,210,689.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,462.7,0.67,462.7,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2018-07-30,2017,10,44,211,679.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,452.1,0.67,452.1,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.00481,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.9,2280
2018-07-31,2017,10,44,212,668.96,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,442,0.66,442,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.00459,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,92.9,2230
2018-08-01,2017,11,44,213,658.85,0.36,1,Wet,58,10,10,7,117,202,0.31,456.9,0.69,456.9,0,0,0,0,-7,7,58,10,10,0,124,535,990,966.5,23.5,0.23,0.115,0.00489,0.345,0.0147,2,0.251,0.596,0.0254,22.9,0.958,0.98,0.938,49.1,48.1,96.2,2310
2018-08-02,2017,11,44,214,647.09,0.37,1,Wet,58,10,10,7,117,202,0.31,445.1,0.69,445.1,0,0,0,0,-7,7,58,10,10,0,124,523,990,966.5,23.5,0.224,0.109,0.00464,0.333,0.0142,2,0.243,0.576,0.0245,22.9,0.958,0.98,0.939,47.9,47,94,2260
2018-08-03,2017,11,44,215,636.97,0.37,1,Wet,58,10,10,7,117,202,0.32,435,0.68,435,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.104,0.00443,0.322,0.0137,2,0.236,0.558,0.0237,23,0.957,0.98,0.938,46.9,46,92,2210
2018-08-04,2017,11,44,216,626.31,0.38,1,Wet,58,10,10,7,117,202,0.32,424.3,0.68,424.3,0,0,0,0,-7,7,58,10,10,0,124,502,990,966.4,23.6,0.213,0.0993,0.00421,0.312,0.0132,2,0.229,0.541,0.0229,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2018-08-05,2017,11,45,217,615.64,0.38,1,Wet,58,10,10,7,117,202,0.33,413.6,0.67,413.6,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0942,0.00399,0.303,0.0128,2,0.222,0.525,0.0222,23.1,0.956,0.98,0.937,44.8,43.9,87.8,2110
2018-08-06,2017,11,45,218,606.62,0.38,1,Wet,58,10,10,7,117,202,0.33,404.6,0.67,404.6,0,0,0,0,-7,7,58,10,10,0,124,483,990,966.3,23.7,0.206,0.09,0.0038,0.296,0.0125,2,0.216,0.511,0.0216,23.2,0.955,0.98,0.936,43.9,43,86,2060
2018-08-07,2017,11,45,219,597.05,0.39,1,Wet,58,10,10,7,117,202,0.34,395.1,0.66,395.1,0,0,0,0,-7,7,58,10,10,0,124,473,990,966.3,23.7,0.202,0.0855,0.0036,0.288,0.0121,2,0.209,0.497,0.021,23.2,0.954,0.98,0.935,42.9,42.1,84.1,2020
2018-08-08,2017,11,45,220,587.48,0.39,1,Wet,58,10,10,7,117,202,0.34,385.5,0.66,385.5,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0809,0.00341,0.28,0.0118,2,0.203,0.483,0.0203,23.3,0.953,0.98,0.934,41.9,41.1,82.2,1970
2018-08-09,2017,11,45,221,578.46,0.4,1,Wet,58,10,10,7,117,202,0.35,376.5,0.65,376.5,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0767,0.00322,0.273,0.0115,2,0.197,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.2,1920
2018-08-10,2017,11,45,222,570.53,0.4,1,Wet,58,10,10,7,117,202,0.35,368.5,0.65,368.5,0,0,0,0,-7,7,58,10,10,0,124,447,990,966.2,23.8,0.193,0.0729,0.00306,0.266,0.0112,2,0.191,0.457,0.0192,23.4,0.951,0.976,0.928,40.2,39.2,78.4,1880
2018-08-11,2017,11,45,223,562.05,0.41,1,Wet,58,10,10,7,117,202,0.36,360.1,0.64,360.1,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0689,0.00289,0.259,0.0109,2,0.186,0.445,0.0186,23.4,0.95,0.974,0.926,39.3,38.3,76.6,1840
2018-08-12,2017,11,46,224,553.57,0.41,1,Wet,58,10,10,7,117,202,0.36,351.6,0.64,351.6,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.0649,0.00272,0.252,0.0105,2,0.18,0.432,0.0181,23.5,0.949,0.973,0.923,38.4,37.3,74.7,1790
2018-08-13,2017,11,46,225,545.1,0.41,1,Wet,58,10,10,7,117,202,0.37,343.1,0.63,343.1,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.0609,0.00254,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.8,1750
2018-08-14,2017,11,46,226,537.17,0.42,1,Wet,58,10,10,7,117,202,0.38,335.2,0.62,335.2,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0572,0.00239,0.239,0.00995,2,0.169,0.407,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.1,1710
2018-08-15,2017,11,46,227,530.33,0.42,1,Wet,58,10,10,7,117,202,0.38,328.3,0.62,328.3,0,0,0,0,-7,7,58,10,10,0,124,406,990,966,24,0.179,0.054,0.00225,0.233,0.0097,2,0.164,0.397,0.0165,23.6,0.945,0.97,0.917,35.9,34.9,69.7,1670
2018-08-16,2017,11,46,228,522.95,0.43,1,Wet,58,10,10,7,117,202,0.39,320.9,0.61,320.9,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0505,0.0021,0.227,0.00943,2,0.159,0.386,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2018-08-17,2017,11,46,229,515.57,0.43,1,Wet,58,10,10,7,117,202,0.39,313.6,0.61,313.6,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.047,0.00195,0.221,0.00917,2,0.154,0.375,0.0156,23.7,0.943,0.97,0.915,34.4,33.3,66.7,1600
2018-08-18,2017,11,46,230,508.18,0.44,1,Wet,58,10,10,7,117,202,0.4,306.2,0.6,306.2,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0435,0.0018,0.215,0.0089,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.2,1560
2018-08-19,2017,11,47,231,500.8,0.44,1,Wet,58,10,10,7,117,202,0.4,298.8,0.6,298.8,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.169,0.04,0.00166,0.209,0.00864,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.912,32.8,31.8,63.6,1530
2018-08-20,2017,11,47,232,493.96,0.45,1,Wet,58,10,10,7,117,202,0.41,292,0.59,292,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.0368,0.00152,0.203,0.00839,2,0.14,0.342,0.0142,23.8,0.939,0.97,0.911,32,31.1,62.2,1490
2018-08-21,2017,11,47,233,487.13,0.45,1,Wet,58,10,10,7,117,202,0.41,285.1,0.58,285.1,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0336,0.00139,0.197,0.00815,2,0.135,0.332,0.0137,23.9,0.938,0.97,0.91,31.3,30.4,60.7,1460
2018-08-22,2017,11,47,234,481.39,0.45,1,Wet,58,10,10,7,117,202,0.42,279.4,0.58,279.4,0,0,0,0,-7,7,58,10,10,0,124,357,990,965.8,24.2,0.162,0.0309,0.00127,0.193,0.00795,2,0.131,0.324,0.0134,23.9,0.937,0.97,0.908,30.7,29.8,59.5,1430
2018-08-23,2017,11,47,235,475.1,0.46,1,Wet,58,10,10,7,117,202,0.42,273.1,0.57,273.1,0,0,0,0,-7,7,58,10,10,0,124,351,990,965.7,24.3,0.159,0.0279,0.00115,0.187,0.00772,2,0.127,0.314,0.0129,23.9,0.935,0.97,0.907,30,29.1,58.2,1400
2018-08-24,2017,11,47,236,468.81,0.46,1,Wet,58,10,10,7,117,202,0.43,266.8,0.57,266.8,0,0,0,0,-7,7,58,10,10,0,124,345,990,965.7,24.3,0.157,0.0249,0.00103,0.182,0.0075,2,0.123,0.305,0.0125,24,0.934,0.97,0.906,29.3,28.4,56.8,1360
2018-08-25,2017,11,47,237,462.52,0.46,1,Wet,58,10,10,7,117,202,0.44,260.5,0.56,260.5,0,0,0,0,-7,7,58,10,10,0,124,339,990,965.7,24.3,0.155,0.022,0.000903,0.177,0.00728,2,0.118,0.295,0.0121,24,0.932,0.97,0.904,28.6,27.8,55.5,1330
2018-08-26,2017,11,48,238,456.78,0.47,1,Wet,58,10,10,7,117,202,0.44,254.8,0.56,254.8,0,0,0,0,-7,7,58,10,10,0,124,333,990,965.7,24.3,0.153,0.0193,0.000791,0.172,0.00707,2,0.114,0.287,0.0118,24.1,0.931,0.97,0.903,28,27.1,54.3,1300
2018-08-27,2017,11,48,239,451.03,0.47,1,Wet,58,10,10,7,117,202,0.45,249,0.55,249,0,0,0,0,-7,7,58,10,10,0,124,327,990,965.6,24.4,0.151,0.0169,0.000694,0.168,0.00689,2,0.111,0.278,0.0114,24.1,0.93,0.97,0.902,27.4,26.5,53.1,1270
2018-08-28,2017,11,48,240,445.29,0.48,1,Wet,58,10,10,7,117,202,0.45,243.3,0.55,243.3,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000673,0.165,0.00678,2,0.107,0.272,0.0112,24.1,0.928,0.97,0.9,26.7,25.9,51.8,1240
2018-08-29,2017,11,48,241,439.55,0.48,1,Wet,58,10,10,7,117,202,0.46,237.6,0.54,237.6,0,0,0,0,-7,7,58,10,10,0,124,316,990,965.6,24.4,0.147,0.0159,0.000653,0.163,0.00667,2,0.103,0.266,0.0109,24.2,0.926,0.97,0.898,26,25.3,50.5,1210
2018-08-30,2017,11,48,242,434.9,0.48,1,Wet,58,10,10,7,117,202,0.46,232.9,0.54,232.9,0,0,0,0,-7,7,58,10,10,0,124,311,990,965.6,24.4,0.145,0.0155,0.000636,0.161,0.00658,1,0.257,0.418,0.0171,24,0.957,0.98,0.937,52.5,48.2,48.2,1160
2018-08-31,2017,11,48,243,429.71,0.49,1,Wet,58,10,10,7,117,202,0.47,227.7,0.53,227.7,0,0,0,0,-7,7,58,10,10,0,124,306,990,965.5,24.5,0.143,0.0151,0.000617,0.159,0.00648,1,0.25,0.408,0.0167,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2018-09-01,2017,12,48,244,423.42,0.49,2,Mod_Wet,46,7,6,4,75,138,0.33,285.4,0.67,285.4,0,0,0,0,-4,4,46,7,6,0,79,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.5,1480
2018-09-02,2017,12,49,245,417.67,0.5,2,Mod_Wet,46,7,6,4,75,138,0.33,279.7,0.67,279.7,0,0,0,0,-4,4,46,7,6,0,79,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00759,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2018-09-03,2017,12,49,246,411.39,0.5,2,Mod_Wet,46,7,6,4,75,138,0.34,273.4,0.67,273.4,0,0,0,0,-4,4,46,7,6,0,79,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00737,2,0.127,0.308,0.0125,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2018-09-04,2017,12,49,247,405.1,0.5,2,Mod_Wet,46,7,6,4,75,138,0.34,267.1,0.66,267.1,0,0,0,0,-4,4,46,7,6,0,79,326,990,965.4,24.6,0.151,0.0251,0.00102,0.176,0.00715,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2018-09-05,2017,12,49,248,398.81,0.51,2,Mod_Wet,46,7,6,4,75,138,0.35,260.8,0.65,260.8,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.148,0.0221,0.000898,0.171,0.00693,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2018-09-06,2017,12,49,249,393.07,0.51,2,Mod_Wet,46,7,6,4,75,138,0.35,255.1,0.65,255.1,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0194,0.000787,0.166,0.00673,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2018-09-07,2017,12,49,250,388.42,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,250.4,0.65,250.4,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.0172,0.000697,0.162,0.00657,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2018-09-08,2017,12,49,251,383.22,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,245.2,0.64,245.2,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.9,1270
2018-09-09,2017,12,50,252,378.03,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,240,0.64,240,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.7,25.9,51.7,1240
2018-09-10,2017,12,50,253,372.83,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,234.8,0.63,234.8,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2018-09-11,2017,12,50,254,367.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.38,229.6,0.63,229.6,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2018-09-12,2017,12,50,255,362.99,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,225,0.62,225,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2018-09-13,2017,12,50,256,358.34,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,220.3,0.61,220.3,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2018-09-14,2017,12,50,257,353.69,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,215.7,0.61,215.7,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2018-09-15,2017,12,50,258,350.14,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,212.1,0.61,212.1,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2018-09-16,2017,12,51,259,346.03,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,208,0.6,208,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.367,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2018-09-17,2017,12,51,260,341.93,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,203.9,0.6,203.9,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2018-09-18,2017,12,51,261,337.83,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,199.8,0.59,199.8,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,46,45,45,1080
2018-09-19,2017,12,51,262,333.73,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.7,0.59,195.7,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2018-09-20,2017,12,51,263,329.63,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,191.6,0.58,191.6,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2018-09-21,2017,12,51,264,325.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,187.5,0.58,187.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-09-22,2017,12,51,265,321.42,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,183.4,0.57,183.4,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000454,0.132,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,991
2018-09-23,2017,12,52,266,317.87,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,179.9,0.57,179.9,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.5,40.5,971
2018-09-24,2017,12,52,267,314.32,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,176.3,0.56,176.3,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
2018-09-25,2017,12,52,268,310.76,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,172.8,0.56,172.8,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,929
2018-09-26,2017,12,52,269,307.21,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,169.2,0.55,169.2,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.92,38.9,37.8,37.8,908
2018-09-27,2017,12,52,270,303.65,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,165.7,0.55,165.7,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00983,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,37,37,887
2018-09-28,2017,12,52,271,300.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,162.1,0.54,162.1,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00953,0.00038,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2018-09-29,2017,12,52,272,297.64,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.6,0.54,159.6,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00932,0.000371,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.6,35.5,35.5,853
2018-09-30,2017,12,53,273,294.63,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,156.6,0.53,156.6,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.000361,0.121,0.0048,1,0.154,0.275,0.0109,24.8,0.941,0.97,0.913,35.9,34.9,34.9,837
2018-10-01,2018,1,1,274,291.62,0.62,2,Mod_Wet,41,6,4,3,56,110,0.38,181.6,0.62,181.6,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2018-10-02,2018,1,1,275,288.61,0.62,2,Mod_Wet,41,6,4,3,56,110,0.38,178.6,0.62,178.6,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2018-10-03,2018,1,1,276,285.6,0.63,2,Mod_Wet,41,6,4,3,56,110,0.39,175.6,0.61,175.6,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.5,39.6,39.6,951
2018-10-04,2018,1,1,277,282.6,0.63,2,Mod_Wet,41,6,4,3,56,110,0.39,172.6,0.61,172.6,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
2018-10-05,2018,1,1,278,279.59,0.63,2,Mod_Wet,41,6,4,3,56,110,0.39,169.6,0.61,169.6,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2018-10-06,2018,1,1,279,276.58,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,166.6,0.6,166.6,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2018-10-07,2018,1,1,280,273.57,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,163.6,0.6,163.6,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2018-10-08,2018,1,2,281,270.57,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,160.6,0.59,160.6,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2018-10-09,2018,1,2,282,267.56,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,157.6,0.59,157.6,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2018-10-10,2018,1,2,283,264.55,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,154.6,0.58,154.6,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2018-10-11,2018,1,2,284,262.09,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,152.1,0.58,152.1,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2018-10-12,2018,1,2,285,259.63,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.6,0.58,149.6,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00847,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2018-10-13,2018,1,2,286,257.17,0.67,2,Mod_Wet,41,6,4,3,56,110,0.43,147.2,0.57,147.2,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2018-10-14,2018,1,2,287,254.71,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,144.7,0.57,144.7,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00446,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2018-10-15,2018,1,3,288,254.43,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,144.4,0.57,144.4,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.105,0.00803,0.000317,0.113,0.00445,1,0.137,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-10-16,2018,1,3,289,254.16,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,144.2,0.57,144.2,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00445,1,0.137,0.25,0.00987,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2018-10-17,2018,1,3,290,251.7,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,141.7,0.56,141.7,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2018-10-18,2018,1,3,291,249.24,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,139.2,0.56,139.2,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,745
2018-10-19,2018,1,3,292,246.78,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,136.8,0.55,136.8,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,731
2018-10-20,2018,1,3,293,244.32,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,134.3,0.55,134.3,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2018-10-21,2018,1,3,294,241.85,0.71,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00696,0.000274,0.107,0.00422,1,0.12,0.228,0.00898,25.1,0.932,0.97,0.904,30.3,29.4,29.4,704
2018-10-22,2018,1,4,295,240.49,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,130.5,0.54,130.5,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0996,0.00684,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,697
