date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-10-23,2018,1,4,296,237.48,0.73,2,Mod_Wet,41,6,4,3,56,110,0.46,127.5,0.54,127.5,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2018-10-24,2018,1,4,297,236.11,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,126.1,0.53,126.1,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00647,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,28.9,28.1,28.1,673
2018-10-25,2018,1,4,298,233.1,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,123.1,0.53,123.1,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00621,0.000245,0.103,0.00406,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.2,27.4,27.4,657
2018-10-26,2018,1,4,299,230.64,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,120.6,0.52,120.6,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2018-10-27,2018,1,4,300,228.18,0.76,2,Mod_Wet,41,6,4,3,56,110,0.48,118.2,0.52,118.2,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.896,27,26.2,26.2,629
2018-10-28,2018,1,4,301,225.72,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,115.7,0.51,115.7,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0944,0.00559,0.00022,0.1,0.00393,1,0.0987,0.199,0.00781,25.2,0.922,0.97,0.895,26.4,25.6,25.6,615
2018-10-29,2018,1,5,302,224.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0994,0.0039,1,0.0969,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,608
2018-10-30,2018,1,5,303,222.44,0.78,2,Mod_Wet,41,6,4,3,56,110,0.49,112.4,0.51,112.4,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2018-10-31,2018,1,5,304,220.53,0.79,2,Mod_Wet,41,6,4,3,56,110,0.5,110.5,0.5,110.5,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0925,0.00515,0.000202,0.0977,0.00383,1,0.0917,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,586
2018-11-01,2018,2,5,305,219.71,0.79,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-02,2018,2,5,306,219.98,0.79,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2018-11-03,2018,2,5,307,221.35,0.78,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2018-11-04,2018,2,5,308,222.71,0.78,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,696
2018-11-05,2018,2,6,309,224.63,0.77,3,Normal,36,5,3,2,47,93,0.41,131.6,0.59,131.6,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2018-11-06,2018,2,6,310,225.99,0.77,3,Normal,36,5,3,2,47,93,0.41,133,0.59,133,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2018-11-07,2018,2,6,311,226.82,0.76,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2018-11-08,2018,2,6,312,228.18,0.76,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2018-11-09,2018,2,6,313,229.55,0.75,3,Normal,36,5,3,2,47,93,0.41,136.6,0.59,136.6,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2018-11-10,2018,2,6,314,229.28,0.75,3,Normal,36,5,3,2,47,93,0.41,136.3,0.59,136.3,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2018-11-11,2018,2,6,315,227.36,0.76,3,Normal,36,5,3,2,47,93,0.41,134.4,0.59,134.4,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2018-11-12,2018,2,7,316,227.64,0.76,3,Normal,36,5,3,2,47,93,0.41,134.6,0.59,134.6,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2018-11-13,2018,2,7,317,227.91,0.76,3,Normal,36,5,3,2,47,93,0.41,134.9,0.59,134.9,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2018-11-14,2018,2,7,318,226.54,0.77,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
2018-11-15,2018,2,7,319,225.17,0.77,3,Normal,36,5,3,2,47,93,0.41,132.2,0.59,132.2,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2018-11-16,2018,2,7,320,223.26,0.78,3,Normal,36,5,3,2,47,93,0.42,130.3,0.58,130.3,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2018-11-17,2018,2,7,321,223.53,0.78,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2018-11-18,2018,2,7,322,224.35,0.77,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2018-11-19,2018,2,8,323,222.99,0.78,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
2018-11-20,2018,2,8,324,221.62,0.78,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2018-11-21,2018,2,8,325,221.35,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,154.3,0.7,154.3,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2018-11-22,2018,2,8,326,221.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00885,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2018-11-23,2018,2,8,327,220.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2018-11-24,2018,2,8,328,223.81,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.4,35.4,849
2018-11-25,2018,2,8,329,225.17,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2018-11-26,2018,2,9,330,227.09,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2018-11-27,2018,2,9,331,228.46,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,161.5,0.71,161.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000373,0.114,0.0045,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2018-11-28,2018,2,9,332,229.82,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,162.8,0.71,162.8,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00959,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,882
2018-11-29,2018,2,9,333,231.19,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,164.2,0.71,164.2,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00971,0.000382,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2018-11-30,2018,2,9,334,230.37,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,163.4,0.71,163.4,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00964,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2018-12-01,2018,3,9,335,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2018-12-02,2018,3,9,336,233.65,0.74,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2018-12-03,2018,3,10,337,234.47,0.74,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2018-12-04,2018,3,10,338,238.57,0.72,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2018-12-05,2018,3,10,339,239.94,0.72,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2018-12-06,2018,3,10,340,241.85,0.71,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2018-12-07,2018,3,10,341,245.96,0.7,5,Dry,26,4,3,2,24,59,0.24,187,0.76,187,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2018-12-08,2018,3,10,342,248.42,0.69,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0119,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2018-12-09,2018,3,10,343,249.24,0.69,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2018-12-10,2018,3,11,344,247.32,0.7,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2018-12-11,2018,3,11,345,245.41,0.7,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2018-12-12,2018,3,11,346,242.4,0.71,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2018-12-13,2018,3,11,347,239.94,0.72,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2018-12-14,2018,3,11,348,236.93,0.73,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2018-12-15,2018,3,11,349,237.75,0.73,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2018-12-16,2018,3,11,350,236.93,0.73,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2018-12-17,2018,3,12,351,235.57,0.73,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2018-12-18,2018,3,12,352,233.65,0.74,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2018-12-19,2018,3,12,353,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2018-12-20,2018,3,12,354,232.01,0.74,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2018-12-21,2018,3,12,355,232.83,0.74,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-22,2018,3,12,356,232.56,0.74,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2018-12-23,2018,3,12,357,234.47,0.74,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2018-12-24,2018,3,13,358,233.65,0.74,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2018-12-25,2018,3,13,359,232.83,0.74,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-26,2018,3,13,360,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2018-12-27,2018,3,13,361,236.66,0.73,5,Dry,26,4,3,2,24,59,0.25,177.7,0.75,177.7,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2018-12-28,2018,3,13,362,237.48,0.73,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2018-12-29,2018,3,13,363,240.49,0.72,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2018-12-30,2018,3,13,364,243.49,0.71,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-31,2018,3,14,365,245.96,0.7,5,Dry,26,4,3,2,24,59,0.24,187,0.76,187,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2019-01-01,2018,4,14,1,245.14,0.7,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2019-01-02,2018,4,14,2,245.96,0.7,5,Dry,29,5,4,2,33,73,0.3,173,0.7,173,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2019-01-03,2018,4,14,3,248.42,0.69,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2019-01-04,2018,4,14,4,249.78,0.69,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2019-01-05,2018,4,14,5,251.7,0.69,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2019-01-06,2018,4,14,6,252.52,0.68,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2019-01-07,2018,4,15,7,253.34,0.68,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2019-01-08,2018,4,15,8,255.25,0.68,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2019-01-09,2018,4,15,9,256.07,0.68,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2019-01-10,2018,4,15,10,253.07,0.68,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2019-01-11,2018,4,15,11,252.24,0.69,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2019-01-12,2018,4,15,12,255.25,0.68,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2019-01-13,2018,4,15,13,258.26,0.67,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2019-01-14,2018,4,16,14,261.27,0.67,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2019-01-15,2018,4,16,15,262.09,0.66,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-16,2018,4,16,16,260.72,0.67,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2019-01-17,2018,4,16,17,262.09,0.66,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-18,2018,4,16,18,263.46,0.66,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-01-19,2018,4,16,19,263.18,0.66,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2019-01-20,2018,4,16,20,266.19,0.66,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2019-01-21,2018,4,17,21,270.84,0.65,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2019-01-22,2018,4,17,22,276.03,0.64,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2019-01-23,2018,4,17,23,278.49,0.64,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2019-01-24,2018,4,17,24,280.96,0.63,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2019-01-25,2018,4,17,25,285.06,0.63,5,Dry,29,5,4,2,33,73,0.26,212.1,0.74,212.1,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-01-26,2018,4,17,26,290.25,0.62,5,Dry,29,5,4,2,33,73,0.25,217.3,0.75,217.3,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00556,1,0.236,0.376,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-01-27,2018,4,17,27,297.09,0.61,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-01-28,2018,4,18,28,306.11,0.6,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2019-01-29,2018,4,18,29,317.87,0.58,5,Dry,29,5,4,2,33,73,0.23,244.9,0.77,244.9,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2019-01-30,2018,4,18,30,329.08,0.57,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2019-01-31,2018,4,18,31,338.1,0.56,5,Dry,29,5,4,2,33,73,0.22,265.1,0.78,265.1,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0241,0.000969,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,29,57.9,1390
2019-02-01,2018,5,18,32,346.03,0.55,5,Dry,31,6,4,3,41,85,0.25,261,0.75,261,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000893,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1370
2019-02-02,2018,5,18,33,356.15,0.54,5,Dry,31,6,4,3,41,85,0.24,271.1,0.76,271.1,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.027,0.00109,0.173,0.00696,2,0.126,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59.1,1420
2019-02-03,2018,5,18,34,367.91,0.53,5,Dry,31,6,4,3,41,85,0.23,282.9,0.77,282.9,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0325,0.00131,0.182,0.00737,2,0.133,0.316,0.0128,24.4,0.937,0.97,0.908,31.8,30.8,61.6,1480
2019-02-04,2018,5,19,35,379.12,0.52,5,Dry,31,6,4,3,41,85,0.22,294.1,0.78,294.1,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0378,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2019-02-05,2018,5,19,36,391.42,0.51,5,Dry,31,6,4,3,41,85,0.22,306.4,0.78,306.4,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00819,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
2019-02-06,2018,5,19,37,402.64,0.51,5,Dry,31,6,4,3,41,85,0.21,317.6,0.79,317.6,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2019-02-07,2018,5,19,38,413.3,0.5,5,Dry,31,6,4,3,41,85,0.21,328.3,0.79,328.3,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.054,0.0022,0.22,0.00896,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.3,1710
2019-02-08,2018,5,19,39,421.23,0.49,5,Dry,31,6,4,3,41,85,0.2,336.2,0.8,336.2,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2019-02-09,2018,5,19,40,431.89,0.49,5,Dry,31,6,4,3,41,85,0.2,346.9,0.8,346.9,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0627,0.00257,0.235,0.00962,2,0.177,0.412,0.0168,24,0.948,0.973,0.923,38.8,37.7,75.5,1810
2019-02-10,2018,5,19,41,445.84,0.48,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2019-02-11,2018,5,20,42,458.14,0.47,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2019-02-12,2018,5,20,43,472.09,0.46,5,Dry,31,6,4,3,41,85,0.18,387.1,0.82,387.1,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0817,0.00337,0.268,0.0111,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2019-02-13,2018,5,20,44,488.22,0.45,5,Dry,31,6,4,3,41,85,0.17,403.2,0.83,403.2,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2019-02-14,2018,5,20,45,501.62,0.44,5,Dry,31,6,4,3,41,85,0.17,416.6,0.83,416.6,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2019-02-15,2018,5,20,46,516.66,0.43,5,Dry,31,6,4,3,41,85,0.17,431.7,0.83,431.7,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.5,2240
2019-02-16,2018,5,20,47,532.79,0.42,5,Dry,31,6,4,3,41,85,0.16,447.8,0.84,447.8,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-02-17,2018,5,20,48,546.19,0.41,5,Dry,31,6,4,3,41,85,0.16,461.2,0.84,461.2,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-02-18,2018,5,21,49,565.06,0.4,5,Dry,31,6,4,3,41,85,0.15,480.1,0.85,480.1,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2019-02-19,2018,5,21,50,585.02,0.39,5,Dry,31,6,4,3,41,85,0.14,500,0.85,500,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00568,0.369,0.0155,3,0.168,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2019-02-20,2018,5,21,51,601.7,0.39,5,Dry,31,6,4,3,41,85,0.14,516.7,0.86,516.7,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.243,0.146,0.00617,0.39,0.0164,3,0.175,0.565,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2019-02-21,2018,5,21,52,617.83,0.38,5,Dry,31,6,4,3,41,85,0.14,532.8,0.86,532.8,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.41,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
2019-02-22,2018,5,21,53,636.15,0.37,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.191,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2019-02-23,2018,5,21,54,652.83,0.37,5,Dry,31,6,4,3,41,85,0.13,567.8,0.87,567.8,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.18,0.00768,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2019-02-24,2018,5,21,55,665.68,0.36,5,Dry,31,6,4,3,41,85,0.13,580.7,0.87,580.7,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2019-02-25,2018,5,22,56,677.44,0.36,5,Dry,31,6,4,3,41,85,0.13,592.4,0.88,592.4,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2019-02-26,2018,5,22,57,688.1,0.35,5,Dry,31,6,4,3,41,85,0.12,603.1,0.88,603.1,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.8,125,3010
2019-02-27,2018,5,22,58,698.77,0.35,5,Dry,31,6,4,3,41,85,0.12,613.8,0.88,613.8,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00905,0.51,0.0219,3,0.219,0.728,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2019-02-28,2018,5,22,59,708.89,0.34,5,Dry,31,6,4,3,41,85,0.12,623.9,0.88,623.9,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2019-03-01,2018,6,22,60,720.64,0.34,5,Dry,36,8,6,4,53,107,0.15,613.6,0.85,613.6,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00908,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2019-03-02,2018,6,22,61,732.4,0.34,5,Dry,36,8,6,4,53,107,0.15,625.4,0.85,625.4,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00944,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2019-03-03,2018,6,22,62,744.16,0.33,5,Dry,36,8,6,4,53,107,0.14,637.2,0.86,637.2,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.0098,0.544,0.0235,3,0.229,0.773,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2019-03-04,2018,6,23,63,757.01,0.33,5,Dry,36,8,6,4,53,107,0.14,650,0.86,650,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3190
2019-03-05,2018,6,23,64,770.41,0.32,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2019-03-06,2018,6,23,65,777.63,0.32,5,Dry,36,8,6,4,53,107,0.14,670.6,0.86,670.6,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2019-03-07,2018,6,23,66,784.27,0.32,5,Dry,36,8,6,4,53,107,0.14,677.3,0.86,677.3,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2019-03-08,2018,6,23,67,794.68,0.31,5,Dry,36,8,6,4,53,107,0.14,687.7,0.86,687.7,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2019-03-09,2018,6,23,68,802.73,0.31,5,Dry,36,8,6,4,53,107,0.13,695.7,0.87,695.7,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2019-03-10,2018,6,23,69,807.77,0.31,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2019-03-11,2018,6,24,70,812.94,0.3,5,Dry,36,8,6,4,53,107,0.13,705.9,0.87,705.9,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.273,0.0119,0.629,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2019-03-12,2018,6,24,71,818.25,0.3,5,Dry,36,8,6,4,53,107,0.13,711.3,0.87,711.3,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2019-03-13,2018,6,24,72,820.05,0.3,5,Dry,36,8,6,4,53,107,0.13,713,0.87,713,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0122,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2019-03-14,2018,6,24,73,818.25,0.3,5,Dry,36,8,6,4,53,107,0.13,711.3,0.87,711.3,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2019-03-15,2018,6,24,74,816.47,0.3,5,Dry,36,8,6,4,53,107,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2019-03-16,2018,6,24,75,814.7,0.3,5,Dry,36,8,6,4,53,107,0.13,707.7,0.87,707.7,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2019-03-17,2018,6,24,76,816.47,0.3,5,Dry,36,8,6,4,53,107,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2019-03-18,2018,6,25,77,814.7,0.3,5,Dry,36,8,6,4,53,107,0.13,707.7,0.87,707.7,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2019-03-19,2018,6,25,78,812.94,0.3,5,Dry,36,8,6,4,53,107,0.13,705.9,0.87,705.9,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.273,0.0119,0.629,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2019-03-20,2018,6,25,79,807.77,0.31,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2019-03-21,2018,6,25,80,802.73,0.31,5,Dry,36,8,6,4,53,107,0.13,695.7,0.87,695.7,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2019-03-22,2018,6,25,81,797.84,0.31,5,Dry,36,8,6,4,53,107,0.13,690.8,0.87,690.8,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2019-03-23,2018,6,25,82,793.12,0.31,5,Dry,36,8,6,4,53,107,0.14,686.1,0.86,686.1,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2019-03-24,2018,6,25,83,791.59,0.31,5,Dry,36,8,6,4,53,107,0.14,684.6,0.86,684.6,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2019-03-25,2018,6,26,84,790.08,0.31,5,Dry,36,8,6,4,53,107,0.14,683.1,0.86,683.1,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2019-03-26,2018,6,26,85,788.59,0.31,5,Dry,36,8,6,4,53,107,0.14,681.6,0.86,681.6,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.342,0.256,0.0112,0.599,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2019-03-27,2018,6,26,86,790.08,0.31,5,Dry,36,8,6,4,53,107,0.14,683.1,0.86,683.1,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2019-03-28,2018,6,26,87,794.68,0.31,5,Dry,36,8,6,4,53,107,0.14,687.7,0.86,687.7,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2019-03-29,2018,6,26,88,799.45,0.31,5,Dry,36,8,6,4,53,107,0.13,692.5,0.87,692.5,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.264,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2019-03-30,2018,6,26,89,807.77,0.31,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2019-03-31,2018,6,26,90,816.47,0.3,5,Dry,36,8,6,4,53,107,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2019-04-01,2018,7,27,91,829.23,0.3,5,Dry,40,10,8,5,62,125,0.15,704.2,0.85,704.2,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.36,0.271,0.0119,0.631,0.0277,3,0.259,0.891,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2019-04-02,2018,7,27,92,842.59,0.29,5,Dry,40,10,8,5,62,125,0.15,717.6,0.85,717.6,0,0,0,0,-5,5,40,10,8,0,67,776,990,967.3,22.7,0.367,0.28,0.0123,0.648,0.0285,3,0.265,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2019-04-03,2018,7,27,93,856.48,0.29,5,Dry,40,10,8,5,62,125,0.15,731.5,0.85,731.5,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.378,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2019-04-04,2018,7,27,94,866.7,0.28,5,Dry,40,10,8,5,62,125,0.14,741.7,0.86,741.7,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0302,3,0.276,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2019-04-05,2018,7,27,95,877.15,0.28,5,Dry,40,10,8,5,62,125,0.14,752.1,0.86,752.1,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.397,0.303,0.0134,0.7,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2019-04-06,2018,7,27,96,892.14,0.28,5,Dry,40,10,8,5,62,125,0.14,767.1,0.86,767.1,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.721,0.032,3,0.285,1.01,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2019-04-07,2018,7,27,97,907.52,0.27,5,Dry,40,10,8,5,62,125,0.14,782.5,0.86,782.5,0,0,0,0,-5,5,40,10,8,0,67,841,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.949,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2019-04-08,2018,7,28,98,923.28,0.27,5,Dry,40,10,8,5,62,125,0.14,798.3,0.86,798.3,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2019-04-09,2018,7,28,99,934.75,0.27,5,Dry,40,10,8,5,62,125,0.13,809.8,0.87,809.8,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0445,21.4,0.954,0.977,0.932,40.4,39.5,158,3790
2019-04-10,2018,7,28,100,951.09,0.26,5,Dry,40,10,8,5,62,125,0.13,826.1,0.87,826.1,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2019-04-11,2018,7,28,101,962.96,0.26,5,Dry,40,10,8,5,62,125,0.13,838,0.87,838,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2019-04-12,2018,7,28,102,970.16,0.26,5,Dry,40,10,8,5,62,125,0.13,845.2,0.87,845.2,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
2019-04-13,2018,7,28,103,972.57,0.26,5,Dry,40,10,8,5,62,125,0.13,847.6,0.87,847.6,0,0,0,0,-5,5,40,10,8,0,67,906,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2019-04-14,2018,7,28,104,974.99,0.26,5,Dry,40,10,8,5,62,125,0.13,850,0.87,850,0,0,0,0,-5,5,40,10,8,0,67,908,990,967.8,22.2,0.486,0.35,0.0158,0.837,0.0377,4,0.229,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2019-04-15,2018,7,29,105,977.41,0.26,5,Dry,40,10,8,5,62,125,0.13,852.4,0.87,852.4,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.352,0.0158,0.84,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2019-04-16,2018,7,29,106,979.84,0.26,5,Dry,40,10,8,5,62,125,0.13,854.8,0.87,854.8,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.491,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2019-04-17,2018,7,29,107,987.16,0.25,5,Dry,40,10,8,5,62,125,0.13,862.2,0.87,862.2,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.854,0.0385,4,0.233,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2019-04-18,2018,7,29,108,989.61,0.25,5,Dry,40,10,8,5,62,125,0.13,864.6,0.87,864.6,0,0,0,0,-5,5,40,10,8,0,67,923,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.8,167,4010
2019-04-19,2018,7,29,109,987.16,0.25,5,Dry,40,10,8,5,62,125,0.13,862.2,0.87,862.2,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.854,0.0385,4,0.233,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2019-04-20,2018,7,29,110,984.71,0.25,5,Dry,40,10,8,5,62,125,0.13,859.7,0.87,859.7,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2019-04-21,2018,7,29,111,982.27,0.26,5,Dry,40,10,8,5,62,125,0.13,857.3,0.87,857.3,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2019-04-22,2018,7,30,112,979.84,0.26,5,Dry,40,10,8,5,62,125,0.13,854.8,0.87,854.8,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.491,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2019-04-23,2018,7,30,113,977.41,0.26,5,Dry,40,10,8,5,62,125,0.13,852.4,0.87,852.4,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.352,0.0158,0.84,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2019-04-24,2018,7,30,114,970.16,0.26,5,Dry,40,10,8,5,62,125,0.13,845.2,0.87,845.2,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
2019-04-25,2018,7,30,115,962.96,0.26,5,Dry,40,10,8,5,62,125,0.13,838,0.87,838,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2019-04-26,2018,7,30,116,951.09,0.26,5,Dry,40,10,8,5,62,125,0.13,826.1,0.87,826.1,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2019-04-27,2018,7,30,117,939.39,0.27,5,Dry,40,10,8,5,62,125,0.13,814.4,0.87,814.4,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2019-04-28,2018,7,30,118,932.44,0.27,5,Dry,40,10,8,5,62,125,0.13,807.4,0.87,807.4,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0347,4,0.215,0.992,0.0443,21.4,0.953,0.977,0.931,40.4,39.4,158,3780
2019-04-29,2018,7,31,119,925.56,0.27,5,Dry,40,10,8,5,62,125,0.14,800.6,0.86,800.6,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,156,3760
2019-04-30,2018,7,31,120,918.74,0.27,5,Dry,40,10,8,5,62,125,0.14,793.7,0.86,793.7,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.435,0.323,0.0144,0.758,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
2019-05-01,2018,8,31,121,911.99,0.27,5,Dry,42,9,8,6,82,147,0.16,765,0.84,765,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2019-05-02,2018,8,31,122,905.3,0.27,5,Dry,42,9,8,6,82,147,0.16,758.3,0.84,758.3,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,51,48.2,145,3470
2019-05-03,2018,8,31,123,898.69,0.28,5,Dry,42,9,8,6,82,147,0.16,751.7,0.84,751.7,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2019-05-04,2018,8,31,124,892.14,0.28,5,Dry,42,9,8,6,82,147,0.17,745.1,0.83,745.1,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.968,0.0429,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2019-05-05,2018,8,31,125,885.66,0.28,5,Dry,42,9,8,6,82,147,0.17,738.7,0.83,738.7,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.294,0.0131,0.68,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2019-05-06,2018,8,32,126,879.27,0.28,5,Dry,42,9,8,6,82,147,0.17,732.3,0.83,732.3,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2019-05-07,2018,8,32,127,872.94,0.28,5,Dry,42,9,8,6,82,147,0.17,725.9,0.83,725.9,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.374,0.286,0.0126,0.659,0.0292,3,0.269,0.929,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2019-05-08,2018,8,32,128,866.7,0.28,5,Dry,42,9,8,6,82,147,0.17,719.7,0.83,719.7,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0288,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2019-05-09,2018,8,32,129,860.54,0.29,5,Dry,42,9,8,6,82,147,0.17,713.5,0.83,713.5,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.643,0.0284,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3430
2019-05-10,2018,8,32,130,850.47,0.29,5,Dry,42,9,8,6,82,147,0.17,703.5,0.83,703.5,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.631,0.0278,3,0.259,0.89,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2019-05-11,2018,8,32,131,840.65,0.29,5,Dry,42,9,8,6,82,147,0.17,693.6,0.82,693.6,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.619,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2019-05-12,2018,8,32,132,831.11,0.3,5,Dry,42,9,8,6,82,147,0.18,684.1,0.82,684.1,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2019-05-13,2018,8,33,133,821.86,0.3,5,Dry,42,9,8,6,82,147,0.18,674.9,0.82,674.9,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.344,0.252,0.011,0.595,0.0261,3,0.246,0.842,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3270
2019-05-14,2018,8,33,134,812.94,0.3,5,Dry,42,9,8,6,82,147,0.18,665.9,0.82,665.9,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2019-05-15,2018,8,33,135,801.08,0.31,5,Dry,42,9,8,6,82,147,0.18,654.1,0.82,654.1,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2019-05-16,2018,8,33,136,790.08,0.31,5,Dry,42,9,8,6,82,147,0.19,643.1,0.81,643.1,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.326,0.231,0.0101,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2019-05-17,2018,8,33,137,780.19,0.32,5,Dry,42,9,8,6,82,147,0.19,633.2,0.81,633.2,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43,129,3100
2019-05-18,2018,8,33,138,772.02,0.32,5,Dry,42,9,8,6,82,147,0.19,625,0.81,625,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.0095,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2019-05-19,2018,8,33,139,761.39,0.33,5,Dry,42,9,8,6,82,147,0.19,614.4,0.81,614.4,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2019-05-20,2018,8,34,140,746.35,0.33,5,Dry,42,9,8,6,82,147,0.2,599.4,0.8,599.4,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.301,0.201,0.00871,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41,123,2960
2019-05-21,2018,8,34,141,732.95,0.34,5,Dry,42,9,8,6,82,147,0.2,586,0.8,586,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.00831,0.485,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41,40.1,120,2890
2019-05-22,2018,8,34,142,719,0.34,5,Dry,42,9,8,6,82,147,0.2,572,0.8,572,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00788,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2019-05-23,2018,8,34,143,705.06,0.35,5,Dry,42,9,8,6,82,147,0.21,558.1,0.79,558.1,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00747,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2019-05-24,2018,8,34,144,691.11,0.35,5,Dry,42,9,8,6,82,147,0.21,544.1,0.79,544.1,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00705,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
2019-05-25,2018,8,34,145,677.17,0.36,5,Dry,42,9,8,6,82,147,0.22,530.2,0.78,530.2,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.598,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2019-05-26,2018,8,34,146,663.77,0.36,5,Dry,42,9,8,6,82,147,0.22,516.8,0.78,516.8,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
2019-05-27,2018,8,35,147,651.46,0.37,5,Dry,42,9,8,6,82,147,0.23,504.5,0.77,504.5,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.17,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2019-05-28,2018,8,35,148,638.61,0.37,5,Dry,42,9,8,6,82,147,0.23,491.6,0.77,491.6,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.239,0.131,0.00557,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2019-05-29,2018,8,35,149,625.76,0.38,5,Dry,42,9,8,6,82,147,0.23,478.8,0.77,478.8,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
