date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-30,2018,8,35,150,614.55,0.38,5,Dry,42,9,8,6,82,147,0.24,467.6,0.76,467.6,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00506,0.345,0.0146,2,0.258,0.604,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-05-31,2018,8,35,151,602.79,0.39,5,Dry,42,9,8,6,82,147,0.24,455.8,0.76,455.8,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00482,0.333,0.0141,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-06-01,2018,9,35,152,591.03,0.39,5,Dry,39,9,7,5,59,119,0.2,472,0.8,472,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0147,2,0.261,0.609,0.0257,23.1,0.957,0.98,0.937,51.2,48.2,96.4,2310
2019-06-02,2018,9,35,153,580.92,0.4,5,Dry,39,9,7,5,59,119,0.2,461.9,0.8,461.9,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.337,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-06-03,2018,9,36,154,570.25,0.4,5,Dry,39,9,7,5,59,119,0.21,451.3,0.79,451.3,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-06-04,2018,9,36,155,559.59,0.41,5,Dry,39,9,7,5,59,119,0.21,440.6,0.79,440.6,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2019-06-05,2018,9,36,156,549.47,0.41,5,Dry,39,9,7,5,59,119,0.22,430.5,0.78,430.5,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
2019-06-06,2018,9,36,157,540.45,0.42,5,Dry,39,9,7,5,59,119,0.22,421.4,0.78,421.4,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0979,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2019-06-07,2018,9,36,158,530.88,0.42,5,Dry,39,9,7,5,59,119,0.22,411.9,0.78,411.9,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0934,0.00389,0.294,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.4,44.4,88.9,2130
2019-06-08,2018,9,36,159,521.31,0.43,5,Dry,39,9,7,5,59,119,0.23,402.3,0.77,402.3,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0889,0.0037,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2019-06-09,2018,9,36,160,512.28,0.43,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2019-06-10,2018,9,37,161,504.35,0.44,5,Dry,39,9,7,5,59,119,0.24,385.4,0.76,385.4,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0809,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2000
2019-06-11,2018,9,37,162,495.88,0.44,5,Dry,39,9,7,5,59,119,0.24,376.9,0.76,376.9,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
2019-06-12,2018,9,37,163,487.4,0.45,5,Dry,39,9,7,5,59,119,0.24,368.4,0.76,368.4,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0729,0.00301,0.258,0.0107,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2019-06-13,2018,9,37,164,479.47,0.45,5,Dry,39,9,7,5,59,119,0.25,360.5,0.75,360.5,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0691,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
2019-06-14,2018,9,37,165,471.54,0.46,5,Dry,39,9,7,5,59,119,0.25,352.5,0.75,352.5,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0654,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2019-06-15,2018,9,37,166,464.71,0.46,5,Dry,39,9,7,5,59,119,0.26,345.7,0.74,345.7,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0622,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
2019-06-16,2018,9,37,167,457.32,0.47,5,Dry,39,9,7,5,59,119,0.26,338.3,0.74,338.3,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0587,0.00241,0.233,0.00957,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2019-06-17,2018,9,38,168,449.94,0.47,5,Dry,39,9,7,5,59,119,0.26,330.9,0.74,330.9,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0552,0.00226,0.227,0.00931,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2019-06-18,2018,9,38,169,442.56,0.48,5,Dry,39,9,7,5,59,119,0.27,323.6,0.73,323.6,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0517,0.00212,0.221,0.00905,2,0.161,0.382,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1680
2019-06-19,2018,9,38,170,435.72,0.48,5,Dry,39,9,7,5,59,119,0.27,316.7,0.73,316.7,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2019-06-20,2018,9,38,171,429.98,0.49,5,Dry,39,9,7,5,59,119,0.28,311,0.72,311,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
2019-06-21,2018,9,38,172,423.69,0.49,5,Dry,39,9,7,5,59,119,0.28,304.7,0.72,304.7,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,34,32.9,65.9,1580
2019-06-22,2018,9,38,173,417.4,0.5,5,Dry,39,9,7,5,59,119,0.28,298.4,0.71,298.4,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0398,0.00162,0.2,0.00816,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2019-06-23,2018,9,38,174,411.11,0.5,5,Dry,39,9,7,5,59,119,0.29,292.1,0.71,292.1,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0369,0.0015,0.195,0.00794,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2019-06-24,2018,9,39,175,404.82,0.5,5,Dry,39,9,7,5,59,119,0.29,285.8,0.71,285.8,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0339,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
2019-06-25,2018,9,39,176,399.08,0.51,5,Dry,39,9,7,5,59,119,0.3,280.1,0.7,280.1,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2019-06-26,2018,9,39,177,393.34,0.51,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1420
2019-06-27,2018,9,39,178,388.69,0.52,5,Dry,39,9,7,5,59,119,0.31,269.7,0.69,269.7,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0263,0.00107,0.176,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2019-06-28,2018,9,39,179,383.49,0.52,5,Dry,39,9,7,5,59,119,0.31,264.5,0.69,264.5,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0238,0.000966,0.172,0.00697,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-06-29,2018,9,39,180,378.3,0.52,5,Dry,39,9,7,5,59,119,0.32,259.3,0.69,259.3,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000866,0.168,0.00679,2,0.118,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2019-06-30,2018,9,39,181,373.1,0.53,5,Dry,39,9,7,5,59,119,0.32,254.1,0.68,254.1,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000766,0.164,0.00661,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
2019-07-01,2018,10,40,182,367.91,0.53,5,Dry,37,8,6,4,53,108,0.29,259.9,0.71,259.9,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0217,0.000875,0.167,0.00674,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2019-07-02,2018,10,40,183,361.62,0.54,5,Dry,37,8,6,4,53,108,0.3,253.6,0.7,253.6,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0187,0.000755,0.162,0.00652,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55,1320
2019-07-03,2018,10,40,184,356.97,0.54,5,Dry,37,8,6,4,53,108,0.3,249,0.7,249,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
2019-07-04,2018,10,40,185,351.78,0.55,5,Dry,37,8,6,4,53,108,0.31,243.8,0.69,243.8,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.9,1270
2019-07-05,2018,10,40,186,346.58,0.55,5,Dry,37,8,6,4,53,108,0.31,238.6,0.69,238.6,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00618,2,0.104,0.257,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2019-07-06,2018,10,40,187,341.39,0.56,5,Dry,37,8,6,4,53,108,0.32,233.4,0.68,233.4,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2019-07-07,2018,10,40,188,336.19,0.56,5,Dry,37,8,6,4,53,108,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2019-07-08,2018,10,41,189,331.54,0.57,5,Dry,37,8,6,4,53,108,0.33,223.5,0.67,223.5,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-07-09,2018,10,41,190,326.89,0.57,5,Dry,37,8,6,4,53,108,0.33,218.9,0.67,218.9,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-07-10,2018,10,41,191,322.24,0.58,5,Dry,37,8,6,4,53,108,0.34,214.2,0.67,214.2,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2019-07-11,2018,10,41,192,318.69,0.58,5,Dry,37,8,6,4,53,108,0.34,210.7,0.66,210.7,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000546,0.142,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2019-07-12,2018,10,41,193,314.59,0.59,5,Dry,37,8,6,4,53,108,0.34,206.6,0.66,206.6,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.126,0.0133,0.000532,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2019-07-13,2018,10,41,194,310.49,0.59,5,Dry,37,8,6,4,53,108,0.35,202.5,0.65,202.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2019-07-14,2018,10,41,195,306.39,0.6,5,Dry,37,8,6,4,53,108,0.35,198.4,0.65,198.4,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2019-07-15,2018,10,42,196,302.28,0.6,5,Dry,37,8,6,4,53,108,0.36,194.3,0.64,194.3,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2019-07-16,2018,10,42,197,298.18,0.61,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2019-07-17,2018,10,42,198,294.63,0.61,5,Dry,37,8,6,4,53,108,0.37,186.6,0.63,186.6,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2019-07-18,2018,10,42,199,291.07,0.62,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2019-07-19,2018,10,42,200,287.52,0.62,5,Dry,37,8,6,4,53,108,0.38,179.5,0.62,179.5,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2019-07-20,2018,10,42,201,283.96,0.63,5,Dry,37,8,6,4,53,108,0.38,176,0.62,176,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2019-07-21,2018,10,42,202,280.41,0.63,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2019-07-22,2018,10,43,203,277.95,0.64,5,Dry,37,8,6,4,53,108,0.39,169.9,0.61,169.9,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2019-07-23,2018,10,43,204,274.94,0.64,5,Dry,37,8,6,4,53,108,0.39,166.9,0.61,166.9,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2019-07-24,2018,10,43,205,271.93,0.65,5,Dry,37,8,6,4,53,108,0.4,163.9,0.6,163.9,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2019-07-25,2018,10,43,206,268.92,0.65,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2019-07-26,2018,10,43,207,265.92,0.66,5,Dry,37,8,6,4,53,108,0.41,157.9,0.59,157.9,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2019-07-27,2018,10,43,208,262.91,0.66,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2019-07-28,2018,10,43,209,259.9,0.67,5,Dry,37,8,6,4,53,108,0.42,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2019-07-29,2018,10,44,210,256.89,0.68,5,Dry,37,8,6,4,53,108,0.42,148.9,0.58,148.9,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00841,0.000333,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2019-07-30,2018,10,44,211,253.89,0.68,5,Dry,37,8,6,4,53,108,0.42,145.9,0.57,145.9,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00448,1,0.139,0.253,0.00999,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2019-07-31,2018,10,44,212,251.42,0.69,5,Dry,37,8,6,4,53,108,0.43,143.4,0.57,143.4,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,768
2019-08-01,2018,11,44,213,248.96,0.69,5,Dry,34,7,5,3,44,93,0.37,156,0.63,156,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00901,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,35,35,839
2019-08-02,2018,11,44,214,244.86,0.71,5,Dry,34,7,5,3,44,93,0.38,151.9,0.62,151.9,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2019-08-03,2018,11,44,215,240.76,0.72,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2019-08-04,2018,11,44,216,237.21,0.73,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000316,0.111,0.00436,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2019-08-05,2018,11,45,217,233.65,0.74,5,Dry,34,7,5,3,44,93,0.4,140.7,0.6,140.7,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000303,0.109,0.0043,1,0.132,0.241,0.00951,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2019-08-06,2018,11,45,218,230.1,0.75,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2019-08-07,2018,11,45,219,227.64,0.76,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2019-08-08,2018,11,45,220,224.63,0.77,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00694,0.000273,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2019-08-09,2018,11,45,221,221.62,0.78,5,Dry,34,7,5,3,44,93,0.42,128.6,0.58,128.6,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00864,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2019-08-10,2018,11,45,222,218.61,0.79,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
2019-08-11,2018,11,45,223,215.6,0.8,5,Dry,34,7,5,3,44,93,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2019-08-12,2018,11,46,224,212.6,0.81,5,Dry,34,7,5,3,44,93,0.44,119.6,0.56,119.6,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00592,0.000232,0.0999,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2019-08-13,2018,11,46,225,210.14,0.82,5,Dry,34,7,5,3,44,93,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00571,0.000223,0.0988,0.00387,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2019-08-14,2018,11,46,226,207.67,0.83,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00382,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2019-08-15,2018,11,46,227,205.21,0.83,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0967,0.00378,1,0.094,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2019-08-16,2018,11,46,228,202.75,0.84,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000199,0.0956,0.00374,1,0.0907,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2019-08-17,2018,11,46,229,200.29,0.85,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00487,0.00019,0.0945,0.00369,1,0.0873,0.182,0.0071,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,197.83,0.86,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,196.46,0.86,5,Dry,34,7,5,3,44,93,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0883,0.00454,0.000178,0.0928,0.00363,1,0.0822,0.175,0.00684,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,194.55,0.87,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0876,0.00438,0.000171,0.092,0.00359,1,0.0796,0.172,0.00671,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,192.64,0.87,5,Dry,34,7,5,3,44,93,0.48,99.64,0.52,99.64,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00422,0.000165,0.0912,0.00356,1,0.077,0.168,0.00657,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,190.72,0.88,5,Dry,34,7,5,3,44,93,0.49,97.72,0.51,97.72,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00406,0.000159,0.0903,0.00353,1,0.0744,0.165,0.00644,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,188.81,0.88,5,Dry,34,7,5,3,44,93,0.49,95.81,0.51,95.81,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.00389,0.000152,0.0895,0.0035,1,0.0718,0.161,0.00631,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,186.89,0.89,5,Dry,34,7,5,3,44,93,0.5,93.89,0.5,93.89,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00373,0.000146,0.0886,0.00347,1,0.0693,0.158,0.00617,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,184.98,0.89,5,Dry,34,7,5,3,44,93,0.5,91.98,0.5,91.98,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.00014,0.0878,0.00343,1,0.0667,0.154,0.00604,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,183.07,0.9,5,Dry,34,7,5,3,44,93,0.51,90.07,0.49,90.07,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00341,0.000133,0.087,0.0034,1,0.0641,0.151,0.00591,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,181.15,0.9,5,Dry,34,7,5,3,44,93,0.51,88.15,0.49,88.15,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0829,0.00324,0.000127,0.0861,0.00337,1,0.0615,0.148,0.00577,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,179.24,0.9,5,Dry,34,7,5,3,44,93,0.52,86.24,0.48,86.24,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.000121,0.0853,0.00334,1,0.0589,0.144,0.00564,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,177.32,0.91,5,Dry,34,7,5,3,44,93,0.52,84.32,0.48,84.32,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00292,0.000114,0.0844,0.0033,1,0.0563,0.141,0.00551,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,175.41,0.91,5,Dry,34,7,5,3,44,93,0.53,82.41,0.47,82.41,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0809,0.00275,0.000108,0.0836,0.00327,1,0.0538,0.137,0.00538,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,173.49,0.91,5,Dry,34,7,5,3,44,93,0.54,80.49,0.46,80.49,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0802,0.00259,0.000101,0.0828,0.00324,1,0.0512,0.134,0.00524,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,171.58,0.92,5,Dry,30,6,4,2,30,72,0.42,99.58,0.58,99.58,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2019-09-02,2018,12,49,245,168.57,0.92,5,Dry,30,6,4,2,30,72,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2019-09-03,2018,12,49,246,166.11,0.93,5,Dry,30,6,4,2,30,72,0.43,94.11,0.57,94.11,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2019-09-04,2018,12,49,247,163.65,0.93,5,Dry,30,6,4,2,30,72,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0662,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2019-09-05,2018,12,49,248,161.19,0.93,5,Dry,30,6,4,2,30,72,0.45,89.19,0.55,89.19,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.000131,0.0845,0.00331,1,0.0629,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2019-09-06,2018,12,49,249,158.73,0.94,5,Dry,30,6,4,2,30,72,0.45,86.73,0.55,86.73,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00312,0.000122,0.0834,0.00327,1,0.0596,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2019-09-07,2018,12,49,250,157.36,0.94,5,Dry,30,6,4,2,30,72,0.46,85.36,0.54,85.36,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00324,1,0.0577,0.141,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2019-09-08,2018,12,49,251,155.45,0.94,5,Dry,30,6,4,2,30,72,0.46,83.45,0.54,83.45,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0552,0.137,0.00537,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2019-09-09,2018,12,50,252,153.53,0.94,5,Dry,30,6,4,2,30,72,0.47,81.53,0.53,81.53,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0526,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2019-09-10,2018,12,50,253,151.62,0.95,5,Dry,30,6,4,2,30,72,0.47,79.62,0.53,79.62,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000987,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-09-11,2018,12,50,254,149.71,0.95,5,Dry,30,6,4,2,30,72,0.48,77.71,0.52,77.71,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000924,0.0794,0.00311,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2019-09-12,2018,12,50,255,147.79,0.95,5,Dry,30,6,4,2,30,72,0.49,75.79,0.51,75.79,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.000086,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2019-09-13,2018,12,50,256,145.88,0.95,5,Dry,30,6,4,2,30,72,0.49,73.88,0.51,73.88,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000796,0.0778,0.00305,1,0.0422,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2019-09-14,2018,12,50,257,143.96,0.95,5,Dry,30,6,4,2,30,72,0.5,71.96,0.5,71.96,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00187,0.0000732,0.0769,0.00302,1,0.0396,0.117,0.00457,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2019-09-15,2018,12,50,258,142.05,0.96,5,Dry,30,6,4,2,30,72,0.51,70.05,0.49,70.05,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000668,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2019-09-16,2018,12,51,259,140.68,0.96,5,Dry,30,6,4,2,30,72,0.51,68.68,0.49,68.68,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000623,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2019-09-17,2018,12,51,260,139.32,0.96,5,Dry,30,6,4,2,30,72,0.52,67.32,0.48,67.32,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000577,0.0749,0.00294,1,0.0334,0.108,0.00425,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
2019-09-18,2018,12,51,261,137.95,0.96,5,Dry,30,6,4,2,30,72,0.52,65.95,0.48,65.95,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00136,0.0000532,0.0743,0.00291,1,0.0315,0.106,0.00415,25.4,0.891,0.96,0.855,14.6,14,14,337
2019-09-19,2018,12,51,262,136.58,0.96,5,Dry,30,6,4,2,30,72,0.53,64.58,0.47,64.58,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000486,0.0737,0.00289,1,0.0297,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2019-09-20,2018,12,51,263,135.21,0.96,5,Dry,30,6,4,2,30,72,0.53,63.21,0.47,63.21,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00112,0.000044,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,318
2019-09-21,2018,12,51,264,133.85,0.97,5,Dry,30,6,4,2,30,72,0.54,61.85,0.46,61.85,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00101,0.0000395,0.0725,0.00284,1,0.026,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,132.48,0.97,5,Dry,30,6,4,2,30,72,0.54,60.48,0.46,60.48,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000891,0.0000349,0.0719,0.00282,1,0.0241,0.096,0.00377,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,131.11,0.97,5,Dry,30,6,4,2,30,72,0.55,59.11,0.45,59.11,0,0,0,0,-2,2,30,6,4,0,32,99.1,990,964.5,25.5,0.0708,0.000774,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,129.74,0.97,5,Dry,30,6,4,2,30,72,0.56,57.74,0.45,57.74,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000658,0.0000258,0.0715,0.0028,1,0.0204,0.0919,0.00361,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,128.38,0.97,5,Dry,30,6,4,2,30,72,0.56,56.38,0.44,56.38,0,0,0,0,-2,2,30,6,4,0,32,96.4,990,964.5,25.5,0.0708,0.000542,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,127.01,0.97,5,Dry,30,6,4,2,30,72,0.57,55.01,0.43,55.01,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000426,0.0000167,0.0713,0.00279,1,0.0168,0.088,0.00345,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,125.64,0.98,5,Dry,30,6,4,2,30,72,0.57,53.64,0.43,53.64,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000309,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,124.28,0.98,5,Dry,30,6,4,2,30,72,0.58,52.28,0.42,52.28,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000194,0.0000076,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,122.91,0.98,5,Dry,30,6,4,2,30,72,0.59,50.91,0.41,50.91,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000773,0.00000303,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,121.54,0.98,5,Dry,30,6,4,2,30,72,0.59,49.54,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,120.17,0.98,5,Dry,24,4,2,2,20,52,0.43,68.17,0.57,68.17,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00154,0.0000606,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-10-02,2019,1,1,275,118.81,0.98,5,Dry,24,4,2,2,20,52,0.44,66.81,0.56,66.81,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
2019-10-03,2019,1,1,276,117.44,0.98,5,Dry,24,4,2,2,20,52,0.44,65.44,0.56,65.44,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000515,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2019-10-04,2019,1,1,277,116.07,0.98,5,Dry,24,4,2,2,20,52,0.45,64.07,0.55,64.07,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.0000469,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
2019-10-05,2019,1,1,278,115.8,0.98,5,Dry,24,4,2,2,20,52,0.45,63.8,0.55,63.8,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00117,0.000046,0.072,0.00282,1,0.0286,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2019-10-06,2019,1,1,279,113.89,0.99,5,Dry,24,4,2,2,20,52,0.46,61.89,0.54,61.89,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000396,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,112.52,0.99,5,Dry,24,4,2,2,20,52,0.46,60.52,0.54,60.52,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000894,0.0000351,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,111.15,0.99,5,Dry,24,4,2,2,20,52,0.47,59.15,0.53,59.15,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.000778,0.0000305,0.0716,0.00281,1,0.0224,0.094,0.00368,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,110.88,0.99,5,Dry,24,4,2,2,20,52,0.47,58.88,0.53,58.88,0,0,0,0,-2,2,24,4,2,0,22,88.9,990,964.5,25.5,0.0708,0.000755,0.0000296,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,112.79,0.99,5,Dry,24,4,2,2,20,52,0.46,60.79,0.54,60.79,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.000917,0.000036,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,114.71,0.98,5,Dry,24,4,2,2,20,52,0.45,62.71,0.55,62.71,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00388,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,113.89,0.99,5,Dry,24,4,2,2,20,52,0.46,61.89,0.54,61.89,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000396,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,113.61,0.99,5,Dry,24,4,2,2,20,52,0.46,61.61,0.54,61.61,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000987,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,111.7,0.99,5,Dry,24,4,2,2,20,52,0.47,59.7,0.53,59.7,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000825,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00372,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,110.33,0.99,5,Dry,24,4,2,2,20,52,0.47,58.33,0.53,58.33,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000708,0.0000278,0.0715,0.00281,1,0.0212,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,108.96,0.99,5,Dry,24,4,2,2,20,52,0.48,56.96,0.52,56.96,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,107.6,0.99,5,Dry,24,4,2,2,20,52,0.48,55.6,0.52,55.6,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000476,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00348,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,106.23,0.99,5,Dry,24,4,2,2,20,52,0.49,54.23,0.51,54.23,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.00036,0.0000141,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,104.86,0.99,5,Dry,24,4,2,2,20,52,0.5,52.86,0.5,52.86,0,0,0,0,-2,2,24,4,2,0,22,82.9,990,964.5,25.5,0.0708,0.000243,0.00000953,0.0711,0.00279,1,0.0139,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,103.49,0.99,5,Dry,24,4,2,2,20,52,0.5,51.49,0.5,51.49,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000127,0.00000497,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,102.13,0.99,5,Dry,24,4,2,2,20,52,0.51,50.13,0.49,50.13,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.0000111,4.33e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,100.76,0.99,5,Dry,24,4,2,2,20,52,0.52,48.76,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,100.49,0.99,5,Dry,24,4,2,2,20,52,0.52,48.49,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,99.67,0.99,5,Dry,24,4,2,2,20,52,0.52,47.67,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,100.49,0.99,5,Dry,24,4,2,2,20,52,0.52,48.49,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,101.31,0.99,5,Dry,24,4,2,2,20,52,0.51,49.31,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,100.49,0.99,5,Dry,24,4,2,2,20,52,0.52,48.49,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,100.21,0.99,5,Dry,24,4,2,2,20,52,0.52,48.21,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,99.39,0.99,5,Dry,24,4,2,2,20,52,0.52,47.39,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,100.21,0.99,5,Dry,24,4,2,2,20,52,0.52,48.21,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,99.39,0.99,5,Dry,24,4,2,2,20,52,0.52,47.39,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,98.57,0.99,5,Dry,23,4,2,2,19,50,0.51,48.57,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,99.39,0.99,5,Dry,23,4,2,2,19,50,0.5,49.39,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,100.21,0.99,5,Dry,23,4,2,2,19,50,0.5,50.21,0.5,50.21,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000179,7e-7,0.0708,0.00278,1,0.0103,0.0811,0.00318,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,100.49,0.99,5,Dry,23,4,2,2,19,50,0.5,50.49,0.5,50.49,0,0,0,0,-2,2,23,4,2,0,21,79.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,100.76,0.99,5,Dry,23,4,2,2,19,50,0.5,50.76,0.5,50.76,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000646,0.00000253,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,101.58,0.99,5,Dry,23,4,2,2,19,50,0.49,51.58,0.51,51.58,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000134,0.00000527,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,102.4,0.99,5,Dry,23,4,2,2,19,50,0.49,52.4,0.51,52.4,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000204,0.000008,0.071,0.00279,1,0.0132,0.0843,0.0033,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,105.41,0.99,5,Dry,23,4,2,2,19,50,0.47,55.41,0.53,55.41,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.00046,0.000018,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,108.42,0.99,5,Dry,23,4,2,2,19,50,0.46,58.42,0.54,58.42,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000716,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,109.24,0.99,5,Dry,23,4,2,2,19,50,0.46,59.24,0.54,59.24,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000785,0.0000308,0.0716,0.00281,1,0.0225,0.0941,0.00369,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,110.06,0.99,5,Dry,23,4,2,2,19,50,0.45,60.06,0.55,60.06,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000855,0.0000335,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,110.33,0.99,5,Dry,23,4,2,2,19,50,0.45,60.33,0.55,60.33,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000878,0.0000344,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,113.89,0.99,5,Dry,23,4,2,2,19,50,0.44,63.89,0.56,63.89,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2019-11-14,2019,2,7,318,116.89,0.98,5,Dry,23,4,2,2,19,50,0.43,66.89,0.57,66.89,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2019-11-15,2019,2,7,319,116.62,0.98,5,Dry,23,4,2,2,19,50,0.43,66.62,0.57,66.62,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
2019-11-16,2019,2,7,320,117.99,0.98,5,Dry,23,4,2,2,19,50,0.42,67.99,0.58,67.99,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.00006,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2019-11-17,2019,2,7,321,119.9,0.98,5,Dry,23,4,2,2,19,50,0.42,69.9,0.58,69.9,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000663,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2019-11-18,2019,2,7,322,122.91,0.98,5,Dry,23,4,2,2,19,50,0.41,72.91,0.59,72.91,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00195,0.0000764,0.0734,0.00288,1,0.0409,0.114,0.00449,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2019-11-19,2019,2,8,323,128.65,0.97,5,Dry,23,4,2,2,19,50,0.39,78.65,0.61,78.65,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-11-20,2019,2,8,324,130.57,0.97,5,Dry,23,4,2,2,19,50,0.38,80.57,0.62,80.57,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2019-11-21,2019,2,8,325,129.2,0.97,5,Dry,23,4,2,2,19,50,0.39,79.2,0.61,79.2,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2019-11-22,2019,2,8,326,130.57,0.97,5,Dry,23,4,2,2,19,50,0.38,80.57,0.62,80.57,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2019-11-23,2019,2,8,327,131.93,0.97,5,Dry,23,4,2,2,19,50,0.38,81.93,0.62,81.93,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00304,1,0.0531,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2019-11-24,2019,2,8,328,131.66,0.97,5,Dry,23,4,2,2,19,50,0.38,81.66,0.62,81.66,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000106,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2019-11-25,2019,2,8,329,130.84,0.97,5,Dry,23,4,2,2,19,50,0.38,80.84,0.62,80.84,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
2019-11-26,2019,2,9,330,134.94,0.96,5,Dry,23,4,2,2,19,50,0.37,84.94,0.63,84.94,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0572,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.9,18.9,452
2019-11-27,2019,2,9,331,137.4,0.96,5,Dry,23,4,2,2,19,50,0.36,87.4,0.64,87.4,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,464
2019-11-28,2019,2,9,332,137.13,0.96,5,Dry,23,4,2,2,19,50,0.36,87.13,0.64,87.13,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2019-11-29,2019,2,9,333,137.4,0.96,5,Dry,23,4,2,2,19,50,0.36,87.4,0.64,87.4,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,464
2019-11-30,2019,2,9,334,136.58,0.96,5,Dry,23,4,2,2,19,50,0.37,86.58,0.63,86.58,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0594,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2019-12-01,2019,3,9,335,137.4,0.96,5,Dry,26,4,3,2,24,59,0.43,78.4,0.57,78.4,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00241,0.0000947,0.0773,0.00303,1,0.0483,0.126,0.00493,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-12-02,2019,3,9,336,139.86,0.96,5,Dry,26,4,3,2,24,59,0.42,80.86,0.58,80.86,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0517,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,432
2019-12-03,2019,3,10,337,143.96,0.95,5,Dry,26,4,3,2,24,59,0.41,84.96,0.59,84.96,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00297,0.000117,0.0801,0.00314,1,0.0572,0.137,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,452
2019-12-04,2019,3,10,338,149.16,0.95,5,Dry,26,4,3,2,24,59,0.4,90.16,0.6,90.16,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2019-12-05,2019,3,10,339,154.35,0.94,5,Dry,26,4,3,2,24,59,0.38,95.35,0.62,95.35,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
2019-12-06,2019,3,10,340,157.91,0.94,5,Dry,26,4,3,2,24,59,0.37,98.91,0.63,98.91,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2019-12-07,2019,3,10,341,160.37,0.93,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-08,2019,3,10,342,162.28,0.93,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0882,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2019-12-09,2019,3,10,343,162.01,0.93,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.088,0.00345,1,0.0816,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2019-12-10,2019,3,11,344,160.64,0.93,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2019-12-11,2019,3,11,345,158.18,0.94,5,Dry,26,4,3,2,24,59,0.37,99.18,0.63,99.18,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2019-12-12,2019,3,11,346,156.82,0.94,5,Dry,26,4,3,2,24,59,0.38,97.82,0.62,97.82,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0746,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-13,2019,3,11,347,157.64,0.94,5,Dry,26,4,3,2,24,59,0.37,98.64,0.63,98.64,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00338,1,0.0757,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-12-14,2019,3,11,348,156.82,0.94,5,Dry,26,4,3,2,24,59,0.38,97.82,0.62,97.82,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0746,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-15,2019,3,11,349,158.18,0.94,5,Dry,26,4,3,2,24,59,0.37,99.18,0.63,99.18,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2019-12-16,2019,3,11,350,159.55,0.94,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-12-17,2019,3,12,351,161.46,0.93,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.2,22.6,22.6,541
2019-12-18,2019,3,12,352,161.74,0.93,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2019-12-19,2019,3,12,353,160.37,0.93,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-20,2019,3,12,354,160.64,0.93,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2019-12-21,2019,3,12,355,164.2,0.93,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.174,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2019-12-22,2019,3,12,356,165.57,0.93,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2019-12-23,2019,3,12,357,164.2,0.93,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.174,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2019-12-24,2019,3,13,358,162.83,0.93,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.0067,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2019-12-25,2019,3,13,359,160.92,0.93,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2019-12-26,2019,3,13,360,162.83,0.93,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.0067,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2019-12-27,2019,3,13,361,168.03,0.92,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000196,0.0907,0.00355,1,0.0897,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2019-12-28,2019,3,13,362,173.22,0.91,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2019-12-29,2019,3,13,363,178.42,0.9,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
2019-12-30,2019,3,13,364,180.33,0.9,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2019-12-31,2019,3,14,365,182.24,0.9,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2020-01-01,2019,4,14,1,187.44,0.88,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2020-01-02,2019,4,14,2,190.99,0.88,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2020-01-03,2019,4,14,3,195.1,0.87,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2020-01-04,2019,4,14,4,199.2,0.85,5,Dry,29,5,4,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00648,0.000253,0.1,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-01-05,2019,4,14,5,202.75,0.84,5,Dry,29,5,4,2,33,73,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
