date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-01-06,2019,4,14,6,204.12,0.84,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,707
2020-01-07,2019,4,15,7,206.03,0.83,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-01-08,2019,4,15,8,209.04,0.82,5,Dry,29,5,4,2,33,73,0.35,136,0.65,136,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-01-09,2019,4,15,9,212.05,0.82,5,Dry,29,5,4,2,33,73,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2020-01-10,2019,4,15,10,215.06,0.81,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2020-01-11,2019,4,15,11,217.52,0.8,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2020-01-12,2019,4,15,12,220.53,0.79,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00829,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2020-01-13,2019,4,15,13,223.53,0.78,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2020-01-14,2019,4,16,14,226.54,0.77,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2020-01-15,2019,4,16,15,230.64,0.75,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2020-01-16,2019,4,16,16,234.2,0.74,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2020-01-17,2019,4,16,17,238.3,0.72,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2020-01-18,2019,4,16,18,243.49,0.71,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2020-01-19,2019,4,16,19,247.05,0.7,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2020-01-20,2019,4,16,20,250.6,0.69,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2020-01-21,2019,4,17,21,257.99,0.67,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2020-01-22,2019,4,17,22,265.37,0.66,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.9,43.9,1050
2020-01-23,2019,4,17,23,271.11,0.65,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2020-01-24,2019,4,17,24,276.85,0.64,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2020-01-25,2019,4,17,25,282.6,0.63,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2020-01-26,2019,4,17,26,292.17,0.62,5,Dry,29,5,4,2,33,73,0.25,219.2,0.75,219.2,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2020-01-27,2019,4,17,27,301.74,0.6,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2020-01-28,2019,4,18,28,311.31,0.59,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2020-01-29,2019,4,18,29,321.42,0.58,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2020-01-30,2019,4,18,30,334.82,0.56,5,Dry,29,5,4,2,33,73,0.22,261.8,0.78,261.8,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0226,0.000906,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2020-01-31,2019,4,18,31,350.41,0.55,5,Dry,29,5,4,2,33,73,0.21,277.4,0.79,277.4,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2020-02-01,2019,5,18,32,366.54,0.54,5,Dry,31,6,4,3,41,85,0.23,281.5,0.77,281.5,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.149,0.0319,0.00129,0.181,0.00732,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2020-02-02,2019,5,18,33,382.67,0.52,5,Dry,31,6,4,3,41,85,0.22,297.7,0.78,297.7,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.195,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
2020-02-03,2019,5,18,34,397.71,0.51,5,Dry,31,6,4,3,41,85,0.21,312.7,0.79,312.7,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0466,0.00189,0.207,0.00841,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
2020-02-04,2019,5,19,35,412.75,0.5,5,Dry,31,6,4,3,41,85,0.21,327.8,0.79,327.8,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2020-02-05,2019,5,19,36,428.89,0.49,5,Dry,31,6,4,3,41,85,0.2,343.9,0.8,343.9,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0613,0.00251,0.233,0.00951,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
2020-02-06,2019,5,19,37,444.47,0.48,5,Dry,31,6,4,3,41,85,0.19,359.5,0.81,359.5,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2020-02-07,2019,5,19,38,461.7,0.47,5,Dry,31,6,4,3,41,85,0.18,376.7,0.82,376.7,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2020-02-08,2019,5,19,39,480.02,0.45,5,Dry,31,6,4,3,41,85,0.18,395,0.82,395,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2020-02-09,2019,5,19,40,499.98,0.44,5,Dry,31,6,4,3,41,85,0.17,415,0.83,415,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2020-02-10,2019,5,19,41,522.67,0.43,5,Dry,31,6,4,3,41,85,0.16,437.7,0.84,437.7,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2020-02-11,2019,5,20,42,545.37,0.41,5,Dry,31,6,4,3,41,85,0.16,460.4,0.84,460.4,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-02-12,2019,5,20,43,569.16,0.4,5,Dry,31,6,4,3,41,85,0.15,484.2,0.85,484.2,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2020-02-13,2019,5,20,44,596.23,0.39,5,Dry,31,6,4,3,41,85,0.14,511.2,0.86,511.2,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2020-02-14,2019,5,20,45,628.77,0.37,5,Dry,31,6,4,3,41,85,0.14,543.8,0.86,543.8,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2020-02-15,2019,5,20,46,668.96,0.36,5,Dry,31,6,4,3,41,85,0.13,584,0.87,584,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00816,0.473,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2020-02-16,2019,5,20,47,711.89,0.34,5,Dry,31,6,4,3,41,85,0.12,626.9,0.88,626.9,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2020-02-17,2019,5,20,48,758.65,0.33,5,Dry,31,6,4,3,41,85,0.11,673.6,0.89,673.6,0,0,0,0,-3,3,31,6,4,0,44,715,990,966.9,23.1,0.333,0.251,0.0109,0.584,0.0253,3,0.246,0.829,0.036,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
2020-02-18,2019,5,21,49,793.12,0.31,5,Dry,31,6,4,3,41,85,0.11,708.1,0.89,708.1,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.012,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3450
2020-02-19,2019,5,21,50,844.55,0.29,5,Dry,31,6,4,3,41,85,0.1,759.5,0.9,759.5,0,0,0,0,-3,3,31,6,4,0,44,801,990,967.3,22.7,0.388,0.307,0.0135,0.694,0.0306,3,0.283,0.977,0.043,21.7,0.957,0.98,0.937,51.6,48.2,145,3470
2020-02-20,2019,5,21,51,909.75,0.27,5,Dry,31,6,4,3,41,85,0.093,824.8,0.91,824.8,0,0,0,0,-3,3,31,6,4,0,44,866,990,967.5,22.5,0.447,0.338,0.0151,0.786,0.035,4,0.221,1.01,0.0448,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
2020-02-21,2019,5,21,52,982.27,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,877.3,0.89,877.3,0,0,0,0,-4,4,36,6,5,0,58,924,990,967.8,22.2,0.501,0.364,0.0164,0.865,0.039,4,0.239,1.1,0.0498,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2020-02-22,2019,5,21,53,1050.2,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,945.1,0.9,945.1,0,0,0,0,-4,4,36,6,5,0,58,992,990,968.1,21.9,0.563,0.396,0.0181,0.96,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,45,180,4320
2020-02-23,2019,5,21,54,1121.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.094,1017,0.91,1017,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.645,0.461,0.0212,1.11,0.0509,4,0.283,1.39,0.064,20.3,0.956,0.98,0.936,48.4,47.5,190,4560
2020-02-24,2019,5,21,55,1191,0.22,4,Mod_Dry,36,6,5,4,54,105,0.088,1086,0.91,1086,0,0,0,0,-4,4,36,6,5,0,58,1130,990,968.5,21.5,0.747,0.616,0.0287,1.36,0.0634,4,0.297,1.66,0.0772,19.8,0.955,0.98,0.936,50.4,48.2,193,4630
2020-02-25,2019,5,22,56,1256.9,0.21,4,Mod_Dry,36,6,5,4,54,105,0.084,1152,0.92,1100,52,12,2,2,-2,38,48,8,7,2,92,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2020-02-26,2019,5,22,57,1312.9,0.2,4,Mod_Dry,36,6,5,4,54,105,0.08,1208,0.92,1100,108,24,3,3,-1,79,60,9,8,3,133,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-27,2019,5,22,58,1364,0.2,4,Mod_Dry,36,6,5,4,54,105,0.077,1259,0.92,1100,159,36,5,5,1,112,72,11,10,5,166,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-02-28,2019,5,22,59,1397.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.075,1293,0.93,1100,193,44,6,6,2,135,80,12,11,6,189,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2020-02-29,2019,5,22,60,1413.1,0.19,4,Mod_Dry,36,6,5,4,54,105,0.074,1308,0.93,1100,208,47,6,6,2,147,83,12,11,6,201,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-03-01,2019,6,22,61,1428.6,0.19,3,Normal,49,9,9,9,107,183,0.13,1246,0.87,1100,146,33,4,4,-5,110,82,13,13,4,217,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-02,2019,6,22,62,1444.1,0.19,3,Normal,49,9,9,9,107,183,0.13,1261,0.87,1100,161,36,5,5,-4,119,85,14,14,5,226,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-03-03,2019,6,23,63,1459.8,0.18,3,Normal,49,9,9,9,107,183,0.13,1277,0.88,1100,177,40,5,5,-4,131,89,14,14,5,238,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-04,2019,6,23,64,1481.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2020-03-05,2019,6,23,65,1504,0.18,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-03-06,2019,6,23,66,1532.8,0.17,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-07,2019,6,23,67,1561.7,0.17,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2020-03-08,2019,6,23,68,1591,0.16,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-03-09,2019,6,23,69,1627,0.16,3,Normal,49,9,9,9,107,183,0.11,1444,0.89,1100,344,51,9,10,1,273,100,18,19,10,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2020-03-10,2019,6,24,70,1670,0.16,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-03-11,2019,6,24,71,1713.4,0.15,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.1,181,4330
2020-03-12,2019,6,24,72,1757.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-03-13,2019,6,24,73,1808.4,0.14,3,Normal,49,9,9,9,107,183,0.1,1625,0.9,1100,525,51,9,16,7,442,100,18,25,16,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-14,2019,6,24,74,1867,0.14,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-03-15,2019,6,24,75,1933.4,0.13,3,Normal,49,9,9,9,107,183,0.095,1750,0.91,1100,650,51,9,16,11,563,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-16,2019,6,24,76,2014.8,0.12,3,Normal,49,9,9,9,107,183,0.091,1832,0.91,1100,732,51,9,16,13,643,100,18,25,22,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2020-03-17,2019,6,25,77,2097.5,0.12,3,Normal,49,9,9,9,107,183,0.087,1914,0.91,1100,814,51,9,16,15,723,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2020-03-18,2019,6,25,78,2173.9,0.11,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-19,2019,6,25,79,2251.3,0.11,3,Normal,49,9,9,9,107,183,0.081,2068,0.92,1100,968,51,9,16,20,872,100,18,25,29,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2020-03-20,2019,6,25,80,2307.1,0.1,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2020-03-21,2019,6,25,81,2355.8,0.097,3,Normal,49,9,9,9,107,183,0.078,2173,0.92,1100,1070,51,9,16,23,974,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2020-03-22,2019,6,25,82,2412.4,0.091,3,Normal,49,9,9,9,107,183,0.076,2229,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-03-23,2019,6,25,83,2469.5,0.087,3,Normal,49,9,9,9,107,183,0.074,2286,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-03-24,2019,6,26,84,2526.9,0.084,3,Normal,49,9,9,9,107,183,0.072,2344,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-03-25,2019,6,26,85,2584.8,0.08,3,Normal,49,9,9,9,107,183,0.071,2402,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2020-03-26,2019,6,26,86,2650.9,0.076,3,Normal,49,9,9,9,107,183,0.069,2468,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-03-27,2019,6,26,87,2725.4,0.071,3,Normal,49,9,9,9,107,183,0.067,2542,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2020-03-28,2019,6,26,88,2808.5,0.066,3,Normal,49,9,9,9,107,183,0.065,2625,0.94,1100,1530,51,9,16,37,1410,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2020-03-29,2019,6,26,89,2900.3,0.061,3,Normal,49,9,9,9,107,183,0.063,2717,0.94,1100,1620,51,9,16,40,1500,100,18,25,49,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-03-30,2019,6,26,90,3009.2,0.055,3,Normal,49,9,9,9,107,183,0.061,2826,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2020-03-31,2019,6,27,91,3135.7,0.048,3,Normal,49,9,9,9,107,183,0.058,2953,0.94,1100,1850,51,9,16,47,1730,100,18,25,56,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-04-01,2019,7,27,92,3280.4,0.042,3,Normal,54,13,14,19,117,217,0.066,3063,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-04-02,2019,7,27,93,3393.2,0.037,3,Normal,54,13,14,19,117,217,0.064,3176,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2020-04-03,2019,7,27,94,3515.6,0.031,3,Normal,54,13,14,19,117,217,0.062,3299,0.94,1100,2200,46,5,11,47,2090,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2020-04-04,2019,7,27,95,3639.2,0.026,3,Normal,54,13,14,19,117,217,0.06,3422,0.94,1100,2320,46,5,11,51,2210,100,18,25,70,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3090
2020-04-05,2019,7,27,96,3764,0.021,3,Normal,54,13,14,19,117,217,0.058,3547,0.94,1100,2450,46,5,11,54,2330,100,18,25,73,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.4,126,3020
2020-04-06,2019,7,27,97,3881.2,0.018,3,Normal,54,13,14,19,117,217,0.056,3664,0.94,1100,2560,46,5,11,58,2440,100,18,25,77,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2020-04-07,2019,7,28,98,3999.4,0.015,3,Normal,54,13,14,19,117,217,0.054,3782,0.95,1100,2680,46,5,11,61,2560,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2020-04-08,2019,7,28,99,4109.8,0.012,3,Normal,54,13,14,19,117,217,0.053,3893,0.95,1100,2790,46,5,11,61,2670,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2020-04-09,2019,7,28,100,4220.9,0.0099,3,Normal,54,13,14,19,117,217,0.051,4004,0.95,1100,2900,46,5,11,61,2780,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2020-04-10,2019,7,28,101,4323.8,0.0091,3,Normal,54,13,14,19,117,217,0.05,4107,0.95,1100,3010,46,5,11,61,2880,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.9,0.919,0.97,0.891,29.4,28.5,114,2730
2020-04-11,2019,7,28,102,4409.4,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.067,4114,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2020-04-12,2019,7,28,103,4477.2,0.008,2,Mod_Wet,70,14,18,25,168,295,0.066,4182,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2020-04-13,2019,7,28,104,4545.3,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.065,4250,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,110,2630
2020-04-14,2019,7,29,105,4604.6,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.064,4310,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2020-04-15,2019,7,29,106,4654.9,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.063,4360,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.8,107,2570
2020-04-16,2019,7,29,107,4705.3,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.063,4410,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2020-04-17,2019,7,29,108,4755.9,0.006,2,Mod_Wet,70,14,18,25,168,295,0.062,4461,0.94,1100,3360,30,4,7,55,3270,100,18,25,80,3430,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2020-04-18,2019,7,29,109,4797.4,0.0057,2,Mod_Wet,70,14,18,25,168,295,0.061,4502,0.94,1100,3400,30,4,7,55,3310,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.882,26.9,25.6,102,2460
2020-04-19,2019,7,29,110,4839,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.061,4544,0.94,1100,3440,30,4,7,55,3350,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.88,26.7,25.2,101,2420
2020-04-20,2019,7,29,111,4880.7,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.06,4586,0.94,1100,3490,30,4,7,55,3390,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.3,2380
2020-04-21,2019,7,30,112,4913.1,0.0049,1,Wet,84,14,20,27,219,364,0.074,4549,0.93,1100,3450,16,4,5,53,3370,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.1,2350
2020-04-22,2019,7,30,113,4927.1,0.0048,1,Wet,84,14,20,27,219,364,0.074,4563,0.93,1100,3460,16,4,5,53,3390,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.7,0.901,0.97,0.874,26.1,24.4,97.6,2340
2020-04-23,2019,7,30,114,4922.4,0.0048,1,Wet,84,14,20,27,219,364,0.074,4558,0.93,1100,3460,16,4,5,53,3380,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.8,2350
2020-04-24,2019,7,30,115,4908.5,0.0049,1,Wet,84,14,20,27,219,364,0.074,4545,0.93,1100,3450,16,4,5,53,3370,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2020-04-25,2019,7,30,116,4885.3,0.0051,1,Wet,84,14,20,27,219,364,0.074,4521,0.93,1100,3420,16,4,5,53,3340,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.904,0.97,0.876,26.4,24.8,99.1,2380
2020-04-26,2019,7,30,117,4852.9,0.0053,1,Wet,84,14,20,27,219,364,0.075,4489,0.93,1100,3390,16,4,5,53,3310,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.879,26.6,25.1,100,2410
2020-04-27,2019,7,30,118,4811.3,0.0056,1,Wet,84,14,20,27,219,364,0.076,4447,0.92,1100,3350,16,4,5,53,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2020-04-28,2019,7,31,119,4769.7,0.0059,1,Wet,84,14,20,27,219,364,0.076,4406,0.92,1100,3310,16,4,5,53,3230,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2020-04-29,2019,7,31,120,4719.1,0.0063,1,Wet,84,14,20,27,219,364,0.077,4355,0.92,1100,3260,16,4,5,53,3180,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.2,105,2520
2020-04-30,2019,7,31,121,4668.6,0.0067,1,Wet,84,14,20,27,219,364,0.078,4305,0.92,1100,3210,16,4,5,53,3130,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2020-05-01,2019,8,31,122,4618.3,0.007,1,Wet,71,14,18,24,213,340,0.074,4278,0.93,1100,3180,29,4,7,56,3080,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2590
2020-05-02,2019,8,31,123,4559,0.0074,1,Wet,71,14,18,24,213,340,0.075,4219,0.93,1100,3120,29,4,7,56,3020,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2020-05-03,2019,8,31,124,4499.9,0.0079,1,Wet,71,14,18,24,213,340,0.076,4160,0.92,1100,3060,29,4,7,56,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2020-05-04,2019,8,31,125,4441,0.0083,1,Wet,71,14,18,24,213,340,0.077,4101,0.92,1100,3000,29,4,7,56,2910,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2020-05-05,2019,8,32,126,4382.3,0.0087,1,Wet,71,14,18,24,213,340,0.078,4042,0.92,1100,2940,29,4,7,56,2850,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2020-05-06,2019,8,32,127,4314.9,0.0092,1,Wet,71,14,18,24,213,340,0.079,3975,0.92,1100,2880,29,4,7,56,2780,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2020-05-07,2019,8,32,128,4238.8,0.0097,1,Wet,71,14,18,24,213,340,0.08,3899,0.92,1100,2800,29,4,7,56,2700,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2020-05-08,2019,8,32,129,4163,0.011,1,Wet,71,14,18,24,213,340,0.082,3823,0.92,1100,2720,29,4,7,56,2630,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2020-05-09,2019,8,32,130,4087.6,0.013,1,Wet,71,14,18,24,213,340,0.083,3748,0.92,1100,2650,29,4,7,55,2550,100,18,25,79,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2020-05-10,2019,8,32,131,4012.7,0.015,1,Wet,71,14,18,24,213,340,0.085,3673,0.92,1100,2570,29,4,7,53,2480,100,18,25,77,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2020-05-11,2019,8,32,132,3946.8,0.016,1,Wet,71,14,18,24,213,340,0.086,3607,0.91,1100,2510,29,4,7,51,2420,100,18,25,75,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2020-05-12,2019,8,33,133,3881.2,0.018,1,Wet,71,14,18,24,213,340,0.088,3541,0.91,1100,2440,29,4,7,49,2350,100,18,25,73,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2020-05-13,2019,8,33,134,3816,0.019,1,Wet,71,14,18,24,213,340,0.089,3476,0.91,1100,2380,29,4,7,47,2290,100,18,25,71,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.1,125,2990
2020-05-14,2019,8,33,135,3751.1,0.021,1,Wet,71,14,18,24,213,340,0.091,3411,0.91,1100,2310,29,4,7,45,2230,100,18,25,69,2440,1240,990,975.2,14.8,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2020-05-15,2019,8,33,136,3686.4,0.024,1,Wet,71,14,18,24,213,340,0.092,3346,0.91,1100,2250,29,4,7,43,2160,100,18,25,67,2380,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2020-05-16,2019,8,33,137,3622.1,0.026,1,Wet,71,14,18,24,213,340,0.094,3282,0.91,1100,2180,29,4,7,41,2100,100,18,25,65,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3100
2020-05-17,2019,8,33,138,3558.1,0.029,1,Wet,71,14,18,24,213,340,0.096,3218,0.9,1100,2120,29,4,7,40,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2020-05-18,2019,8,33,139,3494.4,0.032,1,Wet,71,14,18,24,213,340,0.097,3154,0.9,1100,2050,29,4,7,38,1980,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2020-05-19,2019,8,34,140,3431.1,0.035,1,Wet,71,14,18,24,213,340,0.099,3091,0.9,1100,1990,29,4,7,36,1920,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.3,33.3,133,3200
2020-05-20,2019,8,34,141,3368,0.039,1,Wet,71,14,18,24,213,340,0.1,3028,0.9,1100,1930,29,4,7,34,1850,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2020-05-21,2019,8,34,142,3305.3,0.041,1,Wet,71,14,18,24,213,340,0.1,2965,0.9,1100,1870,29,4,7,32,1790,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2020-05-22,2019,8,34,143,3234.7,0.044,1,Wet,71,14,18,24,213,340,0.1,2895,0.9,1100,1800,29,4,7,30,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2020-05-23,2019,8,34,144,3156.3,0.047,1,Wet,71,14,18,24,213,340,0.11,2816,0.89,1100,1720,29,4,7,27,1650,100,18,25,51,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2020-05-24,2019,8,34,145,3078.4,0.051,1,Wet,71,14,18,24,213,340,0.11,2738,0.89,1100,1640,29,4,7,25,1570,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,141,3400
2020-05-25,2019,8,34,146,3001.1,0.055,1,Wet,71,14,18,24,213,340,0.11,2661,0.89,1100,1560,29,4,7,23,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2020-05-26,2019,8,35,147,2932.5,0.059,1,Wet,71,14,18,24,213,340,0.12,2592,0.88,1100,1490,29,4,7,21,1430,100,18,25,45,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2020-05-27,2019,8,35,148,2864.3,0.063,1,Wet,71,14,18,24,213,340,0.12,2524,0.88,1100,1420,29,4,7,19,1370,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2020-05-28,2019,8,35,149,2796.6,0.067,1,Wet,71,14,18,24,213,340,0.12,2457,0.88,1100,1360,29,4,7,17,1300,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2020-05-29,2019,8,35,150,2729.4,0.071,1,Wet,71,14,18,24,213,340,0.13,2389,0.88,1100,1290,29,4,7,15,1230,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2020-05-30,2019,8,35,151,2670.5,0.075,1,Wet,71,14,18,24,213,340,0.13,2330,0.87,1100,1230,29,4,7,13,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-05-31,2019,8,35,152,2612,0.078,1,Wet,71,14,18,24,213,340,0.13,2272,0.87,1100,1170,29,4,7,11,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2020-06-01,2019,9,35,153,2553.9,0.082,1,Wet,67,13,15,17,181,293,0.12,2261,0.89,1100,1160,33,5,10,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2020-06-02,2019,9,36,154,2496.2,0.085,1,Wet,67,13,15,17,181,293,0.12,2203,0.88,1100,1100,33,5,10,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2020-06-03,2019,9,36,155,2439,0.089,1,Wet,67,13,15,17,181,293,0.12,2146,0.88,1100,1050,33,5,10,14,984,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2020-06-04,2019,9,36,156,2389.7,0.093,1,Wet,67,13,15,17,181,293,0.12,2097,0.88,1100,997,33,5,10,13,936,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-06-05,2019,9,36,157,2340.8,0.098,1,Wet,67,13,15,17,181,293,0.13,2048,0.88,1100,948,33,5,10,11,889,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2020-06-06,2019,9,36,158,2292.1,0.1,1,Wet,67,13,15,17,181,293,0.13,1999,0.87,1100,899,33,5,10,10,841,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2020-06-07,2019,9,36,159,2236.5,0.11,1,Wet,67,13,15,17,181,293,0.13,1943,0.87,1100,843,33,5,10,8,787,100,18,25,25,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-06-08,2019,9,36,160,2166.6,0.11,1,Wet,67,13,15,17,181,293,0.14,1874,0.86,1100,774,33,5,10,6,720,100,18,25,23,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2020-06-09,2019,9,37,161,2104.7,0.12,1,Wet,67,13,15,17,181,293,0.14,1812,0.86,1100,712,33,5,10,4,660,100,18,25,21,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-06-10,2019,9,37,162,2043.5,0.12,1,Wet,67,13,15,17,181,293,0.14,1750,0.86,1100,650,33,5,10,3,599,100,18,25,20,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-06-11,2019,9,37,163,1982.8,0.13,1,Wet,67,13,15,17,181,293,0.15,1690,0.85,1100,590,33,5,10,1,541,100,18,25,18,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-06-12,2019,9,37,164,1929.9,0.13,1,Wet,67,13,15,17,181,293,0.15,1637,0.85,1100,537,33,5,10,-1,490,100,18,25,16,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2020-06-13,2019,9,37,165,1877.5,0.14,1,Wet,67,13,15,17,181,293,0.16,1584,0.84,1100,484,33,5,10,-2,438,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-06-14,2019,9,37,166,1825.6,0.14,1,Wet,67,13,15,17,181,293,0.16,1533,0.84,1100,433,33,5,10,-4,389,100,18,25,13,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2020-06-15,2019,9,37,167,1774.2,0.15,1,Wet,67,13,15,17,181,293,0.17,1481,0.83,1100,381,33,5,10,-6,339,100,18,25,11,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2020-06-16,2019,9,38,168,1730.2,0.15,1,Wet,67,13,15,17,181,293,0.17,1437,0.83,1100,337,33,5,10,-7,296,100,18,25,10,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-06-17,2019,9,38,169,1686.6,0.15,1,Wet,67,13,15,17,181,293,0.17,1394,0.83,1100,294,33,5,9,-8,255,100,18,24,9,436,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4350
2020-06-18,2019,9,38,170,1643.4,0.16,1,Wet,67,13,15,17,181,293,0.18,1350,0.82,1100,250,33,5,8,-9,213,100,18,23,8,394,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-06-19,2019,9,38,171,1600.7,0.16,1,Wet,67,13,15,17,181,293,0.18,1308,0.82,1100,208,33,5,6,-11,175,100,18,21,6,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2020-06-20,2019,9,38,172,1565,0.17,1,Wet,67,13,15,17,181,293,0.19,1272,0.81,1100,172,33,5,5,-12,141,100,18,20,5,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2020-06-21,2019,9,38,173,1529.6,0.17,1,Wet,67,13,15,17,181,293,0.19,1237,0.81,1100,137,31,4,4,-13,111,98,17,19,4,292,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2020-06-22,2019,9,38,174,1494.5,0.18,1,Wet,67,13,15,17,181,293,0.2,1201,0.8,1100,101,23,3,3,-14,86,90,16,18,3,267,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-06-23,2019,9,39,175,1459.8,0.18,1,Wet,67,13,15,17,181,293,0.2,1167,0.8,1100,67,15,2,2,-15,63,82,15,17,2,244,1210,990,969.4,20.6,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-06-24,2019,9,39,176,1425.5,0.19,1,Wet,67,13,15,17,181,293,0.21,1132,0.79,1100,32,7,1,1,-16,39,74,14,16,1,220,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-06-25,2019,9,39,177,1397.7,0.19,1,Wet,67,13,15,17,181,293,0.21,1105,0.79,1100,5,1,0,0,-17,21,68,13,15,0,202,1200,990,969.2,20.8,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2020-06-26,2019,9,39,178,1345.9,0.2,1,Wet,67,13,15,17,181,293,0.22,1053,0.78,1053,0,0,0,0,-17,17,67,13,15,0,198,1150,990,969,21,0.769,0.542,0.0258,1.31,0.0624,4,0.291,1.6,0.0762,19.4,0.954,0.98,0.935,47.8,46.8,187,4500
2020-06-27,2019,9,39,179,1289.2,0.2,1,Wet,67,13,15,17,181,293,0.23,996.2,0.77,996.2,0,0,0,0,-17,17,67,13,15,0,198,1090,990,968.8,21.2,0.686,0.421,0.0199,1.11,0.0522,4,0.279,1.39,0.0654,19.8,0.955,0.98,0.936,46.2,45.3,181,4340
2020-06-28,2019,9,39,180,1239.5,0.21,1,Wet,67,13,15,17,181,293,0.24,946.5,0.76,946.5,0,0,0,0,-17,17,67,13,15,0,198,1040,990,968.7,21.3,0.613,0.397,0.0186,1.01,0.0473,4,0.262,1.27,0.0596,20.1,0.955,0.98,0.936,44.5,43.6,174,4180
2020-06-29,2019,9,39,181,1196.6,0.22,1,Wet,67,13,15,17,181,293,0.24,903.6,0.76,903.6,0,0,0,0,-17,17,67,13,15,0,198,999,990,968.5,21.5,0.569,0.376,0.0175,0.945,0.044,4,0.247,1.19,0.0555,20.3,0.955,0.98,0.935,42.9,42,168,4040
2020-06-30,2019,9,40,182,1154.7,0.22,1,Wet,67,13,15,17,181,293,0.25,861.6,0.75,861.6,0,0,0,0,-17,17,67,13,15,0,198,957,990,968.4,21.6,0.531,0.356,0.0165,0.887,0.041,4,0.233,1.12,0.0518,20.5,0.954,0.979,0.934,41.3,40.4,162,3880
2020-07-01,2019,10,40,183,1119,0.23,2,Mod_Wet,58,11,11,11,136,227,0.2,892,0.8,892,0,0,0,0,-11,11,58,11,11,0,147,972,990,968.3,21.7,0.545,0.371,0.0171,0.915,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,42.9,42.1,168,4040
2020-07-02,2019,10,40,184,1084.2,0.23,2,Mod_Wet,58,11,11,11,136,227,0.21,857.2,0.79,857.2,0,0,0,0,-11,11,58,11,11,0,147,937,990,968.2,21.8,0.513,0.354,0.0162,0.867,0.0397,4,0.232,1.1,0.0503,20.7,0.954,0.979,0.934,41.6,40.7,163,3910
2020-07-03,2019,10,40,185,1055.3,0.24,2,Mod_Wet,58,11,11,11,136,227,0.21,828.3,0.79,828.3,0,0,0,0,-11,11,58,11,11,0,147,908,990,968.1,21.9,0.486,0.34,0.0155,0.826,0.0377,4,0.222,1.05,0.0478,20.9,0.953,0.977,0.931,40.4,39.5,158,3790
2020-07-04,2019,10,40,186,1027.1,0.25,2,Mod_Wet,58,11,11,11,136,227,0.22,800.1,0.78,800.1,0,0,0,0,-11,11,58,11,11,0,147,880,990,968,22,0.461,0.326,0.0148,0.787,0.0357,4,0.213,0.999,0.0454,21,0.953,0.974,0.928,39.3,38.3,153,3670
2020-07-05,2019,10,40,187,999.48,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,772.5,0.77,772.5,0,0,0,0,-11,11,58,11,11,0,147,852,990,967.9,22.1,0.435,0.313,0.0142,0.748,0.0339,3,0.286,1.03,0.0468,21.1,0.956,0.98,0.937,50.9,48.2,145,3470
2020-07-06,2019,10,40,188,977.41,0.26,2,Mod_Wet,58,11,11,11,136,227,0.23,750.4,0.77,750.4,0,0,0,0,-11,11,58,11,11,0,147,830,990,967.8,22.2,0.415,0.302,0.0136,0.717,0.0323,3,0.28,0.997,0.0449,21.2,0.957,0.98,0.938,49.7,48.2,145,3470
2020-07-07,2019,10,41,189,955.82,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,728.8,0.76,728.8,0,0,0,0,-11,11,58,11,11,0,147,809,990,967.7,22.3,0.395,0.288,0.0129,0.683,0.0307,3,0.27,0.954,0.0428,21.3,0.957,0.98,0.937,48.6,47.6,143,3430
2020-07-08,2019,10,41,190,934.75,0.27,2,Mod_Wet,58,11,11,11,136,227,0.24,707.8,0.76,707.8,0,0,0,0,-11,11,58,11,11,0,147,788,990,967.6,22.4,0.376,0.274,0.0122,0.65,0.0291,3,0.261,0.911,0.0407,21.5,0.957,0.98,0.937,47.5,46.5,140,3350
2020-07-09,2019,10,41,191,914.23,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,687.2,0.75,687.2,0,0,0,0,-11,11,58,11,11,0,147,767,990,967.6,22.4,0.363,0.26,0.0116,0.623,0.0277,3,0.252,0.874,0.039,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2020-07-10,2019,10,41,192,898.69,0.28,2,Mod_Wet,58,11,11,11,136,227,0.25,671.7,0.75,671.7,0,0,0,0,-11,11,58,11,11,0,147,752,990,967.5,22.5,0.354,0.25,0.0111,0.603,0.0268,3,0.245,0.848,0.0377,21.7,0.956,0.98,0.937,45.5,44.6,134,3210
2020-07-11,2019,10,41,193,883.52,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,656.5,0.74,656.5,0,0,0,0,-11,11,58,11,11,0,147,737,990,967.4,22.6,0.345,0.24,0.0106,0.585,0.0259,3,0.238,0.823,0.0365,21.7,0.956,0.98,0.937,44.6,43.7,131,3150
2020-07-12,2019,10,41,194,868.77,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,641.8,0.74,641.8,0,0,0,0,-11,11,58,11,11,0,147,722,990,967.4,22.6,0.337,0.23,0.0102,0.566,0.025,3,0.231,0.798,0.0353,21.8,0.955,0.98,0.936,43.8,42.9,129,3090
2020-07-13,2019,10,41,195,854.47,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,627.5,0.73,627.5,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.329,0.22,0.00971,0.549,0.0242,3,0.225,0.774,0.0341,21.9,0.955,0.98,0.936,42.9,42.1,126,3030
2020-07-14,2019,10,42,196,840.65,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,613.6,0.73,613.6,0,0,0,0,-11,11,58,11,11,0,147,694,990,967.3,22.7,0.321,0.211,0.00928,0.532,0.0234,3,0.219,0.75,0.033,22,0.955,0.98,0.935,42.1,41.3,124,2970
2020-07-15,2019,10,42,197,827.37,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,600.4,0.73,600.4,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00887,0.515,0.0226,3,0.213,0.728,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2020-07-16,2019,10,42,198,814.7,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,587.7,0.72,587.7,0,0,0,0,-11,11,58,11,11,0,147,668,990,967.2,22.8,0.306,0.194,0.00848,0.5,0.0219,3,0.207,0.707,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2020-07-17,2019,10,42,199,802.73,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,575.7,0.72,575.7,0,0,0,0,-11,11,58,11,11,0,147,656,990,967.1,22.9,0.299,0.186,0.00811,0.485,0.0212,3,0.202,0.686,0.03,22.2,0.952,0.976,0.929,39.8,38.8,116,2800
2020-07-18,2019,10,42,200,791.59,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,564.6,0.71,564.6,0,0,0,0,-11,11,58,11,11,0,147,645,990,967.1,22.9,0.293,0.178,0.00777,0.471,0.0205,3,0.197,0.668,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2020-07-19,2019,10,42,201,781.52,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,554.5,0.71,554.5,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.287,0.171,0.00746,0.459,0.02,3,0.192,0.651,0.0283,22.3,0.951,0.973,0.925,38.5,37.4,112,2690
2020-07-20,2019,10,42,202,773.03,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,546,0.71,546,0,0,0,0,-11,11,58,11,11,0,147,626,990,967,23,0.282,0.166,0.0072,0.448,0.0195,3,0.188,0.636,0.0277,22.4,0.95,0.972,0.923,37.9,36.9,111,2650
2020-07-21,2019,10,43,203,764.94,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,537.9,0.7,537.9,0,0,0,0,-11,11,58,11,11,0,147,618,990,967,23,0.278,0.16,0.00696,0.438,0.019,3,0.185,0.623,0.027,22.4,0.95,0.971,0.922,37.4,36.3,109,2620
2020-07-22,2019,10,43,204,752.09,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,525.1,0.7,525.1,0,0,0,0,-11,11,58,11,11,0,147,605,990,966.9,23.1,0.27,0.152,0.00657,0.422,0.0183,3,0.179,0.601,0.026,22.5,0.949,0.97,0.92,36.6,35.5,107,2560
2020-07-23,2019,10,43,205,740.88,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,513.9,0.69,513.9,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.408,0.0176,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2020-07-24,2019,10,43,206,729.12,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,502.1,0.69,502.1,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00588,0.394,0.017,3,0.168,0.562,0.0243,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2020-07-25,2019,10,43,207,717.36,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,490.4,0.68,490.4,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.251,0.13,0.00562,0.381,0.0164,2,0.273,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2020-07-26,2019,10,43,208,706.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,479.1,0.68,479.1,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2020-07-27,2019,10,43,209,696.03,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,469,0.67,469,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.239,0.12,0.00516,0.359,0.0154,2,0.259,0.618,0.0265,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2020-07-28,2019,10,44,210,685.37,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,458.4,0.67,458.4,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00494,0.348,0.0149,2,0.252,0.6,0.0257,22.8,0.957,0.98,0.938,49,48,96,2300
2020-07-29,2019,10,44,211,674.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,447.7,0.66,447.7,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2020-07-30,2019,10,44,212,664.04,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,437,0.66,437,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.238,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2020-07-31,2019,10,44,213,653.92,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,426.9,0.65,426.9,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.101,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2020-08-01,2019,11,44,214,643.81,0.37,1,Wet,58,10,10,7,117,202,0.31,441.8,0.69,441.8,0,0,0,0,-7,7,58,10,10,0,124,520,990,966.5,23.5,0.222,0.108,0.00457,0.329,0.014,2,0.241,0.57,0.0242,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2020-08-02,2019,11,44,215,633.14,0.37,1,Wet,58,10,10,7,117,202,0.32,431.1,0.68,431.1,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.216,0.102,0.00435,0.318,0.0135,2,0.234,0.552,0.0234,23,0.957,0.98,0.938,46.6,45.6,91.3,2190
2020-08-03,2019,11,44,216,622.48,0.38,1,Wet,58,10,10,7,117,202,0.33,420.5,0.68,420.5,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0975,0.00413,0.309,0.0131,2,0.226,0.535,0.0227,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2020-08-04,2019,11,45,217,611.82,0.38,1,Wet,58,10,10,7,117,202,0.33,409.8,0.67,409.8,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0924,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23.1,0.955,0.98,0.936,44.4,43.5,87.1,2090
