date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-08-05,2019,11,45,218,601.7,0.39,1,Wet,58,10,10,7,117,202,0.34,399.7,0.66,399.7,0,0,0,0,-7,7,58,10,10,0,124,478,990,966.3,23.7,0.204,0.0877,0.0037,0.292,0.0123,2,0.212,0.504,0.0213,23.2,0.955,0.98,0.936,43.4,42.5,85,2040
2020-08-06,2019,11,45,219,592.67,0.39,1,Wet,58,10,10,7,117,202,0.34,390.7,0.66,390.7,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0834,0.00351,0.284,0.012,2,0.206,0.491,0.0207,23.2,0.954,0.98,0.935,42.5,41.6,83.2,2000
2020-08-07,2019,11,45,220,583.1,0.4,1,Wet,58,10,10,7,117,202,0.35,381.1,0.65,381.1,0,0,0,0,-7,7,58,10,10,0,124,459,990,966.2,23.8,0.198,0.0789,0.00332,0.276,0.0116,2,0.2,0.476,0.02,23.3,0.952,0.979,0.933,41.5,40.6,81.2,1950
2020-08-08,2019,11,45,221,573.53,0.4,1,Wet,58,10,10,7,117,202,0.35,371.5,0.65,371.5,0,0,0,0,-7,7,58,10,10,0,124,450,990,966.2,23.8,0.194,0.0744,0.00312,0.269,0.0113,2,0.193,0.462,0.0194,23.4,0.951,0.977,0.929,40.5,39.6,79.1,1900
2020-08-09,2019,11,45,222,564.51,0.4,1,Wet,58,10,10,7,117,202,0.36,362.5,0.64,362.5,0,0,0,0,-7,7,58,10,10,0,124,441,990,966.1,23.9,0.191,0.0701,0.00294,0.261,0.0109,2,0.187,0.448,0.0188,23.4,0.95,0.975,0.926,39.5,38.6,77.1,1850
2020-08-10,2019,11,45,223,556.58,0.41,1,Wet,58,10,10,7,117,202,0.36,354.6,0.64,354.6,0,0,0,0,-7,7,58,10,10,0,124,433,990,966.1,23.9,0.188,0.0664,0.00278,0.255,0.0107,2,0.182,0.436,0.0183,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2020-08-11,2019,11,46,224,548.1,0.41,1,Wet,58,10,10,7,117,202,0.37,346.1,0.63,346.1,0,0,0,0,-7,7,58,10,10,0,124,424,990,966.1,23.9,0.185,0.0624,0.00261,0.248,0.0103,2,0.176,0.424,0.0177,23.5,0.948,0.971,0.921,37.8,36.7,73.5,1760
2020-08-12,2019,11,46,225,539.63,0.42,1,Wet,58,10,10,7,117,202,0.37,337.6,0.63,337.6,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0584,0.00243,0.241,0.01,2,0.17,0.411,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2020-08-13,2019,11,46,226,531.15,0.42,1,Wet,58,10,10,7,117,202,0.38,329.1,0.62,329.1,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0544,0.00226,0.234,0.00973,2,0.165,0.398,0.0166,23.6,0.945,0.97,0.917,36,34.9,69.9,1680
2020-08-14,2019,11,46,227,523.22,0.43,1,Wet,58,10,10,7,117,202,0.39,321.2,0.61,321.2,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0506,0.00211,0.227,0.00944,2,0.159,0.386,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2020-08-15,2019,11,46,228,515.29,0.43,1,Wet,58,10,10,7,117,202,0.39,313.3,0.61,313.3,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.174,0.0469,0.00195,0.221,0.00916,2,0.154,0.374,0.0156,23.7,0.943,0.97,0.915,34.3,33.3,66.6,1600
2020-08-16,2019,11,46,229,508.46,0.44,1,Wet,58,10,10,7,117,202,0.4,306.5,0.6,306.5,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0436,0.00181,0.215,0.00891,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.2,1570
2020-08-17,2019,11,46,230,501.07,0.44,1,Wet,58,10,10,7,117,202,0.4,299.1,0.6,299.1,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.169,0.0402,0.00166,0.209,0.00865,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.913,32.8,31.8,63.7,1530
2020-08-18,2019,11,47,231,493.69,0.45,1,Wet,58,10,10,7,117,202,0.41,291.7,0.59,291.7,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.0367,0.00152,0.203,0.00838,2,0.139,0.342,0.0141,23.8,0.939,0.97,0.911,32,31.1,62.1,1490
2020-08-19,2019,11,47,232,486.31,0.45,1,Wet,58,10,10,7,117,202,0.41,284.3,0.58,284.3,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0332,0.00137,0.197,0.00812,2,0.134,0.331,0.0137,23.9,0.938,0.97,0.909,31.2,30.3,60.6,1450
2020-08-20,2019,11,47,233,479.47,0.45,1,Wet,58,10,10,7,117,202,0.42,277.5,0.58,277.5,0,0,0,0,-7,7,58,10,10,0,124,355,990,965.8,24.2,0.161,0.03,0.00124,0.191,0.00788,2,0.13,0.321,0.0132,23.9,0.936,0.97,0.908,30.5,29.6,59.1,1420
2020-08-21,2019,11,47,234,472.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,288.6,0.61,288.6,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2020-08-22,2019,11,47,235,466.89,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,282.9,0.61,282.9,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2020-08-23,2019,11,47,236,460.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,276.6,0.6,276.6,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0296,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2020-08-24,2019,11,47,237,454.32,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,270.3,0.59,270.3,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0266,0.00109,0.183,0.0075,2,0.125,0.308,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2020-08-25,2019,11,48,238,448.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,264,0.59,264,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000969,0.177,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2020-08-26,2019,11,48,239,441.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,257.7,0.58,257.7,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.000846,0.172,0.00705,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2020-08-27,2019,11,48,240,435.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,252,0.58,252,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0179,0.000734,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,26.9,53.9,1290
2020-08-28,2019,11,48,241,430.25,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,246.3,0.57,246.3,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2020-08-29,2019,11,48,242,424.51,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,240.5,0.57,240.5,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2020-08-30,2019,11,48,243,419.86,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,235.9,0.56,235.9,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2020-08-31,2019,11,48,244,414.67,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,230.7,0.56,230.7,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2020-09-01,2019,12,49,245,408.38,0.5,2,Mod_Wet,46,7,6,4,75,138,0.34,270.4,0.66,270.4,0,0,0,0,-4,4,46,7,6,0,79,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0124,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2020-09-02,2019,12,49,246,402.64,0.51,2,Mod_Wet,46,7,6,4,75,138,0.34,264.6,0.66,264.6,0,0,0,0,-4,4,46,7,6,0,79,324,990,965.4,24.6,0.15,0.0239,0.000972,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2020-09-03,2019,12,49,247,396.35,0.51,2,Mod_Wet,46,7,6,4,75,138,0.35,258.4,0.65,258.4,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.148,0.0209,0.000851,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2020-09-04,2019,12,49,248,390.06,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,252.1,0.65,252.1,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.4,24.6,0.145,0.018,0.000729,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
2020-09-05,2019,12,49,249,383.77,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,245.8,0.64,245.8,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2020-09-06,2019,12,49,250,378.03,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,240,0.64,240,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.7,25.9,51.7,1240
2020-09-07,2019,12,49,251,372.28,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,234.3,0.63,234.3,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2020-09-08,2019,12,50,252,367.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.38,229.6,0.63,229.6,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2020-09-09,2019,12,50,253,362.44,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,224.4,0.62,224.4,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.245,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2020-09-10,2019,12,50,254,357.24,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2020-09-11,2019,12,50,255,352.05,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,214.1,0.61,214.1,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-09-12,2019,12,50,256,346.85,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2020-09-13,2019,12,50,257,342.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,204.2,0.6,204.2,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,46.9,46,46,1100
2020-09-14,2019,12,50,258,337.56,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,199.6,0.59,199.6,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2020-09-15,2019,12,51,259,332.91,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,194.9,0.58,194.9,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2020-09-16,2019,12,51,260,329.35,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2020-09-17,2019,12,51,261,325.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,187.3,0.58,187.3,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2020-09-18,2019,12,51,262,321.15,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,183.2,0.57,183.2,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,990
2020-09-19,2019,12,51,263,317.05,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,179.1,0.56,179.1,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.3,40.3,966
2020-09-20,2019,12,51,264,312.95,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,174.9,0.56,174.9,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,942
2020-09-21,2019,12,51,265,308.85,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,918
2020-09-22,2019,12,52,266,304.74,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.2,37.2,893
2020-09-23,2019,12,52,267,301.19,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,163.2,0.54,163.2,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00962,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,873
2020-09-24,2019,12,52,268,297.64,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.6,0.54,159.6,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00932,0.000371,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.6,35.5,35.5,853
2020-09-25,2019,12,52,269,294.08,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,156.1,0.53,156.1,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00902,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2020-09-26,2019,12,52,270,290.53,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.5,0.53,152.5,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00872,0.000347,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
2020-09-27,2019,12,52,271,288.07,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,150.1,0.52,150.1,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00851,0.000338,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,801
2020-09-28,2019,12,52,272,285.06,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,147.1,0.52,147.1,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00825,0.000328,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2020-09-29,2019,12,53,273,280.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,143,0.51,143,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
2020-09-30,2019,12,53,274,278.49,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,140.5,0.5,140.5,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00769,0.000305,0.114,0.00451,1,0.132,0.246,0.00976,24.9,0.935,0.97,0.907,32.1,31.2,31.2,748
2020-10-01,2020,1,1,275,275.49,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,165.5,0.6,165.5,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2020-10-02,2020,1,1,276,272.48,0.65,2,Mod_Wet,41,6,4,3,56,110,0.4,162.5,0.6,162.5,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00956,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2020-10-03,2020,1,1,277,269.47,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,159.5,0.59,159.5,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2020-10-04,2020,1,1,278,266.46,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,156.5,0.59,156.5,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00905,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,839
2020-10-05,2020,1,1,279,263.46,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,153.5,0.58,153.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,823
2020-10-06,2020,1,1,280,260.99,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,151,0.58,151,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2020-10-07,2020,1,1,281,258.53,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,148.5,0.57,148.5,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00838,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
2020-10-08,2020,1,2,282,256.07,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,146.1,0.57,146.1,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2020-10-09,2020,1,2,283,253.61,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,143.6,0.57,143.6,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00983,25,0.936,0.97,0.908,33,32,32,769
2020-10-10,2020,1,2,284,251.15,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,141.2,0.56,141.2,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2020-10-11,2020,1,2,285,248.69,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,138.7,0.56,138.7,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
2020-10-12,2020,1,2,286,246.23,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,136.2,0.55,136.2,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00733,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2020-10-13,2020,1,2,287,244.86,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,134.9,0.55,134.9,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00428,1,0.125,0.233,0.00919,25.1,0.933,0.97,0.905,31,30,30,721
2020-10-14,2020,1,2,288,242.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,132.9,0.55,132.9,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00705,0.000278,0.108,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2020-10-15,2020,1,3,289,241.03,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,131,0.54,131,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2020-10-16,2020,1,3,290,239.67,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,129.7,0.54,129.7,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2020-10-17,2020,1,3,291,237.21,0.73,2,Mod_Wet,41,6,4,3,56,110,0.46,127.2,0.54,127.2,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00656,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2020-10-18,2020,1,3,292,234.74,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.929,0.97,0.901,28.6,27.7,27.7,666
2020-10-19,2020,1,3,293,232.28,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,122.3,0.53,122.3,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.108,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,652
2020-10-20,2020,1,3,294,229.82,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,119.8,0.52,119.8,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
2020-10-21,2020,1,3,295,227.36,0.76,3,Normal,37,5,3,2,50,97,0.43,130.4,0.57,130.4,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000269,0.104,0.0041,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2020-10-22,2020,1,4,296,224.9,0.77,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2020-10-23,2020,1,4,297,223.53,0.78,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00651,0.000256,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,678
2020-10-24,2020,1,4,298,221.62,0.78,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2020-10-25,2020,1,4,299,219.71,0.79,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000243,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2020-10-26,2020,1,4,300,217.79,0.8,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00602,0.000236,0.1,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2020-10-27,2020,1,4,301,215.88,0.8,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2020-10-28,2020,1,4,302,213.96,0.81,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2020-10-29,2020,1,5,303,212.05,0.82,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2020-10-30,2020,1,5,304,210.14,0.82,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00537,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00752,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2020-10-31,2020,1,5,305,208.22,0.83,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-11-01,2020,2,5,306,207.4,0.83,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2020-11-02,2020,2,5,307,206.58,0.83,3,Normal,36,5,3,2,47,93,0.45,113.6,0.55,113.6,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0966,0.00378,1,0.0958,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2020-11-03,2020,2,5,308,207.4,0.83,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2020-11-04,2020,2,5,309,209.32,0.82,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2020-11-05,2020,2,6,310,211.23,0.82,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2020-11-06,2020,2,6,311,214.78,0.81,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2020-11-07,2020,2,6,312,217.24,0.8,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000248,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2020-11-08,2020,2,6,313,216.42,0.8,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00396,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2020-11-09,2020,2,6,314,215.6,0.8,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.101,0.00394,1,0.108,0.209,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2020-11-10,2020,2,6,315,213.69,0.81,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2020-11-11,2020,2,6,316,216.15,0.8,3,Normal,36,5,3,2,47,93,0.43,123.2,0.57,123.2,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2020-11-12,2020,2,7,317,220.8,0.79,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2020-11-13,2020,2,7,318,223.81,0.77,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2020-11-14,2020,2,7,319,226.27,0.77,3,Normal,36,5,3,2,47,93,0.41,133.3,0.59,133.3,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2020-11-15,2020,2,7,320,229.28,0.75,3,Normal,36,5,3,2,47,93,0.41,136.3,0.59,136.3,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2020-11-16,2020,2,7,321,229.55,0.75,3,Normal,36,5,3,2,47,93,0.41,136.6,0.59,136.6,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2020-11-17,2020,2,7,322,232.01,0.74,3,Normal,36,5,3,2,47,93,0.4,139,0.6,139,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2020-11-18,2020,2,7,323,236.66,0.73,3,Normal,36,5,3,2,47,93,0.39,143.7,0.61,143.7,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00432,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2020-11-19,2020,2,8,324,238.03,0.73,3,Normal,36,5,3,2,47,93,0.39,145,0.61,145,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2020-11-20,2020,2,8,325,236.11,0.73,3,Normal,36,5,3,2,47,93,0.39,143.1,0.61,143.1,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000312,0.109,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33,32,32,769
2020-11-21,2020,2,8,326,234.2,0.74,3,Normal,36,5,3,2,47,93,0.4,141.2,0.6,141.2,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2020-11-22,2020,2,8,327,235.57,0.73,3,Normal,36,5,3,2,47,93,0.4,142.6,0.6,142.6,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2020-11-23,2020,2,8,328,239.12,0.72,3,Normal,36,5,3,2,47,93,0.39,146.1,0.61,146.1,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2020-11-24,2020,2,8,329,243.22,0.71,3,Normal,36,5,3,2,47,93,0.38,150.2,0.62,150.2,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00852,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2020-11-25,2020,2,8,330,242.4,0.71,3,Normal,36,5,3,2,47,93,0.38,149.4,0.62,149.4,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2020-11-26,2020,2,9,331,239.94,0.72,3,Normal,36,5,3,2,47,93,0.39,146.9,0.61,146.9,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2020-11-27,2020,2,9,332,241.31,0.72,3,Normal,36,5,3,2,47,93,0.39,148.3,0.61,148.3,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00836,0.00033,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,797
2020-11-28,2020,2,9,333,244.86,0.71,3,Normal,36,5,3,2,47,93,0.38,151.9,0.62,151.9,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2020-11-29,2020,2,9,334,246.78,0.7,3,Normal,36,5,3,2,47,93,0.38,153.8,0.62,153.8,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2020-11-30,2020,2,9,335,244.86,0.71,3,Normal,36,5,3,2,47,93,0.38,151.9,0.62,151.9,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2020-12-01,2020,3,9,336,245.14,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,168.1,0.69,168.1,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00469,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,912
2020-12-02,2020,3,9,337,248.69,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,171.7,0.69,171.7,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000409,0.12,0.00475,1,0.174,0.295,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2020-12-03,2020,3,10,338,252.79,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,175.8,0.69,175.8,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00483,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2020-12-04,2020,3,10,339,256.89,0.68,4,Mod_Dry,31,5,3,2,36,77,0.3,179.9,0.7,179.9,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2020-12-05,2020,3,10,340,258.26,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,181.3,0.7,181.3,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00492,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2020-12-06,2020,3,10,341,260.17,0.67,4,Mod_Dry,31,5,3,2,36,77,0.3,183.2,0.7,183.2,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2020-12-07,2020,3,10,342,264.28,0.66,4,Mod_Dry,31,5,3,2,36,77,0.29,187.3,0.71,187.3,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2020-12-08,2020,3,10,343,267.83,0.65,4,Mod_Dry,31,5,3,2,36,77,0.29,190.8,0.71,190.8,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000474,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2020-12-09,2020,3,10,344,269.2,0.65,4,Mod_Dry,31,5,3,2,36,77,0.29,192.2,0.71,192.2,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-10,2020,3,11,345,271.11,0.65,4,Mod_Dry,31,5,3,2,36,77,0.28,194.1,0.72,194.1,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000486,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-12-11,2020,3,11,346,274.12,0.64,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2020-12-12,2020,3,11,347,276.03,0.64,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-12-13,2020,3,11,348,278.49,0.64,5,Dry,26,4,3,2,24,59,0.21,219.5,0.79,219.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2020-12-14,2020,3,11,349,282.05,0.63,5,Dry,26,4,3,2,24,59,0.21,223.1,0.79,223.1,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00559,1,0.244,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2020-12-15,2020,3,11,350,286.15,0.62,5,Dry,26,4,3,2,24,59,0.21,227.2,0.79,227.2,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2020-12-16,2020,3,11,351,290.25,0.62,5,Dry,26,4,3,2,24,59,0.2,231.3,0.8,231.3,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0986,0.243,0.00966,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2020-12-17,2020,3,12,352,295.45,0.61,5,Dry,26,4,3,2,24,59,0.2,236.4,0.8,236.4,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2020-12-18,2020,3,12,353,296.82,0.61,5,Dry,26,4,3,2,24,59,0.2,237.8,0.8,237.8,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00996,24.9,0.925,0.97,0.898,26.8,26,52,1250
2020-12-19,2020,3,12,354,299.82,0.6,5,Dry,26,4,3,2,24,59,0.2,240.8,0.8,240.8,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.7,1270
2020-12-20,2020,3,12,355,303.38,0.6,5,Dry,26,4,3,2,24,59,0.19,244.4,0.81,244.4,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2020-12-21,2020,3,12,356,306.39,0.6,5,Dry,26,4,3,2,24,59,0.19,247.4,0.81,247.4,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2020-12-22,2020,3,12,357,309.94,0.59,5,Dry,26,4,3,2,24,59,0.19,250.9,0.81,250.9,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000696,0.153,0.00612,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2020-12-23,2020,3,12,358,317.32,0.58,5,Dry,26,4,3,2,24,59,0.19,258.3,0.81,258.3,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000837,0.159,0.00637,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2020-12-24,2020,3,13,359,323.61,0.58,5,Dry,26,4,3,2,24,59,0.18,264.6,0.82,264.6,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0239,0.000957,0.164,0.00658,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2020-12-25,2020,3,13,360,329.35,0.57,5,Dry,26,4,3,2,24,59,0.18,270.4,0.82,270.4,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0266,0.00107,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2020-12-26,2020,3,13,361,336.74,0.56,5,Dry,26,4,3,2,24,59,0.17,277.7,0.82,277.7,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0301,0.00121,0.175,0.00704,2,0.13,0.305,0.0123,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2020-12-27,2020,3,13,362,345.21,0.55,5,Dry,26,4,3,2,24,59,0.17,286.2,0.83,286.2,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0341,0.00137,0.182,0.00733,2,0.136,0.318,0.0128,24.6,0.937,0.97,0.909,32.3,31.3,62.7,1500
2020-12-28,2020,3,13,363,354.24,0.55,5,Dry,26,4,3,2,24,59,0.17,295.2,0.83,295.2,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0384,0.00154,0.19,0.00764,2,0.142,0.332,0.0134,24.5,0.939,0.97,0.911,33.3,32.3,64.6,1550
2020-12-29,2020,3,13,364,361.62,0.54,5,Dry,26,4,3,2,24,59,0.16,302.6,0.84,302.6,0,0,0,0,-2,2,26,4,3,0,26,336,990,965.2,24.8,0.154,0.0418,0.00169,0.196,0.0079,2,0.147,0.343,0.0138,24.4,0.941,0.97,0.912,34.1,33.1,66.2,1590
2020-12-30,2020,3,13,365,366.27,0.54,5,Dry,26,4,3,2,24,59,0.16,307.3,0.84,307.3,0,0,0,0,-2,2,26,4,3,0,26,340,990,965.2,24.8,0.156,0.044,0.00178,0.2,0.00806,2,0.15,0.35,0.0141,24.4,0.941,0.97,0.913,34.6,33.6,67.2,1610
2020-12-31,2020,3,14,366,374.2,0.53,5,Dry,26,4,3,2,24,59,0.16,315.2,0.84,315.2,0,0,0,0,-2,2,26,4,3,0,26,348,990,965.3,24.7,0.158,0.0478,0.00193,0.206,0.00834,2,0.155,0.361,0.0146,24.4,0.943,0.97,0.914,35.5,34.4,68.9,1650
2021-01-01,2020,4,14,1,383.77,0.52,5,Dry,29,5,4,2,33,73,0.19,310.8,0.81,310.8,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0457,0.00185,0.204,0.00828,2,0.152,0.357,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2021-01-02,2020,4,14,2,393.34,0.51,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2021-01-03,2020,4,14,3,405.1,0.5,5,Dry,29,5,4,2,33,73,0.18,332.1,0.82,332.1,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00903,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.3,1730
2021-01-04,2020,4,14,4,415.21,0.5,5,Dry,29,5,4,2,33,73,0.18,342.2,0.82,342.2,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00939,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2021-01-05,2020,4,14,5,424.78,0.49,5,Dry,29,5,4,2,33,73,0.17,351.8,0.83,351.8,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00266,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2021-01-06,2020,4,14,6,432.71,0.48,5,Dry,29,5,4,2,33,73,0.17,359.7,0.83,359.7,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0688,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2021-01-07,2020,4,15,7,443.38,0.48,5,Dry,29,5,4,2,33,73,0.17,370.4,0.83,370.4,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2021-01-08,2020,4,15,8,452.4,0.47,5,Dry,29,5,4,2,33,73,0.16,379.4,0.84,379.4,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0781,0.0032,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2021-01-09,2020,4,15,9,461.97,0.47,5,Dry,29,5,4,2,33,73,0.16,389,0.84,389,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2021-01-10,2020,4,15,10,472.64,0.46,5,Dry,29,5,4,2,33,73,0.15,399.6,0.85,399.6,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0876,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2021-01-11,2020,4,15,11,482.75,0.45,4,Mod_Dry,34,5,4,3,45,91,0.19,391.8,0.81,391.8,0,0,0,0,-3,3,34,5,4,0,48,435,990,965.8,24.2,0.189,0.0839,0.00346,0.273,0.0113,2,0.207,0.48,0.0198,23.7,0.954,0.98,0.935,43.5,42.6,85.3,2050
2021-01-12,2020,4,15,12,492.87,0.45,4,Mod_Dry,34,5,4,3,45,91,0.18,401.9,0.81,401.9,0,0,0,0,-3,3,34,5,4,0,48,445,990,965.8,24.2,0.193,0.0887,0.00367,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2021-01-13,2020,4,15,13,504.63,0.44,4,Mod_Dry,34,5,4,3,45,91,0.18,413.6,0.82,413.6,0,0,0,0,-3,3,34,5,4,0,48,457,990,965.9,24.1,0.197,0.0942,0.00391,0.291,0.0121,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2021-01-14,2020,4,16,14,517.48,0.43,4,Mod_Dry,34,5,4,3,45,91,0.18,426.5,0.82,426.5,0,0,0,0,-3,3,34,5,4,0,48,469,990,965.9,24.1,0.201,0.1,0.00417,0.302,0.0125,2,0.23,0.532,0.0221,23.5,0.957,0.98,0.938,47.1,46.2,92.3,2220
2021-01-15,2020,4,16,15,529.78,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,438.8,0.83,438.8,0,0,0,0,-3,3,34,5,4,0,48,482,990,966,24,0.206,0.106,0.00442,0.312,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.3,47.4,94.8,2270
2021-01-16,2020,4,16,16,538.81,0.42,4,Mod_Dry,34,5,4,3,45,91,0.17,447.8,0.83,447.8,0,0,0,0,-3,3,34,5,4,0,48,491,990,966,24,0.209,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2021-01-17,2020,4,16,17,549.47,0.41,4,Mod_Dry,34,5,4,3,45,91,0.17,458.5,0.83,458.5,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.213,0.115,0.00482,0.328,0.0137,2,0.252,0.58,0.0242,23.3,0.958,0.98,0.938,50.3,48.2,96.4,2310
2021-01-18,2020,4,16,18,563.96,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,473,0.84,473,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00512,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2021-01-19,2020,4,16,19,578.46,0.4,4,Mod_Dry,34,5,4,3,45,91,0.16,487.5,0.84,487.5,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.228,0.129,0.00542,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35,34,102,2450
2021-01-20,2020,4,16,20,594.04,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,503,0.85,503,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00578,0.374,0.0158,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.1,35,105,2520
2021-01-21,2020,4,17,21,613.46,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,522.5,0.85,522.5,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00634,0.398,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
2021-01-22,2020,4,17,22,631.23,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,540.2,0.86,540.2,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.162,0.00687,0.42,0.0178,3,0.186,0.605,0.0257,23,0.95,0.973,0.924,38.5,37.5,112,2700
2021-01-23,2020,4,17,23,650.64,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,559.6,0.86,559.6,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00744,0.444,0.0189,3,0.194,0.638,0.0272,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2021-01-24,2020,4,17,24,674.98,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,584,0.86,584,0,0,0,0,-3,3,34,5,4,0,48,627,990,966.6,23.4,0.283,0.191,0.00817,0.474,0.0203,3,0.205,0.679,0.029,22.7,0.953,0.979,0.933,41.3,40.5,121,2910
2021-01-25,2020,4,17,25,701.5,0.35,4,Mod_Dry,34,5,4,3,45,91,0.13,610.5,0.87,610.5,0,0,0,0,-3,3,34,5,4,0,48,654,990,966.7,23.3,0.298,0.209,0.00896,0.507,0.0218,3,0.217,0.724,0.0311,22.6,0.955,0.98,0.936,43,42.1,126,3030
2021-01-26,2020,4,17,26,729.67,0.34,4,Mod_Dry,34,5,4,3,45,91,0.13,638.7,0.88,638.7,0,0,0,0,-3,3,34,5,4,0,48,682,990,966.8,23.2,0.314,0.228,0.00982,0.542,0.0234,3,0.23,0.771,0.0333,22.4,0.956,0.98,0.937,44.7,43.8,131,3160
2021-01-27,2020,4,17,27,758.38,0.33,4,Mod_Dry,34,5,4,3,45,91,0.12,667.4,0.88,667.4,0,0,0,0,-3,3,34,5,4,0,48,710,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2021-01-28,2020,4,18,28,777.63,0.32,4,Mod_Dry,34,5,4,3,45,91,0.12,686.6,0.88,686.6,0,0,0,0,-3,3,34,5,4,0,48,730,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2021-01-29,2020,4,18,29,796.25,0.31,4,Mod_Dry,34,5,4,3,45,91,0.11,705.3,0.89,705.3,0,0,0,0,-3,3,34,5,4,0,48,748,990,967.1,22.9,0.352,0.272,0.0119,0.624,0.0272,3,0.26,0.884,0.0386,22,0.957,0.98,0.938,48.6,47.6,143,3430
2021-01-30,2020,4,18,30,821.86,0.3,4,Mod_Dry,34,5,4,3,45,91,0.11,730.9,0.89,730.9,0,0,0,0,-3,3,34,5,4,0,48,774,990,967.2,22.8,0.366,0.289,0.0127,0.656,0.0287,3,0.271,0.927,0.0406,21.9,0.957,0.98,0.938,50,48.2,145,3470
2021-01-31,2020,4,18,31,846.51,0.29,4,Mod_Dry,34,5,4,3,45,91,0.11,755.5,0.89,755.5,0,0,0,0,-3,3,34,5,4,0,48,799,990,967.3,22.7,0.386,0.305,0.0134,0.691,0.0304,3,0.281,0.972,0.0428,21.7,0.957,0.98,0.938,51.4,48.2,145,3470
2021-02-01,2020,5,18,32,864.64,0.29,3,Normal,43,7,5,4,78,137,0.16,727.6,0.84,727.6,0,0,0,0,-4,4,43,7,5,0,82,783,990,967.4,22.6,0.371,0.287,0.0127,0.658,0.0291,3,0.27,0.928,0.041,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2021-02-02,2020,5,18,33,887.81,0.28,3,Normal,43,7,5,4,78,137,0.15,750.8,0.85,750.8,0,0,0,0,-4,4,43,7,5,0,82,806,990,967.5,22.5,0.393,0.302,0.0134,0.695,0.0308,3,0.28,0.975,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2021-02-03,2020,5,18,34,911.99,0.27,3,Normal,43,7,5,4,78,137,0.15,775,0.85,775,0,0,0,0,-4,4,43,7,5,0,82,830,990,967.5,22.5,0.415,0.314,0.014,0.729,0.0325,3,0.287,1.02,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-02-04,2020,5,19,35,937.06,0.27,3,Normal,43,7,5,4,78,137,0.15,800.1,0.85,800.1,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.213,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2021-02-05,2020,5,19,36,962.96,0.26,3,Normal,43,7,5,4,78,137,0.14,826,0.86,826,0,0,0,0,-4,4,43,7,5,0,82,881,990,967.8,22.2,0.461,0.339,0.0152,0.8,0.036,4,0.221,1.02,0.0459,21.2,0.954,0.978,0.933,41,40.1,160,3850
2021-02-06,2020,5,19,37,984.71,0.25,3,Normal,43,7,5,4,78,137,0.14,847.7,0.86,847.7,0,0,0,0,-4,4,43,7,5,0,82,903,990,967.8,22.2,0.481,0.349,0.0158,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41,164,3940
2021-02-07,2020,5,19,38,1007,0.25,3,Normal,43,7,5,4,78,137,0.14,870,0.86,870,0,0,0,0,-4,4,43,7,5,0,82,925,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.7,41.9,167,4020
2021-02-08,2020,5,19,39,1034.7,0.24,3,Normal,43,7,5,4,78,137,0.13,897.7,0.87,897.7,0,0,0,0,-4,4,43,7,5,0,82,953,990,968,22,0.527,0.374,0.017,0.901,0.041,4,0.245,1.15,0.0521,20.8,0.955,0.98,0.936,43.8,43,172,4120
2021-02-09,2020,5,19,40,1063.2,0.24,3,Normal,43,7,5,4,78,137,0.13,926.1,0.87,926.1,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
2021-02-10,2020,5,19,41,1092.2,0.23,3,Normal,43,7,5,4,78,137,0.13,955.2,0.88,955.2,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46,45.1,180,4330
2021-02-11,2020,5,20,42,1127.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,965.2,0.86,965.2,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.597,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0586,20.4,0.955,0.98,0.936,46.2,45.3,181,4350
2021-02-12,2020,5,20,43,1163,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,1001,0.86,1001,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.647,0.425,0.0197,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.4,46.5,186,4460
2021-02-13,2020,5,20,44,1199.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.14,1037,0.86,1037,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.701,0.507,0.0236,1.21,0.0563,4,0.287,1.5,0.0696,20,0.955,0.98,0.936,48.5,47.6,190,4570
2021-02-14,2020,5,20,45,1242.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1080,0.87,1080,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.764,0.604,0.0283,1.37,0.0641,4,0.296,1.66,0.078,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2021-02-15,2020,5,20,46,1298,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1136,0.88,1100,36,8,1,1,-4,30,57,9,8,1,123,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-02-16,2020,5,20,47,1367.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1205,0.88,1100,105,24,3,3,-2,77,73,11,10,3,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-17,2020,5,20,48,1419.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1257,0.89,1100,157,35,5,5,0,112,84,13,12,5,205,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4580
2021-02-18,2020,5,21,49,1466.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1304,0.89,1100,204,46,6,6,1,145,95,14,13,6,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-02-19,2020,5,21,50,1513.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1352,0.89,1100,252,51,8,8,3,182,100,16,15,8,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-02-20,2020,5,21,51,1561.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1400,0.9,1100,300,51,9,9,4,227,100,17,16,9,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-02-21,2020,5,21,52,1610.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.1,1449,0.9,1100,349,51,10,11,5,272,100,18,18,10,365,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2021-02-22,2020,5,21,53,1660,0.16,2,Mod_Wet,49,8,7,5,93,162,0.098,1498,0.9,1100,398,51,10,12,7,318,100,18,19,12,411,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-02-23,2020,5,21,54,1716.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.094,1555,0.91,1100,455,51,10,14,9,371,100,18,21,14,464,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,18,0.951,0.98,0.932,46,45.1,181,4330
2021-02-24,2020,5,21,55,1774.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.091,1612,0.91,1100,512,51,10,16,10,425,100,18,23,15,518,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2021-02-25,2020,5,22,56,1839.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.088,1677,0.91,1100,577,51,10,18,12,486,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-02-26,2020,5,22,57,1898.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.085,1736,0.92,1100,636,51,10,18,14,543,100,18,25,19,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-02-27,2020,5,22,58,1958.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1796,0.92,1100,696,51,10,18,16,601,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-02-28,2020,5,22,59,2011.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.081,1849,0.92,1100,749,51,10,18,17,653,100,18,25,22,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-03-01,2020,6,22,60,2043.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1804,0.88,1100,704,41,7,13,8,635,100,18,25,21,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-02,2020,6,22,61,2061.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1822,0.88,1100,722,41,7,13,9,652,100,18,25,22,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-03-03,2020,6,22,62,2072.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1833,0.89,1100,733,41,7,13,9,663,100,18,25,22,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-03-04,2020,6,23,63,2075.8,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1837,0.89,1100,737,41,7,13,9,667,100,18,25,22,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-03-05,2020,6,23,64,2072.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1833,0.89,1100,733,41,7,13,9,663,100,18,25,22,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-03-06,2020,6,23,65,2061.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1822,0.88,1100,722,41,7,13,9,652,100,18,25,22,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-03-07,2020,6,23,66,2050.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1812,0.88,1100,712,41,7,13,8,643,100,18,25,21,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
