date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-03-08,2020,6,23,67,2039.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1801,0.88,1100,701,41,7,13,8,632,100,18,25,21,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-09,2020,6,23,68,2029.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1790,0.88,1100,690,41,7,13,8,621,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2021-03-10,2020,6,23,69,2018.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1779,0.88,1100,679,41,7,13,7,611,100,18,25,20,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-11,2020,6,24,70,2007.7,0.13,3,Normal,49,9,9,9,107,183,0.091,1825,0.91,1100,725,51,9,16,13,636,100,18,25,22,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-03-12,2020,6,24,71,1997,0.13,3,Normal,49,9,9,9,107,183,0.092,1814,0.91,1100,714,51,9,16,12,626,100,18,25,21,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-03-13,2020,6,24,72,1986.4,0.13,3,Normal,49,9,9,9,107,183,0.092,1803,0.91,1100,703,51,9,16,12,615,100,18,25,21,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-03-14,2020,6,24,73,1975.8,0.13,3,Normal,49,9,9,9,107,183,0.093,1793,0.91,1100,693,51,9,16,12,605,100,18,25,21,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2021-03-15,2020,6,24,74,1965.1,0.13,3,Normal,49,9,9,9,107,183,0.093,1782,0.91,1100,682,51,9,16,11,595,100,18,25,20,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2021-03-16,2020,6,24,75,1961.6,0.13,3,Normal,49,9,9,9,107,183,0.093,1779,0.91,1100,679,51,9,16,11,592,100,18,25,20,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2021-03-17,2020,6,24,76,1958.1,0.13,3,Normal,49,9,9,9,107,183,0.093,1775,0.91,1100,675,51,9,16,11,588,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-03-18,2020,6,25,77,1954.5,0.13,3,Normal,49,9,9,9,107,183,0.094,1772,0.91,1100,672,51,9,16,11,585,100,18,25,20,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-03-19,2020,6,25,78,1951,0.13,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-03-20,2020,6,25,79,1947.5,0.13,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-03-21,2020,6,25,80,1951,0.13,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-03-22,2020,6,25,81,1954.5,0.13,3,Normal,49,9,9,9,107,183,0.094,1772,0.91,1100,672,51,9,16,11,585,100,18,25,20,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-03-23,2020,6,25,82,1965.1,0.13,3,Normal,49,9,9,9,107,183,0.093,1782,0.91,1100,682,51,9,16,11,595,100,18,25,20,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2021-03-24,2020,6,25,83,1982.8,0.13,3,Normal,49,9,9,9,107,183,0.092,1800,0.91,1100,700,51,9,16,12,612,100,18,25,21,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-03-25,2020,6,26,84,2007.7,0.13,3,Normal,49,9,9,9,107,183,0.091,1825,0.91,1100,725,51,9,16,13,636,100,18,25,22,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-03-26,2020,6,26,85,2039.9,0.12,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-27,2020,6,26,86,2079.4,0.12,3,Normal,49,9,9,9,107,183,0.088,1896,0.91,1100,796,51,9,16,15,705,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-03-28,2020,6,26,87,2126.5,0.12,3,Normal,49,9,9,9,107,183,0.086,1943,0.91,1100,843,51,9,16,16,751,100,18,25,25,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2021-03-29,2020,6,26,88,2181.2,0.11,3,Normal,49,9,9,9,107,183,0.084,1998,0.92,1100,898,51,9,16,18,804,100,18,25,27,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2021-03-30,2020,6,26,89,2243.9,0.11,3,Normal,49,9,9,9,107,183,0.082,2061,0.92,1100,961,51,9,16,20,865,100,18,25,29,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2021-03-31,2020,6,26,90,2292.1,0.1,3,Normal,49,9,9,9,107,183,0.08,2109,0.92,1100,1010,51,9,16,21,912,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-04-01,2020,7,27,91,2333.3,0.099,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-04-02,2020,7,27,92,2374.6,0.095,3,Normal,54,13,14,19,117,217,0.091,2158,0.91,1100,1060,46,5,11,13,983,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-03,2020,7,27,93,2416.2,0.09,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-04-04,2020,7,27,94,2465.7,0.087,3,Normal,54,13,14,19,117,217,0.088,2249,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-04-05,2020,7,27,95,2515.4,0.084,3,Normal,54,13,14,19,117,217,0.086,2298,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2021-04-06,2020,7,27,96,2565.5,0.081,3,Normal,54,13,14,19,117,217,0.085,2348,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2021-04-07,2020,7,27,97,2615.9,0.078,3,Normal,54,13,14,19,117,217,0.083,2399,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-04-08,2020,7,28,98,2674.4,0.074,3,Normal,54,13,14,19,117,217,0.081,2457,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2021-04-09,2020,7,28,99,2733.3,0.071,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-04-10,2020,7,28,100,2792.6,0.067,3,Normal,54,13,14,19,117,217,0.078,2576,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2021-04-11,2020,7,28,101,2852.3,0.063,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-04-12,2020,7,28,102,2912.4,0.06,3,Normal,54,13,14,19,117,217,0.074,2695,0.93,1100,1600,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-04-13,2020,7,28,103,2972.8,0.057,3,Normal,54,13,14,19,117,217,0.073,2756,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2021-04-14,2020,7,28,104,3025.5,0.054,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2021-04-15,2020,7,29,105,3078.4,0.051,3,Normal,54,13,14,19,117,217,0.07,2861,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,141,3400
2021-04-16,2020,7,29,106,3131.6,0.048,3,Normal,54,13,14,19,117,217,0.069,2915,0.93,1100,1820,46,5,11,35,1720,100,18,25,54,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2021-04-17,2020,7,29,107,3168.6,0.047,3,Normal,54,13,14,19,117,217,0.069,2952,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2021-04-18,2020,7,29,108,3197.5,0.046,3,Normal,54,13,14,19,117,217,0.068,2980,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3320
2021-04-19,2020,7,29,109,3226.4,0.045,3,Normal,54,13,14,19,117,217,0.067,3009,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2021-04-20,2020,7,29,110,3247.1,0.044,3,Normal,54,13,14,19,117,217,0.067,3030,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2021-04-21,2020,7,29,111,3259.6,0.043,3,Normal,54,13,14,19,117,217,0.067,3043,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2021-04-22,2020,7,30,112,3255.4,0.043,3,Normal,54,13,14,19,117,217,0.067,3038,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-04-23,2020,7,30,113,3243,0.044,3,Normal,54,13,14,19,117,217,0.067,3026,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,138,3300
2021-04-24,2020,7,30,114,3222.3,0.045,3,Normal,54,13,14,19,117,217,0.067,3005,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2021-04-25,2020,7,30,115,3201.6,0.046,3,Normal,54,13,14,19,117,217,0.068,2985,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2021-04-26,2020,7,30,116,3172.7,0.047,3,Normal,54,13,14,19,117,217,0.068,2956,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2021-04-27,2020,7,30,117,3143.9,0.048,3,Normal,54,13,14,19,117,217,0.069,2927,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3360
2021-04-28,2020,7,30,118,3107,0.049,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2021-04-29,2020,7,31,119,3070.3,0.051,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2021-04-30,2020,7,31,120,3033.6,0.053,3,Normal,54,13,14,19,117,217,0.071,2817,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2021-05-01,2020,8,31,121,2997.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2676,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-05-02,2020,8,31,122,2960.7,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2640,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2021-05-03,2020,8,31,123,2924.4,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2603,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2021-05-04,2020,8,31,124,2888.3,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2567,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2021-05-05,2020,8,31,125,2852.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2531,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-05-06,2020,8,32,126,2816.4,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2495,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2021-05-07,2020,8,32,127,2780.7,0.068,2,Mod_Wet,65,14,17,23,202,321,0.12,2460,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2021-05-08,2020,8,32,128,2737.3,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2416,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2021-05-09,2020,8,32,129,2694,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2373,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-05-10,2020,8,32,130,2650.9,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2330,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-05-11,2020,8,32,131,2608.1,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2287,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2021-05-12,2020,8,32,132,2565.5,0.081,2,Mod_Wet,65,14,17,23,202,321,0.13,2244,0.88,1100,1140,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2021-05-13,2020,8,33,133,2523.1,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2202,0.87,1100,1100,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2021-05-14,2020,8,33,134,2480.9,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2160,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2021-05-15,2020,8,33,135,2439,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2118,0.87,1100,1020,35,4,8,8,963,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2021-05-16,2020,8,33,136,2397.3,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2076,0.87,1100,976,35,4,8,6,923,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2021-05-17,2020,8,33,137,2355.8,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2035,0.86,1100,935,35,4,8,5,883,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2021-05-18,2020,8,33,138,2314.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1994,0.86,1100,894,35,4,8,4,843,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-05-19,2020,8,33,139,2273.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1953,0.86,1100,853,35,4,8,3,803,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-05-20,2020,8,34,140,2225.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1904,0.86,1100,804,35,4,8,1,756,100,18,25,24,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-05-21,2020,8,34,141,2170.3,0.11,3,Normal,55,13,13,17,178,276,0.13,1894,0.87,1100,794,45,5,12,7,725,100,18,25,24,903,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-05-22,2020,8,34,142,2122.8,0.12,3,Normal,55,13,13,17,178,276,0.13,1847,0.87,1100,747,45,5,12,5,680,100,18,25,22,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2021-05-23,2020,8,34,143,2075.8,0.12,3,Normal,55,13,13,17,178,276,0.13,1800,0.87,1100,700,45,5,12,4,634,100,18,25,21,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-05-24,2020,8,34,144,2029.1,0.12,3,Normal,55,13,13,17,178,276,0.14,1753,0.86,1100,653,45,5,12,3,588,100,18,25,20,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2021-05-25,2020,8,34,145,1982.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1707,0.86,1100,607,45,5,12,1,544,100,18,25,18,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-05-26,2020,8,34,146,1936.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1661,0.86,1100,561,45,5,12,0,499,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-27,2020,8,35,147,1891.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1615,0.85,1100,515,45,5,12,-2,455,100,18,25,15,633,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2021-05-28,2020,8,35,148,1846.3,0.14,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-05-29,2020,8,35,149,1808.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-30,2020,8,35,150,1770.8,0.15,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2021-05-31,2020,8,35,151,1733.6,0.15,3,Normal,55,13,13,17,178,276,0.16,1458,0.84,1100,358,45,5,11,-6,303,100,18,24,11,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-06-01,2020,9,35,152,1696.6,0.15,3,Normal,53,12,12,13,120,210,0.12,1487,0.88,1100,387,47,6,12,-1,323,100,18,24,12,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-06-02,2020,9,35,153,1660,0.16,3,Normal,53,12,12,13,120,210,0.13,1450,0.87,1100,350,47,6,11,-2,288,100,18,23,11,408,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-06-03,2020,9,36,154,1623.7,0.16,3,Normal,53,12,12,13,120,210,0.13,1414,0.87,1100,314,47,6,10,-4,255,100,18,22,9,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2021-06-04,2020,9,36,155,1587.7,0.17,3,Normal,53,12,12,13,120,210,0.13,1378,0.87,1100,278,47,6,8,-5,222,100,18,20,8,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-06-05,2020,9,36,156,1558.5,0.17,3,Normal,53,12,12,13,120,210,0.14,1349,0.86,1100,249,47,6,8,-6,194,100,18,20,7,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-06-06,2020,9,36,157,1529.6,0.17,3,Normal,53,12,12,13,120,210,0.14,1320,0.86,1100,220,47,6,7,-6,166,100,18,19,7,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-06-07,2020,9,36,158,1500.8,0.18,3,Normal,53,12,12,13,120,210,0.14,1291,0.86,1100,191,43,6,6,-7,143,96,18,18,6,263,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-06-08,2020,9,36,159,1472.4,0.18,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-06-09,2020,9,36,160,1444.1,0.19,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-06-10,2020,9,37,161,1416.2,0.19,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-06-11,2020,9,37,162,1388.5,0.19,3,Normal,53,12,12,13,120,210,0.15,1178,0.85,1100,78,18,2,2,-11,67,71,14,14,2,187,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2021-06-12,2020,9,37,163,1336.8,0.2,3,Normal,53,12,12,13,120,210,0.16,1127,0.84,1100,27,6,1,1,-12,31,59,13,13,1,151,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-06-13,2020,9,37,164,1286.2,0.21,3,Normal,53,12,12,13,120,210,0.16,1076,0.84,1076,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.776,0.594,0.028,1.37,0.0647,4,0.295,1.67,0.0786,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
2021-06-14,2020,9,37,165,1242.4,0.21,3,Normal,53,12,12,13,120,210,0.17,1032,0.83,1032,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.712,0.496,0.0232,1.21,0.0566,4,0.286,1.49,0.07,19.8,0.955,0.98,0.936,48,47,188,4510
2021-06-15,2020,9,37,166,1205.1,0.22,3,Normal,53,12,12,13,120,210,0.17,995.1,0.83,995.1,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.658,0.421,0.0196,1.08,0.0503,4,0.278,1.36,0.0632,20.1,0.955,0.98,0.936,46.8,45.9,184,4410
2021-06-16,2020,9,37,167,1168.5,0.22,3,Normal,53,12,12,13,120,210,0.18,958.5,0.82,958.5,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.604,0.403,0.0187,1.01,0.0467,4,0.266,1.27,0.059,20.3,0.955,0.98,0.936,45.6,44.6,179,4290
2021-06-17,2020,9,38,168,1132.7,0.23,3,Normal,53,12,12,13,120,210,0.18,922.6,0.81,922.6,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.57,0.386,0.0178,0.956,0.0441,4,0.254,1.21,0.0558,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2021-06-18,2020,9,38,169,1102.9,0.23,3,Normal,53,12,12,13,120,210,0.19,892.9,0.81,892.9,0,0,0,0,-13,13,53,12,12,0,133,970,990,968.2,21.8,0.543,0.371,0.017,0.914,0.042,4,0.244,1.16,0.0532,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2021-06-19,2020,9,38,170,1073.6,0.24,3,Normal,53,12,12,13,120,210,0.2,863.6,0.8,863.6,0,0,0,0,-13,13,53,12,12,0,133,941,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,42,41.1,164,3950
2021-06-20,2020,9,38,171,1050.2,0.24,3,Normal,53,12,12,13,120,210,0.2,840.1,0.8,840.1,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.346,0.0158,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2021-06-21,2020,9,38,172,1027.1,0.25,3,Normal,53,12,12,13,120,210,0.2,817.1,0.8,817.1,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,157,3760
2021-06-22,2020,9,38,173,1004.5,0.25,3,Normal,53,12,12,13,120,210,0.21,794.5,0.79,794.5,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.453,0.324,0.0146,0.776,0.0351,4,0.211,0.987,0.0447,21.1,0.953,0.974,0.928,39.2,38.1,153,3660
2021-06-23,2020,9,38,174,982.27,0.26,3,Normal,53,12,12,13,120,210,0.21,772.3,0.79,772.3,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2021-06-24,2020,9,39,175,960.57,0.26,3,Normal,53,12,12,13,120,210,0.22,750.6,0.78,750.6,0,0,0,0,-13,13,53,12,12,0,133,828,990,967.7,22.3,0.413,0.302,0.0136,0.715,0.0321,3,0.28,0.995,0.0447,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2021-06-25,2020,9,39,176,944.05,0.26,3,Normal,53,12,12,13,120,210,0.22,734,0.78,734,0,0,0,0,-13,13,53,12,12,0,133,811,990,967.7,22.3,0.397,0.291,0.0131,0.689,0.0309,3,0.273,0.962,0.0431,21.4,0.957,0.98,0.937,49,48.1,144,3460
2021-06-26,2020,9,39,177,927.85,0.27,3,Normal,53,12,12,13,120,210,0.23,717.9,0.77,717.9,0,0,0,0,-13,13,53,12,12,0,133,795,990,967.6,22.4,0.383,0.281,0.0125,0.663,0.0296,3,0.266,0.929,0.0415,21.5,0.957,0.98,0.937,48.2,47.2,142,3400
2021-06-27,2020,9,39,178,911.99,0.27,3,Normal,53,12,12,13,120,210,0.23,702,0.77,702,0,0,0,0,-13,13,53,12,12,0,133,779,990,967.5,22.5,0.369,0.27,0.012,0.639,0.0285,3,0.258,0.898,0.04,21.6,0.957,0.98,0.937,47.3,46.4,139,3340
2021-06-28,2020,9,39,179,896.5,0.28,3,Normal,53,12,12,13,120,210,0.23,686.5,0.77,686.5,0,0,0,0,-13,13,53,12,12,0,133,764,990,967.5,22.5,0.36,0.26,0.0115,0.62,0.0275,3,0.251,0.871,0.0387,21.6,0.957,0.98,0.937,46.5,45.5,137,3280
2021-06-29,2020,9,39,180,881.39,0.28,3,Normal,53,12,12,13,120,210,0.24,671.4,0.76,671.4,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.352,0.249,0.0111,0.601,0.0266,3,0.245,0.846,0.0375,21.7,0.957,0.98,0.937,45.6,44.7,134,3220
2021-06-30,2020,9,39,181,866.7,0.28,3,Normal,53,12,12,13,120,210,0.24,656.7,0.76,656.7,0,0,0,0,-13,13,53,12,12,0,133,734,990,967.4,22.6,0.343,0.24,0.0106,0.583,0.0258,3,0.238,0.821,0.0363,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2021-07-01,2020,10,40,182,852.46,0.29,3,Normal,50,10,9,9,108,186,0.22,666.5,0.78,666.5,0,0,0,0,-9,9,50,10,9,0,117,735,990,967.3,22.7,0.344,0.246,0.0109,0.591,0.026,3,0.242,0.833,0.0367,21.9,0.956,0.98,0.937,45.5,44.6,134,3210
2021-07-02,2020,10,40,183,838.72,0.29,3,Normal,50,10,9,9,108,186,0.22,652.7,0.78,652.7,0,0,0,0,-9,9,50,10,9,0,117,722,990,967.3,22.7,0.337,0.237,0.0104,0.574,0.0252,3,0.236,0.81,0.0356,21.9,0.956,0.98,0.937,44.7,43.9,132,3160
2021-07-03,2020,10,40,184,825.52,0.3,3,Normal,50,10,9,9,108,186,0.23,639.5,0.78,639.5,0,0,0,0,-9,9,50,10,9,0,117,709,990,967.2,22.8,0.329,0.228,0.01,0.557,0.0244,3,0.23,0.788,0.0345,22,0.956,0.98,0.936,44,43.1,129,3100
2021-07-04,2020,10,40,185,812.94,0.3,3,Normal,50,10,9,9,108,186,0.23,626.9,0.77,626.9,0,0,0,0,-9,9,50,10,9,0,117,696,990,967.2,22.8,0.322,0.22,0.00962,0.542,0.0237,3,0.225,0.766,0.0335,22.1,0.955,0.98,0.936,43.2,42.4,127,3050
2021-07-05,2020,10,40,186,801.08,0.31,3,Normal,50,10,9,9,108,186,0.23,615.1,0.77,615.1,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.212,0.00925,0.527,0.023,3,0.219,0.746,0.0326,22.1,0.955,0.98,0.936,42.5,41.7,125,3000
2021-07-06,2020,10,40,187,793.12,0.31,3,Normal,50,10,9,9,108,186,0.23,607.1,0.77,607.1,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.311,0.207,0.00901,0.517,0.0226,3,0.216,0.733,0.032,22.2,0.954,0.98,0.935,42,41.2,124,2970
2021-07-07,2020,10,40,188,785.68,0.32,3,Normal,50,10,9,9,108,186,0.24,599.7,0.76,599.7,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.307,0.202,0.00878,0.508,0.0221,3,0.212,0.72,0.0314,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2021-07-08,2020,10,41,189,778.89,0.32,3,Normal,50,10,9,9,108,186,0.24,592.9,0.76,592.9,0,0,0,0,-9,9,50,10,9,0,117,662,990,967,23,0.303,0.197,0.00857,0.5,0.0217,3,0.209,0.709,0.0308,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2021-07-09,2020,10,41,190,770.68,0.32,3,Normal,50,10,9,9,108,186,0.24,584.7,0.76,584.7,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.49,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2021-07-10,2020,10,41,191,764.94,0.32,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0298,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2021-07-11,2020,10,41,192,752.09,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,525.1,0.7,525.1,0,0,0,0,-11,11,58,11,11,0,147,605,990,966.9,23.1,0.27,0.152,0.00657,0.422,0.0183,3,0.179,0.601,0.026,22.5,0.949,0.97,0.92,36.6,35.5,107,2560
2021-07-12,2020,10,41,193,740.88,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,513.9,0.69,513.9,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.408,0.0176,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2021-07-13,2020,10,41,194,729.12,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,502.1,0.69,502.1,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00588,0.394,0.017,3,0.168,0.562,0.0243,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2021-07-14,2020,10,41,195,717.36,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,490.4,0.68,490.4,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.251,0.13,0.00562,0.381,0.0164,2,0.273,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2021-07-15,2020,10,42,196,706.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,479.1,0.68,479.1,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2021-07-16,2020,10,42,197,696.03,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,469,0.67,469,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.239,0.12,0.00516,0.359,0.0154,2,0.259,0.618,0.0265,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2021-07-17,2020,10,42,198,685.37,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,458.4,0.67,458.4,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00494,0.348,0.0149,2,0.252,0.6,0.0257,22.8,0.957,0.98,0.938,49,48,96,2300
2021-07-18,2020,10,42,199,674.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,447.7,0.66,447.7,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2021-07-19,2020,10,42,200,664.04,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,437,0.66,437,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.238,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2021-07-20,2020,10,42,201,653.92,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,426.9,0.65,426.9,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.101,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2021-07-21,2020,10,42,202,644.9,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.9,0.65,417.9,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0962,0.00409,0.308,0.0131,2,0.225,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.3,2120
2021-07-22,2020,10,43,203,635.33,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,408.3,0.64,408.3,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0917,0.00389,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.4,2070
2021-07-23,2020,10,43,204,625.76,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,398.8,0.64,398.8,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0872,0.0037,0.292,0.0124,2,0.212,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.5,2030
2021-07-24,2020,10,43,205,616.74,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,389.7,0.63,389.7,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.083,0.00351,0.284,0.012,2,0.206,0.49,0.0207,23.1,0.954,0.98,0.934,42.2,41.3,82.7,1980
2021-07-25,2020,10,43,206,607.71,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,380.7,0.63,380.7,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0787,0.00332,0.277,0.0117,2,0.199,0.476,0.0201,23.2,0.952,0.979,0.932,41.2,40.4,80.7,1940
2021-07-26,2020,10,43,207,599.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,372.8,0.62,372.8,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.075,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.93,40.4,39.5,79,1900
2021-07-27,2020,10,43,208,591.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,364.3,0.62,364.3,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.071,0.00299,0.263,0.0111,2,0.188,0.452,0.019,23.3,0.95,0.975,0.927,39.5,38.6,77.1,1850
2021-07-28,2020,10,43,209,582.83,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.8,0.61,355.8,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.067,0.00282,0.256,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.7,37.6,75.2,1810
2021-07-29,2020,10,44,210,574.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,347.9,0.6,347.9,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0632,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.5,1760
2021-07-30,2020,10,44,211,566.97,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,340,0.6,340,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0595,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2021-07-31,2020,10,44,212,560.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,333.1,0.59,333.1,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0562,0.00236,0.238,0.00995,2,0.167,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2021-08-01,2020,11,44,213,551.66,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,367.7,0.67,367.7,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0725,0.00303,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.976,0.928,40.2,39.3,78.6,1890
2021-08-02,2020,11,44,214,542.09,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,358.1,0.66,358.1,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.068,0.00284,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2021-08-03,2020,11,44,215,533.07,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,349.1,0.66,349.1,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2021-08-04,2020,11,44,216,525.14,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,341.1,0.65,341.1,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.06,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.7,1740
2021-08-05,2020,11,45,217,516.66,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,332.7,0.64,332.7,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.056,0.00233,0.234,0.00972,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.9,1700
2021-08-06,2020,11,45,218,508.18,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.2,0.64,324.2,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.1,1660
2021-08-07,2020,11,45,219,500.25,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,316.3,0.63,316.3,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2021-08-08,2020,11,45,220,493.42,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,309.4,0.63,309.4,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.045,0.00186,0.215,0.00889,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66.1,1590
2021-08-09,2020,11,45,221,486.03,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,302,0.62,302,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0416,0.00172,0.209,0.00862,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.5,1550
2021-08-10,2020,11,45,222,478.65,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0381,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2021-08-11,2020,11,45,223,471.82,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,287.8,0.61,287.8,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0349,0.00144,0.197,0.00812,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2021-08-12,2020,11,46,224,464.98,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,281,0.6,281,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2021-08-13,2020,11,46,225,459.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,275.2,0.6,275.2,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2021-08-14,2020,11,46,226,452.95,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0259,0.00106,0.181,0.00745,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2021-08-15,2020,11,46,227,446.66,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,262.7,0.59,262.7,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.023,0.000942,0.176,0.00723,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.2,1350
2021-08-16,2020,11,46,228,440.37,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,256.4,0.58,256.4,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000819,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2021-08-17,2020,11,46,229,434.08,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,250.1,0.58,250.1,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000697,0.166,0.00679,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2021-08-18,2020,11,46,230,428.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,244.3,0.57,244.3,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2021-08-19,2020,11,47,231,422.6,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,238.6,0.56,238.6,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,50.9,1220
2021-08-20,2020,11,47,232,416.85,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2021-08-21,2020,11,47,233,412.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,228.2,0.55,228.2,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2021-08-22,2020,11,47,234,407.01,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223,0.55,223,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-08-23,2020,11,47,235,401.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,217.8,0.54,217.8,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.237,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2021-08-24,2020,11,47,236,396.62,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,212.6,0.54,212.6,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.149,0.00607,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2021-08-25,2020,11,47,237,391.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,207.4,0.53,207.4,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2021-08-26,2020,11,48,238,386.78,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-08-27,2020,11,48,239,382.13,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,198.1,0.52,198.1,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2021-08-28,2020,11,48,240,377.48,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,193.5,0.51,193.5,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2021-08-29,2020,11,48,241,372.83,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,188.8,0.51,188.8,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2021-08-30,2020,11,48,242,368.18,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,184.2,0.5,184.2,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00553,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2021-08-31,2020,11,48,243,364.63,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,180.6,0.49,180.6,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.124,0.0111,0.000448,0.135,0.00547,1,0.186,0.322,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,966
2021-09-01,2020,12,48,244,359.43,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,221.4,0.62,221.4,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.135,0.0146,0.000587,0.149,0.00601,1,0.241,0.391,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-09-02,2020,12,49,245,353.14,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2021-09-03,2020,12,49,246,348.49,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,210.5,0.6,210.5,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000549,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2021-09-04,2020,12,49,247,343.3,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,205.3,0.6,205.3,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2021-09-05,2020,12,49,248,338.1,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,200.1,0.59,200.1,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2021-09-06,2020,12,49,249,332.91,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,194.9,0.58,194.9,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-09-07,2020,12,49,250,328.26,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,190.3,0.58,190.3,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.9,42.9,1030
2021-09-08,2020,12,49,251,323.61,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,185.6,0.57,185.6,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.951,0.98,0.931,42.7,41.8,41.8,1000
2021-09-09,2020,12,50,252,318.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,181,0.57,181,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.93,41.6,40.7,40.7,977
2021-09-10,2020,12,50,253,315.41,0.58,2,Mod_Wet,46,7,6,4,75,138,0.44,177.4,0.56,177.4,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.8,39.8,956
2021-09-11,2020,12,50,254,311.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,173.3,0.56,173.3,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,932
2021-09-12,2020,12,50,255,307.21,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,169.2,0.55,169.2,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.92,38.9,37.8,37.8,908
2021-09-13,2020,12,50,256,303.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.8,36.8,884
2021-09-14,2020,12,50,257,299,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,161,0.54,161,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00944,0.000376,0.123,0.00488,1,0.16,0.282,0.0113,24.8,0.943,0.97,0.915,37,35.8,35.8,860
2021-09-15,2020,12,50,258,295.45,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,157.4,0.53,157.4,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00913,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,841
2021-09-16,2020,12,51,259,291.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,153.9,0.53,153.9,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00883,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,822
2021-09-17,2020,12,51,260,288.34,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,150.3,0.52,150.3,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00853,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.94,0.97,0.911,34.5,33.4,33.4,802
2021-09-18,2020,12,51,261,284.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,146.8,0.52,146.8,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00823,0.000327,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,783
2021-09-19,2020,12,51,262,281.23,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,143.2,0.51,143.2,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000315,0.115,0.00456,1,0.136,0.251,0.00996,24.9,0.937,0.97,0.908,32.8,31.8,31.8,763
2021-09-20,2020,12,51,263,278.77,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,140.8,0.51,140.8,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00772,0.000306,0.114,0.00452,1,0.133,0.246,0.00978,24.9,0.935,0.97,0.907,32.2,31.2,31.2,750
2021-09-21,2020,12,51,264,275.76,0.64,3,Normal,40,6,4,3,65,118,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000364,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2021-09-22,2020,12,51,265,272.75,0.65,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2021-09-23,2020,12,52,266,269.74,0.65,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2021-09-24,2020,12,52,267,266.74,0.66,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2021-09-25,2020,12,52,268,263.73,0.66,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2021-09-26,2020,12,52,269,260.72,0.67,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2021-09-27,2020,12,52,270,257.71,0.67,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2021-09-28,2020,12,52,271,254.71,0.68,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000292,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2021-09-29,2020,12,52,272,251.7,0.69,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2021-09-30,2020,12,53,273,249.24,0.69,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-10-01,2021,1,1,274,246.78,0.7,3,Normal,37,5,3,2,50,97,0.39,149.8,0.61,149.8,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00848,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2021-10-02,2021,1,1,275,249.78,0.69,3,Normal,37,5,3,2,50,97,0.39,152.8,0.61,152.8,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,821
