date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-10-03,2021,1,1,276,251.15,0.69,3,Normal,37,5,3,2,50,97,0.39,154.2,0.61,154.2,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00885,0.00035,0.115,0.00453,1,0.151,0.265,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2021-10-04,2021,1,1,277,250.88,0.69,3,Normal,37,5,3,2,50,97,0.39,153.9,0.61,153.9,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.5,34.5,827
2021-10-05,2021,1,1,278,248.96,0.69,3,Normal,37,5,3,2,50,97,0.39,152,0.61,152,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.00449,1,0.148,0.261,0.0103,25,0.94,0.97,0.912,35.1,34,34,817
2021-10-06,2021,1,1,279,247.6,0.7,3,Normal,37,5,3,2,50,97,0.39,150.6,0.61,150.6,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00855,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2021-10-07,2021,1,1,280,245.68,0.7,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,799
2021-10-08,2021,1,2,281,243.22,0.71,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2021-10-09,2021,1,2,282,240.76,0.72,3,Normal,37,5,3,2,50,97,0.4,143.8,0.6,143.8,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.2,32.2,772
2021-10-10,2021,1,2,283,237.75,0.73,3,Normal,37,5,3,2,50,97,0.41,140.8,0.59,140.8,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.133,0.241,0.00951,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2021-10-11,2021,1,2,284,235.29,0.73,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000296,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2021-10-12,2021,1,2,285,232.83,0.74,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2021-10-13,2021,1,2,286,230.37,0.75,3,Normal,37,5,3,2,50,97,0.42,133.4,0.58,133.4,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00709,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2021-10-14,2021,1,2,287,227.91,0.76,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00688,0.00027,0.104,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2021-10-15,2021,1,3,288,225.45,0.77,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2021-10-16,2021,1,3,289,222.99,0.78,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2021-10-17,2021,1,3,290,221.62,0.78,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2021-10-18,2021,1,3,291,219.71,0.79,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000243,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-10-19,2021,1,3,292,217.79,0.8,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00602,0.000236,0.1,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2021-10-20,2021,1,3,293,215.88,0.8,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2021-10-21,2021,1,3,294,213.96,0.81,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2021-10-22,2021,1,4,295,212.05,0.82,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2021-10-23,2021,1,4,296,214.51,0.81,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2021-10-24,2021,1,4,297,218.07,0.8,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2021-10-25,2021,1,4,298,217.79,0.8,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00602,0.000236,0.1,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2021-10-26,2021,1,4,299,215.88,0.8,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2021-10-27,2021,1,4,300,214.51,0.81,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2021-10-28,2021,1,4,301,214.24,0.81,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2021-10-29,2021,1,5,302,216.15,0.8,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-10-30,2021,1,5,303,215.33,0.8,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2021-10-31,2021,1,5,304,213.96,0.81,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2021-11-01,2021,2,5,305,212.05,0.82,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-11-02,2021,2,5,306,214.51,0.81,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-11-03,2021,2,5,307,220.8,0.79,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2021-11-04,2021,2,5,308,225.45,0.77,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2021-11-05,2021,2,6,309,227.36,0.76,3,Normal,36,5,3,2,47,93,0.41,134.4,0.59,134.4,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2021-11-06,2021,2,6,310,224.35,0.77,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-11-07,2021,2,6,311,221.35,0.78,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2021-11-08,2021,2,6,312,218.89,0.79,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2021-11-09,2021,2,6,313,217.52,0.8,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2021-11-10,2021,2,6,314,215.6,0.8,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.101,0.00394,1,0.108,0.209,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-11-11,2021,2,6,315,214.24,0.81,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00606,0.000237,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27,27,649
2021-11-12,2021,2,7,316,215.6,0.8,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.101,0.00394,1,0.108,0.209,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-11-13,2021,2,7,317,221.89,0.78,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-11-14,2021,2,7,318,226.54,0.77,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
2021-11-15,2021,2,7,319,228.46,0.76,3,Normal,36,5,3,2,47,93,0.41,135.5,0.59,135.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0989,0.00726,0.000286,0.106,0.00417,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2021-11-16,2021,2,7,320,227.09,0.76,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2021-11-17,2021,2,7,321,222.99,0.78,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
2021-11-18,2021,2,7,322,220.53,0.79,3,Normal,36,5,3,2,47,93,0.42,127.5,0.58,127.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2021-11-19,2021,2,8,323,221.35,0.78,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2021-11-20,2021,2,8,324,222.17,0.78,3,Normal,36,5,3,2,47,93,0.42,129.2,0.58,129.2,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2021-11-21,2021,2,8,325,222.99,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,844
2021-11-22,2021,2,8,326,224.9,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2021-11-23,2021,2,8,327,223.53,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2021-11-24,2021,2,8,328,220.53,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2021-11-25,2021,2,8,329,217.52,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2021-11-26,2021,2,9,330,215.6,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2021-11-27,2021,2,9,331,213.69,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2021-11-28,2021,2,9,332,214.51,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2021-11-29,2021,2,9,333,213.69,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2021-11-30,2021,2,9,334,211.23,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-12-01,2021,3,9,335,209.86,0.82,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2021-12-02,2021,3,9,336,209.59,0.82,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2021-12-03,2021,3,10,337,207.67,0.83,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-12-04,2021,3,10,338,207.4,0.83,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2021-12-05,2021,3,10,339,206.58,0.83,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,800
2021-12-06,2021,3,10,340,207.95,0.83,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2021-12-07,2021,3,10,341,213.14,0.81,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2021-12-08,2021,3,10,342,216.15,0.8,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2021-12-09,2021,3,10,343,216.42,0.8,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2021-12-10,2021,3,11,344,216.7,0.8,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2021-12-11,2021,3,11,345,218.07,0.8,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2021-12-12,2021,3,11,346,218.34,0.79,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2021-12-13,2021,3,11,347,220.25,0.79,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2021-12-14,2021,3,11,348,221.62,0.78,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2021-12-15,2021,3,11,349,220.8,0.79,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2021-12-16,2021,3,11,350,223.81,0.77,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2021-12-17,2021,3,12,351,227.91,0.76,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.4,38.4,920
2021-12-18,2021,3,12,352,232.01,0.74,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2021-12-19,2021,3,12,353,234.47,0.74,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2021-12-20,2021,3,12,354,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2021-12-21,2021,3,12,355,238.85,0.72,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2021-12-22,2021,3,12,356,241.31,0.72,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2021-12-23,2021,3,12,357,243.22,0.71,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-12-24,2021,3,13,358,244.59,0.71,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2021-12-25,2021,3,13,359,243.77,0.71,5,Dry,26,4,3,2,24,59,0.24,184.8,0.76,184.8,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-12-26,2021,3,13,360,243.49,0.71,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2021-12-27,2021,3,13,361,243.22,0.71,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-12-28,2021,3,13,362,241.85,0.71,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2021-12-29,2021,3,13,363,242.67,0.71,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,42,42,1010
2021-12-30,2021,3,13,364,244.59,0.71,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2021-12-31,2021,3,14,365,247.05,0.7,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2022-01-01,2021,4,14,1,248.42,0.69,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2022-01-02,2021,4,14,2,249.78,0.69,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2022-01-03,2021,4,14,3,254.98,0.68,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2022-01-04,2021,4,14,4,259.63,0.67,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2022-01-05,2021,4,14,5,264.28,0.66,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2022-01-06,2021,4,14,6,268.92,0.65,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2022-01-07,2021,4,15,7,273.57,0.64,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-01-08,2021,4,15,8,278.22,0.64,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-01-09,2021,4,15,9,281.78,0.63,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2022-01-10,2021,4,15,10,285.88,0.62,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-01-11,2021,4,15,11,289.98,0.62,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-01-12,2021,4,15,12,293.53,0.61,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2022-01-13,2021,4,15,13,295.99,0.61,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-01-14,2021,4,16,14,296.82,0.61,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2022-01-15,2021,4,16,15,293.81,0.61,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.4,48.2,48.2,1160
2022-01-16,2021,4,16,16,291.35,0.62,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2022-01-17,2021,4,16,17,289.98,0.62,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-01-18,2021,4,16,18,291.89,0.62,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-01-19,2021,4,16,19,297.09,0.61,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2022-01-20,2021,4,16,20,303.38,0.6,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2022-01-21,2021,4,17,21,305.84,0.6,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2022-01-22,2021,4,17,22,307.75,0.59,5,Dry,29,5,4,2,33,73,0.24,234.8,0.76,234.8,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00589,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-01-23,2021,4,17,23,309.12,0.59,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2022-01-24,2021,4,17,24,312.13,0.59,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2022-01-25,2021,4,17,25,316.23,0.58,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2022-01-26,2021,4,17,26,323.07,0.58,5,Dry,29,5,4,2,33,73,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000682,0.154,0.00617,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2022-01-27,2021,4,17,27,333.73,0.57,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000885,0.163,0.00654,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2022-01-28,2021,4,18,28,345.49,0.55,5,Dry,29,5,4,2,33,73,0.21,272.5,0.79,272.5,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2022-01-29,2021,4,18,29,355.6,0.54,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2022-01-30,2021,4,18,30,365.17,0.54,5,Dry,29,5,4,2,33,73,0.2,292.2,0.8,292.2,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.8,1530
2022-01-31,2021,4,18,31,374.74,0.53,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00168,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2022-02-01,2021,5,18,32,385.41,0.52,5,Dry,31,6,4,3,41,85,0.22,300.4,0.78,300.4,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0408,0.00165,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2022-02-02,2021,5,18,33,396.07,0.51,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2022-02-03,2021,5,18,34,406.19,0.5,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2022-02-04,2021,5,19,35,416.85,0.5,5,Dry,31,6,4,3,41,85,0.2,331.9,0.8,331.9,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2022-02-05,2021,5,19,36,427.52,0.49,5,Dry,31,6,4,3,41,85,0.2,342.5,0.8,342.5,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2022-02-06,2021,5,19,37,436.54,0.48,5,Dry,31,6,4,3,41,85,0.2,351.5,0.81,351.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2022-02-07,2021,5,19,38,446.11,0.48,5,Dry,31,6,4,3,41,85,0.19,361.1,0.81,361.1,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2022-02-08,2021,5,19,39,454.04,0.47,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.931,41.1,40.3,80.5,1930
2022-02-09,2021,5,19,40,460.88,0.47,5,Dry,31,6,4,3,41,85,0.18,375.9,0.82,375.9,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0764,0.00314,0.259,0.0107,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2022-02-10,2021,5,19,41,470.45,0.46,5,Dry,31,6,4,3,41,85,0.18,385.4,0.82,385.4,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2022-02-11,2021,5,20,42,480.57,0.45,5,Dry,31,6,4,3,41,85,0.18,395.6,0.82,395.6,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0857,0.00354,0.275,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2022-02-12,2021,5,20,43,489.59,0.45,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2022-02-13,2021,5,20,44,498.07,0.44,5,Dry,31,6,4,3,41,85,0.17,413.1,0.83,413.1,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2022-02-14,2021,5,20,45,508.73,0.44,5,Dry,31,6,4,3,41,85,0.17,423.7,0.83,423.7,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.099,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2200
2022-02-15,2021,5,20,46,522.67,0.43,5,Dry,31,6,4,3,41,85,0.16,437.7,0.84,437.7,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2022-02-16,2021,5,20,47,537.71,0.42,5,Dry,31,6,4,3,41,85,0.16,452.7,0.84,452.7,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-02-17,2021,5,20,48,553.85,0.41,5,Dry,31,6,4,3,41,85,0.15,468.9,0.85,468.9,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2022-02-18,2021,5,21,49,568.89,0.4,5,Dry,31,6,4,3,41,85,0.15,483.9,0.85,483.9,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2022-02-19,2021,5,21,50,586.11,0.39,5,Dry,31,6,4,3,41,85,0.14,501.1,0.85,501.1,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2022-02-20,2021,5,21,51,604.98,0.39,5,Dry,31,6,4,3,41,85,0.14,520,0.86,520,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2022-02-21,2021,5,21,52,626.58,0.38,5,Dry,31,6,4,3,41,85,0.14,541.6,0.86,541.6,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.42,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2022-02-22,2021,5,21,53,649.82,0.37,5,Dry,31,6,4,3,41,85,0.13,564.8,0.87,564.8,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2022-02-23,2021,5,21,54,675.8,0.36,5,Dry,31,6,4,3,41,85,0.13,590.8,0.87,590.8,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00836,0.481,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2022-02-24,2021,5,21,55,703.96,0.35,5,Dry,31,6,4,3,41,85,0.12,619,0.88,619,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2022-02-25,2021,5,22,56,732.67,0.34,5,Dry,31,6,4,3,41,85,0.12,647.7,0.88,647.7,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2022-02-26,2021,5,22,57,763.57,0.33,5,Dry,31,6,4,3,41,85,0.11,678.6,0.89,678.6,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.335,0.254,0.011,0.59,0.0256,3,0.248,0.838,0.0363,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
2022-02-27,2021,5,22,58,784.27,0.32,5,Dry,31,6,4,3,41,85,0.11,699.3,0.89,699.3,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2022-02-28,2021,5,22,59,807.77,0.31,5,Dry,31,6,4,3,41,85,0.1,722.8,0.9,722.8,0,0,0,0,-3,3,31,6,4,0,44,764,990,967.1,22.9,0.361,0.284,0.0124,0.644,0.0282,3,0.268,0.912,0.0399,22,0.957,0.98,0.938,49.6,48.2,145,3470
2022-03-01,2021,6,22,60,831.11,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,702.1,0.84,702.1,0,0,0,0,-6,6,41,8,7,0,73,758,990,967.2,22.8,0.357,0.27,0.0119,0.627,0.0275,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2022-03-02,2021,6,22,61,852.46,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,723.5,0.85,723.5,0,0,0,0,-6,6,41,8,7,0,73,779,990,967.3,22.7,0.369,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2022-03-03,2021,6,22,62,879.27,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,750.3,0.85,750.3,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.393,0.302,0.0134,0.695,0.0308,3,0.28,0.975,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2022-03-04,2021,6,23,63,903.09,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,774.1,0.86,774.1,0,0,0,0,-6,6,41,8,7,0,73,830,990,967.5,22.5,0.415,0.314,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2022-03-05,2021,6,23,64,927.85,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,798.9,0.86,798.9,0,0,0,0,-6,6,41,8,7,0,73,855,990,967.6,22.4,0.437,0.326,0.0145,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
2022-03-06,2021,6,23,65,953.45,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,824.5,0.86,824.5,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,160,3850
2022-03-07,2021,6,23,66,979.84,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,850.8,0.87,850.8,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3960
2022-03-08,2021,6,23,67,1012,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,883,0.87,883,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2022-03-09,2021,6,23,68,1039.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,910.9,0.88,910.9,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.92,0.0419,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2022-03-10,2021,6,23,69,1068.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,939.4,0.88,939.4,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2022-03-11,2021,6,24,70,1097.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,968.5,0.88,968.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2022-03-12,2021,6,24,71,1121.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,992.8,0.89,992.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2022-03-13,2021,6,24,72,1146.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0214,1.12,0.0518,4,0.283,1.41,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2022-03-14,2021,6,24,73,1165.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.506,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2022-03-15,2021,6,24,74,1185.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.717,0.55,0.0256,1.27,0.0589,4,0.291,1.56,0.0724,20,0.955,0.98,0.936,49.4,48.2,193,4630
2022-03-16,2021,6,24,75,1205.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.746,0.594,0.0277,1.34,0.0625,4,0.295,1.64,0.0762,19.8,0.955,0.98,0.935,49.9,48.2,193,4630
2022-03-17,2021,6,24,76,1225.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.775,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.0801,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2022-03-18,2021,6,25,77,1245.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-03-19,2021,6,25,78,1271.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1143,0.9,1100,43,10,1,1,-5,36,51,9,8,1,103,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-03-20,2021,6,25,79,1298,0.2,4,Mod_Dry,41,8,7,6,67,129,0.099,1169,0.9,1100,69,16,2,2,-4,53,57,10,9,2,120,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-03-21,2021,6,25,80,1330.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.097,1202,0.9,1100,102,23,3,3,-3,76,64,11,10,3,143,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-03-22,2021,6,25,81,1370.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2022-03-23,2021,6,25,82,1403.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-03-24,2021,6,25,83,1437.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2022-03-25,2021,6,26,84,1478.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.087,1350,0.91,1100,250,57,8,8,2,175,98,16,15,8,242,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-03-26,2021,6,26,85,1526.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.085,1397,0.92,1100,297,59,9,9,3,217,100,17,16,9,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-03-27,2021,6,26,86,1574.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.082,1446,0.92,1100,346,59,10,11,4,262,100,18,18,10,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-03-28,2021,6,26,87,1630.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.079,1501,0.92,1100,401,59,10,12,6,314,100,18,19,12,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2022-03-29,2021,6,26,88,1686.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.076,1558,0.92,1100,458,59,10,14,8,367,100,18,21,14,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2022-03-30,2021,6,26,89,1743.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.074,1615,0.93,1100,515,59,10,16,9,421,100,18,23,15,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-03-31,2021,6,26,90,1801.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.072,1673,0.93,1100,573,59,10,17,11,476,100,18,24,17,543,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-04-01,2021,7,27,91,1860.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2022-04-02,2021,7,27,92,1919.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2022-04-03,2021,7,27,93,1979.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2022-04-04,2021,7,27,94,2032.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1885,0.93,1100,785,55,7,15,14,694,100,18,25,24,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-05,2021,7,27,95,2086.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1939,0.93,1100,839,55,7,15,15,747,100,18,25,25,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2022-04-06,2021,7,27,96,2141,0.11,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2022-04-07,2021,7,27,97,2195.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2022-04-08,2021,7,28,98,2251.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2103,0.93,1100,1000,55,7,15,20,906,100,18,25,30,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2022-04-09,2021,7,28,99,2299.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.064,2152,0.94,1100,1050,55,7,15,22,953,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-04-10,2021,7,28,100,2355.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.063,2208,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2022-04-11,2021,7,28,101,2412.4,0.091,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2022-04-12,2021,7,28,102,2469.5,0.087,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-04-13,2021,7,28,103,2526.9,0.084,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2022-04-14,2021,7,28,104,2577.1,0.08,3,Normal,54,13,14,19,117,217,0.084,2360,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2022-04-15,2021,7,29,105,2619.8,0.078,3,Normal,54,13,14,19,117,217,0.083,2403,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2022-04-16,2021,7,29,106,2662.7,0.075,3,Normal,54,13,14,19,117,217,0.082,2446,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2022-04-17,2021,7,29,107,2705.8,0.072,3,Normal,54,13,14,19,117,217,0.08,2489,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2022-04-18,2021,7,29,108,2749.1,0.07,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2022-04-19,2021,7,29,109,2784.7,0.067,3,Normal,54,13,14,19,117,217,0.078,2568,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2022-04-20,2021,7,29,110,2820.4,0.065,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2022-04-21,2021,7,29,111,2848.3,0.064,3,Normal,54,13,14,19,117,217,0.076,2631,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2022-04-22,2021,7,30,112,2876.3,0.062,3,Normal,54,13,14,19,117,217,0.075,2659,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2022-04-23,2021,7,30,113,2896.3,0.061,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2022-04-24,2021,7,30,114,2916.4,0.06,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2022-04-25,2021,7,30,115,2936.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2022-04-26,2021,7,30,116,2956.6,0.057,3,Normal,54,13,14,19,117,217,0.073,2740,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2022-04-27,2021,7,30,117,2976.8,0.056,3,Normal,54,13,14,19,117,217,0.073,2760,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2022-04-28,2021,7,30,118,2997.1,0.055,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2022-04-29,2021,7,31,119,3017.3,0.054,3,Normal,54,13,14,19,117,217,0.072,2800,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2022-04-30,2021,7,31,120,3037.7,0.053,3,Normal,54,13,14,19,117,217,0.071,2821,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2022-05-01,2021,8,31,121,3049.9,0.052,3,Normal,55,13,13,17,178,276,0.09,2774,0.91,1100,1670,45,5,12,33,1580,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2022-05-02,2021,8,31,122,3053.9,0.052,3,Normal,55,13,13,17,178,276,0.09,2778,0.91,1100,1680,45,5,12,33,1580,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2022-05-03,2021,8,31,123,3049.9,0.052,3,Normal,55,13,13,17,178,276,0.09,2774,0.91,1100,1670,45,5,12,33,1580,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2022-05-04,2021,8,31,124,3045.8,0.052,3,Normal,55,13,13,17,178,276,0.091,2770,0.91,1100,1670,45,5,12,33,1580,100,18,25,50,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2022-05-05,2021,8,31,125,3033.6,0.053,3,Normal,55,13,13,17,178,276,0.091,2758,0.91,1100,1660,45,5,12,33,1560,100,18,25,50,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
