date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-05-06,2021,8,32,126,3021.4,0.054,3,Normal,55,13,13,17,178,276,0.091,2745,0.91,1100,1650,45,5,12,32,1550,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2022-05-07,2021,8,32,127,3001.1,0.055,3,Normal,55,13,13,17,178,276,0.092,2725,0.91,1100,1630,45,5,12,32,1530,100,18,25,49,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2022-05-08,2021,8,32,128,2972.8,0.057,3,Normal,55,13,13,17,178,276,0.093,2697,0.91,1100,1600,45,5,12,31,1500,100,18,25,48,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2022-05-09,2021,8,32,129,2944.6,0.058,3,Normal,55,13,13,17,178,276,0.094,2669,0.91,1100,1570,45,5,12,30,1480,100,18,25,47,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2022-05-10,2021,8,32,130,2908.3,0.06,3,Normal,55,13,13,17,178,276,0.095,2632,0.91,1100,1530,45,5,12,29,1440,100,18,25,46,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2022-05-11,2021,8,32,131,2872.3,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2551,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2022-05-12,2021,8,32,132,2828.4,0.065,2,Mod_Wet,65,14,17,23,202,321,0.11,2507,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2022-05-13,2021,8,33,133,2784.7,0.067,2,Mod_Wet,65,14,17,23,202,321,0.12,2464,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2022-05-14,2021,8,33,134,2741.2,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2420,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2022-05-15,2021,8,33,135,2697.9,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2377,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2022-05-16,2021,8,33,136,2654.8,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2334,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2022-05-17,2021,8,33,137,2612,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2291,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2022-05-18,2021,8,33,138,2569.4,0.081,2,Mod_Wet,65,14,17,23,202,321,0.13,2248,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2022-05-19,2021,8,33,139,2519.3,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2198,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2022-05-20,2021,8,34,140,2469.5,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2148,0.87,1100,1050,35,4,8,8,993,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-21,2021,8,34,141,2427.6,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2107,0.87,1100,1010,35,4,8,7,953,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3830
2022-05-22,2021,8,34,142,2385.9,0.093,2,Mod_Wet,65,14,17,23,202,321,0.14,2065,0.86,1100,965,35,4,8,6,912,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2022-05-23,2021,8,34,143,2344.5,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2024,0.86,1100,924,35,4,8,5,872,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-05-24,2021,8,34,144,2303.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1982,0.86,1100,882,35,4,8,3,832,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-05-25,2021,8,34,145,2255,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1934,0.86,1100,834,35,4,8,2,785,100,18,25,25,987,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-26,2021,8,34,146,2192.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1871,0.85,1100,771,35,4,8,0,724,100,18,25,23,926,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2022-05-27,2021,8,35,147,2130.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1809,0.85,1100,709,35,4,8,-2,664,100,18,25,21,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2022-05-28,2021,8,35,148,2075.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1755,0.84,1100,655,35,4,8,-3,611,100,18,25,20,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-29,2021,8,35,149,2022,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1701,0.84,1100,601,35,4,8,-5,559,100,18,25,18,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-05-30,2021,8,35,150,1968.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1648,0.84,1100,548,35,4,8,-7,508,100,18,25,16,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-05-31,2021,8,35,151,1915.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1595,0.83,1100,495,35,4,8,-8,456,100,18,25,15,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2022-06-01,2021,9,35,152,1870.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1614,0.86,1100,514,38,6,11,-1,460,100,18,25,15,613,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2022-06-02,2021,9,35,153,1825.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1569,0.86,1100,469,38,6,11,-2,416,100,18,25,14,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2022-06-03,2021,9,36,154,1781.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1524,0.86,1100,424,38,6,11,-3,372,100,18,25,13,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2022-06-04,2021,9,36,155,1737,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1480,0.85,1100,380,38,6,11,-5,330,100,18,25,11,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-06-05,2021,9,36,156,1693.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1436,0.85,1100,336,38,6,10,-6,288,100,18,24,10,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-06-06,2021,9,36,157,1656.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1400,0.84,1100,300,38,6,9,-7,254,100,18,23,9,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2022-06-07,2021,9,36,158,1620.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1363,0.84,1100,263,38,6,8,-8,219,100,18,22,8,372,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-06-08,2021,9,36,159,1584.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1327,0.84,1100,227,38,6,7,-9,185,100,18,21,7,338,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-06-09,2021,9,36,160,1548.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1292,0.83,1100,192,38,6,6,-10,152,100,18,20,6,305,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-06-10,2021,9,37,161,1513.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1257,0.83,1100,157,35,5,5,-11,123,97,17,19,5,276,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2022-06-11,2021,9,37,162,1478.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1222,0.83,1100,122,28,4,4,-12,98,90,16,18,4,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-06-12,2021,9,37,163,1450.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1193,0.82,1100,93,21,3,3,-13,79,83,15,17,3,232,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2022-06-13,2021,9,37,164,1422.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1165,0.82,1100,65,15,2,2,-14,60,77,14,16,2,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-06-14,2021,9,37,165,1394.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1138,0.82,1100,38,9,1,1,-15,42,71,13,15,1,195,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2022-06-15,2021,9,37,166,1342.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1086,0.81,1086,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.807,0.616,0.0293,1.42,0.0677,4,0.297,1.72,0.0818,19.3,0.953,0.98,0.934,49,48,192,4610
2022-06-16,2021,9,37,167,1292.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1035,0.8,1035,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.732,0.502,0.0237,1.23,0.0583,4,0.287,1.52,0.0718,19.7,0.954,0.98,0.935,47.6,46.7,187,4480
2022-06-17,2021,9,38,168,1242.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,985.4,0.79,985.4,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.7,21.3,0.66,0.416,0.0195,1.08,0.0504,4,0.275,1.35,0.0633,20,0.955,0.98,0.936,46.1,45.2,181,4340
2022-06-18,2021,9,38,169,1199.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.21,942.5,0.79,942.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.598,0.395,0.0184,0.993,0.0463,4,0.261,1.25,0.0584,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2022-06-19,2021,9,38,170,1163,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,906,0.78,906,0,0,0,0,-16,16,62,12,14,0,169,994,990,968.4,21.6,0.565,0.377,0.0175,0.942,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.3,42.4,170,4070
2022-06-20,2021,9,38,171,1127.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,870.2,0.77,870.2,0,0,0,0,-16,16,62,12,14,0,169,958,990,968.3,21.7,0.532,0.36,0.0166,0.892,0.0411,4,0.236,1.13,0.052,20.6,0.954,0.98,0.935,41.9,41,164,3940
2022-06-21,2021,9,38,172,1097.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,840.5,0.77,840.5,0,0,0,0,-16,16,62,12,14,0,169,929,990,968.2,21.8,0.505,0.346,0.0159,0.851,0.039,4,0.226,1.08,0.0494,20.7,0.954,0.978,0.932,40.7,39.8,159,3820
2022-06-22,2021,9,38,173,1068.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,811.4,0.76,811.4,0,0,0,0,-16,16,62,12,14,0,169,899,990,968.1,21.9,0.478,0.332,0.0152,0.81,0.037,4,0.216,1.03,0.0469,20.9,0.953,0.975,0.929,39.5,38.6,154,3700
2022-06-23,2021,9,38,174,1039.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,782.9,0.75,782.9,0,0,0,0,-16,16,62,12,14,0,169,871,990,968,22,0.452,0.318,0.0145,0.77,0.035,3,0.289,1.06,0.0482,20.9,0.956,0.98,0.937,51.2,48.2,145,3470
2022-06-24,2021,9,39,175,1017,0.25,2,Mod_Wet,62,12,14,16,153,257,0.25,760,0.75,760,0,0,0,0,-16,16,62,12,14,0,169,848,990,968,22,0.431,0.307,0.0139,0.738,0.0335,3,0.283,1.02,0.0463,21,0.957,0.98,0.937,50,48.2,145,3470
2022-06-25,2021,9,39,176,994.54,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,737.5,0.74,737.5,0,0,0,0,-16,16,62,12,14,0,169,826,990,967.9,22.1,0.411,0.294,0.0133,0.704,0.0318,3,0.274,0.979,0.0442,21.1,0.957,0.98,0.937,48.8,47.8,143,3440
2022-06-26,2021,9,39,177,972.57,0.26,2,Mod_Wet,62,12,14,16,153,257,0.26,715.6,0.74,715.6,0,0,0,0,-16,16,62,12,14,0,169,804,990,967.8,22.2,0.391,0.279,0.0126,0.67,0.0301,3,0.265,0.934,0.0421,21.3,0.956,0.98,0.937,47.6,46.6,140,3360
2022-06-27,2021,9,39,178,951.09,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,694.1,0.73,694.1,0,0,0,0,-16,16,62,12,14,0,169,782,990,967.7,22.3,0.371,0.265,0.0119,0.636,0.0285,3,0.255,0.89,0.0399,21.4,0.956,0.98,0.937,46.4,45.5,137,3280
2022-06-28,2021,9,39,179,930.14,0.27,2,Mod_Wet,62,12,14,16,153,257,0.28,673.1,0.72,673.1,0,0,0,0,-16,16,62,12,14,0,169,761,990,967.6,22.4,0.359,0.251,0.0112,0.61,0.0272,3,0.245,0.855,0.0382,21.5,0.956,0.98,0.937,45.3,44.4,133,3200
2022-06-29,2021,9,39,180,914.23,0.27,2,Mod_Wet,62,12,14,16,153,257,0.28,657.2,0.72,657.2,0,0,0,0,-16,16,62,12,14,0,169,745,990,967.6,22.4,0.35,0.24,0.0107,0.59,0.0263,3,0.238,0.828,0.0369,21.6,0.956,0.98,0.937,44.4,43.5,130,3130
2022-06-30,2021,9,39,181,898.69,0.28,2,Mod_Wet,62,12,14,16,153,257,0.29,641.7,0.71,641.7,0,0,0,0,-16,16,62,12,14,0,169,730,990,967.5,22.5,0.341,0.23,0.0102,0.571,0.0254,3,0.231,0.802,0.0356,21.7,0.955,0.98,0.936,43.5,42.6,128,3070
2022-07-01,2021,10,40,182,883.52,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,656.5,0.74,656.5,0,0,0,0,-11,11,58,11,11,0,147,737,990,967.4,22.6,0.345,0.24,0.0106,0.585,0.0259,3,0.238,0.823,0.0365,21.7,0.956,0.98,0.937,44.6,43.7,131,3150
2022-07-02,2021,10,40,183,868.77,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,641.8,0.74,641.8,0,0,0,0,-11,11,58,11,11,0,147,722,990,967.4,22.6,0.337,0.23,0.0102,0.566,0.025,3,0.231,0.798,0.0353,21.8,0.955,0.98,0.936,43.8,42.9,129,3090
2022-07-03,2021,10,40,184,854.47,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,627.5,0.73,627.5,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.329,0.22,0.00971,0.549,0.0242,3,0.225,0.774,0.0341,21.9,0.955,0.98,0.936,42.9,42.1,126,3030
2022-07-04,2021,10,40,185,840.65,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,613.6,0.73,613.6,0,0,0,0,-11,11,58,11,11,0,147,694,990,967.3,22.7,0.321,0.211,0.00928,0.532,0.0234,3,0.219,0.75,0.033,22,0.955,0.98,0.935,42.1,41.3,124,2970
2022-07-05,2021,10,40,186,827.37,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,600.4,0.73,600.4,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00887,0.515,0.0226,3,0.213,0.728,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2022-07-06,2021,10,40,187,814.7,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,587.7,0.72,587.7,0,0,0,0,-11,11,58,11,11,0,147,668,990,967.2,22.8,0.306,0.194,0.00848,0.5,0.0219,3,0.207,0.707,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2022-07-07,2021,10,40,188,802.73,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,575.7,0.72,575.7,0,0,0,0,-11,11,58,11,11,0,147,656,990,967.1,22.9,0.299,0.186,0.00811,0.485,0.0212,3,0.202,0.686,0.03,22.2,0.952,0.976,0.929,39.8,38.8,116,2800
2022-07-08,2021,10,41,189,791.59,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,564.6,0.71,564.6,0,0,0,0,-11,11,58,11,11,0,147,645,990,967.1,22.9,0.293,0.178,0.00777,0.471,0.0205,3,0.197,0.668,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2022-07-09,2021,10,41,190,781.52,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,554.5,0.71,554.5,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.287,0.171,0.00746,0.459,0.02,3,0.192,0.651,0.0283,22.3,0.951,0.973,0.925,38.5,37.4,112,2690
2022-07-10,2021,10,41,191,773.03,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,546,0.71,546,0,0,0,0,-11,11,58,11,11,0,147,626,990,967,23,0.282,0.166,0.0072,0.448,0.0195,3,0.188,0.636,0.0277,22.4,0.95,0.972,0.923,37.9,36.9,111,2650
2022-07-11,2021,10,41,192,764.94,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,537.9,0.7,537.9,0,0,0,0,-11,11,58,11,11,0,147,618,990,967,23,0.278,0.16,0.00696,0.438,0.019,3,0.185,0.623,0.027,22.4,0.95,0.971,0.922,37.4,36.3,109,2620
2022-07-12,2021,10,41,193,752.09,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,525.1,0.7,525.1,0,0,0,0,-11,11,58,11,11,0,147,605,990,966.9,23.1,0.27,0.152,0.00657,0.422,0.0183,3,0.179,0.601,0.026,22.5,0.949,0.97,0.92,36.6,35.5,107,2560
2022-07-13,2021,10,41,194,739.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,512.8,0.69,512.8,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.263,0.144,0.0062,0.407,0.0176,3,0.173,0.58,0.0251,22.6,0.947,0.97,0.919,35.8,34.8,104,2500
2022-07-14,2021,10,41,195,728.57,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,501.6,0.69,501.6,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.017,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2022-07-15,2021,10,42,196,716.82,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,489.8,0.68,489.8,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.381,0.0164,2,0.273,0.654,0.0281,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2022-07-16,2021,10,42,197,705.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,478.1,0.68,478.1,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2022-07-17,2021,10,42,198,693.85,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,466.9,0.67,466.9,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2022-07-18,2021,10,42,199,683.73,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,456.7,0.67,456.7,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
2022-07-19,2021,10,42,200,673.07,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,446.1,0.66,446.1,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.11,0.00468,0.335,0.0143,2,0.244,0.579,0.0247,22.8,0.958,0.98,0.938,47.8,46.9,93.7,2250
2022-07-20,2021,10,42,201,662.4,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435.4,0.66,435.4,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.105,0.00446,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.8,45.8,91.7,2200
2022-07-21,2021,10,42,202,652.28,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,425.3,0.65,425.3,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0997,0.00425,0.314,0.0133,2,0.23,0.543,0.0231,22.9,0.956,0.98,0.937,45.8,44.9,89.7,2150
2022-07-22,2021,10,43,203,643.26,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,416.3,0.65,416.3,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0955,0.00406,0.306,0.013,2,0.223,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,87.9,2110
2022-07-23,2021,10,43,204,633.69,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,406.7,0.64,406.7,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.091,0.00386,0.298,0.0127,2,0.217,0.515,0.0219,23,0.955,0.98,0.936,43.9,43,86.1,2070
2022-07-24,2021,10,43,205,624.12,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,397.1,0.64,397.1,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0864,0.00366,0.29,0.0123,2,0.211,0.501,0.0212,23.1,0.954,0.98,0.935,42.9,42.1,84.2,2020
2022-07-25,2021,10,43,206,615.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,388.1,0.63,388.1,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0822,0.00348,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.3,1980
2022-07-26,2021,10,43,207,606.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.38,379.1,0.63,379.1,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.198,0.0779,0.00329,0.275,0.0116,2,0.198,0.474,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.4,1930
2022-07-27,2021,10,43,208,598.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,371.1,0.62,371.1,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0742,0.00313,0.269,0.0113,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.2,39.3,78.6,1890
2022-07-28,2021,10,43,209,589.67,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,362.7,0.61,362.7,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0702,0.00296,0.262,0.011,2,0.187,0.449,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.7,1840
2022-07-29,2021,10,44,210,581.19,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,354.2,0.61,354.2,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0662,0.00278,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.4,74.9,1800
2022-07-30,2021,10,44,211,572.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,345.7,0.6,345.7,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0622,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
2022-07-31,2021,10,44,212,564.78,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,337.8,0.6,337.8,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
2022-08-01,2021,11,44,213,556.85,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,372.9,0.67,372.9,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.075,0.00314,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.9,79.7,1910
2022-08-02,2021,11,44,214,547.28,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,363.3,0.66,363.3,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0705,0.00294,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2022-08-03,2021,11,44,215,539.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,355.4,0.66,355.4,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2022-08-04,2021,11,44,216,530.88,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,346.9,0.65,346.9,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2022-08-05,2021,11,45,217,522.4,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,338.4,0.65,338.4,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00993,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2022-08-06,2021,11,45,218,513.92,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,329.9,0.64,329.9,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2022-08-07,2021,11,45,219,505.99,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322,0.64,322,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.051,0.00211,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2022-08-08,2021,11,45,220,499.16,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,315.2,0.63,315.2,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.00909,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2022-08-09,2021,11,45,221,491.78,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,307.8,0.63,307.8,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.00883,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2022-08-10,2021,11,45,222,484.39,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,300.4,0.62,300.4,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0408,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2022-08-11,2021,11,45,223,477.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,293,0.61,293,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0373,0.00154,0.201,0.0083,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2022-08-12,2021,11,46,224,470.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286.2,0.61,286.2,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0341,0.0014,0.196,0.00806,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2022-08-13,2021,11,46,225,463.34,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.3,0.6,279.3,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.9,59.7,1430
2022-08-14,2021,11,46,226,457.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,273.6,0.6,273.6,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00116,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2022-08-15,2021,11,46,227,451.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,267.3,0.59,267.3,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0252,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
2022-08-16,2021,11,46,228,445.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261,0.59,261,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.00091,0.175,0.00717,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2022-08-17,2021,11,46,229,438.73,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,254.7,0.58,254.7,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000787,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2022-08-18,2021,11,46,230,432.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,249,0.57,249,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000692,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2022-08-19,2021,11,47,231,427.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2022-08-20,2021,11,47,232,421.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,237.5,0.56,237.5,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2022-08-21,2021,11,47,233,416.85,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2022-08-22,2021,11,47,234,411.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.7,0.55,227.7,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2022-08-23,2021,11,47,235,406.46,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,222.5,0.55,222.5,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-08-24,2021,11,47,236,401.27,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,217.3,0.54,217.3,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2022-08-25,2021,11,47,237,396.07,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,212.1,0.54,212.1,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2022-08-26,2021,11,48,238,390.88,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,206.9,0.53,206.9,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2022-08-27,2021,11,48,239,386.23,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,202.2,0.52,202.2,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000525,0.145,0.00587,1,0.216,0.36,0.0146,24.3,0.955,0.98,0.936,46.1,45.1,45.1,1080
2022-08-28,2021,11,48,240,381.58,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,197.6,0.52,197.6,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00579,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2022-08-29,2021,11,48,241,376.93,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,192.9,0.51,192.9,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43.1,43.1,1030
2022-08-30,2021,11,48,242,372.28,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,188.3,0.51,188.3,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0118,0.000475,0.139,0.00561,1,0.197,0.335,0.0136,24.4,0.952,0.98,0.933,42.9,42,42,1010
2022-08-31,2021,11,48,243,368.73,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,184.7,0.5,184.7,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000463,0.137,0.00554,1,0.192,0.329,0.0133,24.4,0.951,0.98,0.931,42.1,41.2,41.2,989
2022-09-01,2021,12,48,244,363.53,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,225.5,0.62,225.5,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2022-09-02,2021,12,49,245,357.24,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-09-03,2021,12,49,246,351.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,213.5,0.61,213.5,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2022-09-04,2021,12,49,247,346.85,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2022-09-05,2021,12,49,248,341.66,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,203.7,0.6,203.7,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-09-06,2021,12,49,249,336.46,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,198.5,0.59,198.5,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2022-09-07,2021,12,49,250,331.27,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,193.3,0.58,193.3,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1050
2022-09-08,2021,12,49,251,326.62,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,188.6,0.58,188.6,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-09-09,2021,12,50,252,321.97,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,184,0.57,184,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2022-09-10,2021,12,50,253,317.32,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,179.3,0.56,179.3,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
2022-09-11,2021,12,50,254,313.77,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,175.8,0.56,175.8,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.926,40.4,39.4,39.4,947
2022-09-12,2021,12,50,255,309.67,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,171.7,0.55,171.7,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2022-09-13,2021,12,50,256,305.57,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167.6,0.55,167.6,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.115,0.00999,0.000399,0.125,0.00501,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2022-09-14,2021,12,50,257,301.46,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,163.5,0.54,163.5,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2022-09-15,2021,12,50,258,297.36,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.4,0.54,159.4,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.0093,0.00037,0.122,0.00485,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,851
2022-09-16,2021,12,51,259,293.81,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,155.8,0.53,155.8,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2022-09-17,2021,12,51,260,290.25,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.3,0.53,152.3,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00869,0.000346,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,813
2022-09-18,2021,12,51,261,286.7,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,148.7,0.52,148.7,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00839,0.000334,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,793
2022-09-19,2021,12,51,262,283.14,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00809,0.000321,0.116,0.0046,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,774
2022-09-20,2021,12,51,263,280.68,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,142.7,0.51,142.7,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00788,0.000313,0.115,0.00455,1,0.135,0.25,0.00992,24.9,0.936,0.97,0.908,32.7,31.7,31.7,760
2022-09-21,2021,12,51,264,277.67,0.64,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2022-09-22,2021,12,51,265,274.67,0.64,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2022-09-23,2021,12,52,266,271.66,0.65,3,Normal,40,6,4,3,65,118,0.43,153.7,0.57,153.7,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,823
2022-09-24,2021,12,52,267,268.65,0.65,3,Normal,40,6,4,3,65,118,0.44,150.7,0.56,150.7,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2022-09-25,2021,12,52,268,265.64,0.66,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2022-09-26,2021,12,52,269,262.64,0.66,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000319,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2022-09-27,2021,12,52,270,259.63,0.67,3,Normal,40,6,4,3,65,118,0.45,141.6,0.55,141.6,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00779,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2022-09-28,2021,12,52,271,256.62,0.68,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2022-09-29,2021,12,52,272,253.61,0.68,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00728,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2022-09-30,2021,12,53,273,250.6,0.69,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2022-10-01,2022,1,1,274,248.14,0.7,3,Normal,37,5,3,2,50,97,0.39,151.1,0.61,151.1,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.0086,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-10-02,2022,1,1,275,245.68,0.7,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,799
2022-10-03,2022,1,1,276,243.22,0.71,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-10-04,2022,1,1,277,240.76,0.72,3,Normal,37,5,3,2,50,97,0.4,143.8,0.6,143.8,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.2,32.2,772
2022-10-05,2022,1,1,278,239.39,0.72,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2022-10-06,2022,1,1,279,236.39,0.73,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2022-10-07,2022,1,1,280,235.02,0.73,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2022-10-08,2022,1,2,281,233.1,0.74,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2022-10-09,2022,1,2,282,231.19,0.75,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00716,0.000282,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2022-10-10,2022,1,2,283,229.28,0.75,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2022-10-11,2022,1,2,284,227.36,0.76,3,Normal,37,5,3,2,50,97,0.43,130.4,0.57,130.4,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000269,0.104,0.0041,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2022-10-12,2022,1,2,285,225.45,0.77,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2022-10-13,2022,1,2,286,223.53,0.78,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00651,0.000256,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,678
2022-10-14,2022,1,2,287,221.62,0.78,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2022-10-15,2022,1,3,288,219.71,0.79,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000243,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2022-10-16,2022,1,3,289,217.79,0.8,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00602,0.000236,0.1,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2022-10-17,2022,1,3,290,215.88,0.8,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2022-10-18,2022,1,3,291,214.51,0.81,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2022-10-19,2022,1,3,292,213.14,0.81,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2022-10-20,2022,1,3,293,211.23,0.82,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2022-10-21,2022,1,3,294,209.32,0.82,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000207,0.0964,0.00377,1,0.0941,0.19,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2022-10-22,2022,1,4,295,207.95,0.83,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2022-10-23,2022,1,4,296,206.58,0.83,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0952,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2022-10-24,2022,1,4,297,206.31,0.83,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.0901,0.185,0.00724,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2022-10-25,2022,1,4,298,205.49,0.83,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.089,0.184,0.00718,25.4,0.917,0.97,0.889,24.8,24,24,576
2022-10-26,2022,1,4,299,204.67,0.84,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00712,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2022-10-27,2022,1,4,300,203.3,0.84,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00479,0.000187,0.0937,0.00366,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
2022-10-28,2022,1,4,301,201.93,0.84,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0842,0.177,0.00693,25.4,0,0,0,0,0,0,0
2022-10-29,2022,1,5,302,200.57,0.85,3,Normal,37,5,3,2,50,97,0.48,103.6,0.52,103.6,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2022-10-30,2022,1,5,303,201.39,0.85,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2022-10-31,2022,1,5,304,201.66,0.85,3,Normal,37,5,3,2,50,97,0.48,104.7,0.52,104.7,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2022-11-01,2022,2,5,305,200.84,0.85,3,Normal,36,5,3,2,47,93,0.46,107.8,0.54,107.8,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.094,0.00367,1,0.0881,0.182,0.00712,25.4,0,0,0,0,0,0,0
2022-11-02,2022,2,5,306,201.66,0.85,3,Normal,36,5,3,2,47,93,0.46,108.7,0.54,108.7,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
2022-11-03,2022,2,5,307,205.76,0.83,3,Normal,36,5,3,2,47,93,0.45,112.8,0.55,112.8,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25,25,601
2022-11-04,2022,2,5,308,210.96,0.82,3,Normal,36,5,3,2,47,93,0.44,118,0.56,118,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2022-11-05,2022,2,6,309,212.32,0.81,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2022-11-06,2022,2,6,310,216.42,0.8,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00396,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2022-11-07,2022,2,6,311,222.17,0.78,3,Normal,36,5,3,2,47,93,0.42,129.2,0.58,129.2,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2022-11-08,2022,2,6,312,223.53,0.78,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2022-11-09,2022,2,6,313,224.35,0.77,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-11-10,2022,2,6,314,228.46,0.76,3,Normal,36,5,3,2,47,93,0.41,135.5,0.59,135.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0989,0.00726,0.000286,0.106,0.00417,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2022-11-11,2022,2,6,315,232.01,0.74,3,Normal,36,5,3,2,47,93,0.4,139,0.6,139,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2022-11-12,2022,2,7,316,235.57,0.73,3,Normal,36,5,3,2,47,93,0.4,142.6,0.6,142.6,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2022-11-13,2022,2,7,317,239.12,0.72,3,Normal,36,5,3,2,47,93,0.39,146.1,0.61,146.1,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-11-14,2022,2,7,318,243.22,0.71,3,Normal,36,5,3,2,47,93,0.38,150.2,0.62,150.2,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00852,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2022-11-15,2022,2,7,319,243.49,0.71,3,Normal,36,5,3,2,47,93,0.38,150.5,0.62,150.5,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2022-11-16,2022,2,7,320,240.49,0.72,3,Normal,36,5,3,2,47,93,0.39,147.5,0.61,147.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33,33,793
2022-11-17,2022,2,7,321,238.03,0.73,3,Normal,36,5,3,2,47,93,0.39,145,0.61,145,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2022-11-18,2022,2,7,322,233.92,0.74,3,Normal,36,5,3,2,47,93,0.4,140.9,0.6,140.9,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2022-11-19,2022,2,8,323,230.37,0.75,3,Normal,36,5,3,2,47,93,0.4,137.4,0.6,137.4,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2022-11-20,2022,2,8,324,226.82,0.76,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2022-11-21,2022,2,8,325,225.45,0.77,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2022-11-22,2022,2,8,326,227.36,0.76,3,Normal,36,5,3,2,47,93,0.41,134.4,0.59,134.4,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2022-11-23,2022,2,8,327,229.28,0.75,3,Normal,36,5,3,2,47,93,0.41,136.3,0.59,136.3,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2022-11-24,2022,2,8,328,230.64,0.75,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2022-11-25,2022,2,8,329,235.84,0.73,3,Normal,36,5,3,2,47,93,0.39,142.8,0.61,142.8,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00789,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,33,32,32,767
2022-11-26,2022,2,9,330,239.39,0.72,3,Normal,36,5,3,2,47,93,0.39,146.4,0.61,146.4,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2022-11-27,2022,2,9,331,241.31,0.72,3,Normal,36,5,3,2,47,93,0.39,148.3,0.61,148.3,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00836,0.00033,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,797
2022-11-28,2022,2,9,332,240.49,0.72,3,Normal,36,5,3,2,47,93,0.39,147.5,0.61,147.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33,33,793
2022-11-29,2022,2,9,333,240.21,0.72,3,Normal,36,5,3,2,47,93,0.39,147.2,0.61,147.2,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,791
2022-11-30,2022,2,9,334,238.3,0.72,3,Normal,36,5,3,2,47,93,0.39,145.3,0.61,145.3,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2022-12-01,2022,3,9,335,236.39,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,159.4,0.67,159.4,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.106,0.0093,0.000366,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
2022-12-02,2022,3,9,336,234.47,0.74,4,Mod_Dry,31,5,3,2,36,77,0.33,157.5,0.67,157.5,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00913,0.00036,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2022-12-03,2022,3,10,337,232.56,0.74,4,Mod_Dry,31,5,3,2,36,77,0.33,155.6,0.67,155.6,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00445,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.912,36.1,35,35,840
2022-12-04,2022,3,10,338,230.64,0.75,4,Mod_Dry,31,5,3,2,36,77,0.33,153.6,0.67,153.6,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00881,0.000347,0.112,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2022-12-05,2022,3,10,339,229.82,0.75,4,Mod_Dry,31,5,3,2,36,77,0.34,152.8,0.67,152.8,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00874,0.000344,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.4,34.4,34.4,825
2022-12-06,2022,3,10,340,232.28,0.74,4,Mod_Dry,31,5,3,2,36,77,0.33,155.3,0.67,155.3,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00445,1,0.152,0.265,0.0104,25.1,0.941,0.97,0.912,36,34.9,34.9,838
2022-12-07,2022,3,10,341,238.57,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,161.6,0.68,161.6,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00948,0.000374,0.116,0.00456,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,873
2022-12-08,2022,3,10,342,243.22,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.2,0.68,166.2,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00988,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2022-12-09,2022,3,10,343,248.42,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,171.4,0.69,171.4,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,931
2022-12-10,2022,3,11,344,251.97,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,175,0.69,175,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2022-12-11,2022,3,11,345,256.07,0.68,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
2022-12-12,2022,3,11,346,260.17,0.67,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2022-12-13,2022,3,11,347,263.18,0.66,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2022-12-14,2022,3,11,348,264.55,0.66,5,Dry,26,4,3,2,24,59,0.22,205.6,0.78,205.6,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2022-12-15,2022,3,11,349,267.56,0.65,5,Dry,26,4,3,2,24,59,0.22,208.6,0.78,208.6,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2022-12-16,2022,3,11,350,268.38,0.65,5,Dry,26,4,3,2,24,59,0.22,209.4,0.78,209.4,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2022-12-17,2022,3,12,351,269.74,0.65,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-12-18,2022,3,12,352,274.39,0.64,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.371,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2022-12-19,2022,3,12,353,277.95,0.64,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2022-12-20,2022,3,12,354,278.77,0.64,5,Dry,26,4,3,2,24,59,0.21,219.8,0.79,219.8,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2022-12-21,2022,3,12,355,280.14,0.63,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2022-12-22,2022,3,12,356,284.78,0.63,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2022-12-23,2022,3,12,357,289.43,0.62,5,Dry,26,4,3,2,24,59,0.2,230.4,0.8,230.4,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.129,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2022-12-24,2022,3,13,358,291.89,0.62,5,Dry,26,4,3,2,24,59,0.2,232.9,0.8,232.9,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000619,0.145,0.00577,2,0.0997,0.245,0.00973,24.9,0.924,0.97,0.896,26.3,25.5,50.9,1220
2022-12-25,2022,3,13,359,292.71,0.61,5,Dry,26,4,3,2,24,59,0.2,233.7,0.8,233.7,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.246,0.00977,24.9,0.924,0.97,0.896,26.4,25.6,51.1,1230
2022-12-26,2022,3,13,360,292.44,0.61,5,Dry,26,4,3,2,24,59,0.2,233.4,0.8,233.4,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00578,2,0.1,0.245,0.00976,24.9,0.924,0.97,0.896,26.3,25.5,51.1,1230
2022-12-27,2022,3,13,361,293.26,0.61,5,Dry,26,4,3,2,24,59,0.2,234.3,0.8,234.3,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-12-28,2022,3,13,362,294.08,0.61,5,Dry,26,4,3,2,24,59,0.2,235.1,0.8,235.1,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.00581,2,0.101,0.247,0.00983,24.9,0.925,0.97,0.897,26.5,25.7,51.4,1230
2022-12-29,2022,3,13,363,294.9,0.61,5,Dry,26,4,3,2,24,59,0.2,235.9,0.8,235.9,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2022-12-30,2022,3,13,364,300.1,0.6,5,Dry,26,4,3,2,24,59,0.2,241.1,0.8,241.1,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2022-12-31,2022,3,14,365,308.03,0.59,5,Dry,26,4,3,2,24,59,0.19,249,0.81,249,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310