datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.546,0.196,0.351,21821.2,48.2,48.2,29.33,1,1,1,203.9,154.8,288.8,130.9,81.77,73,73,73,0,0,0,0.37,0.253,0.472,130.9,81.77,215.8,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0951,0.0778,0.125,0.00688,0.0027,0.0141,0.00027,0.00011,0.00056,0.221,0.133,0.373,0.0087,0.0052,0.015,25.25,24.77,25.39,0.93,0.912,0.958,0.971,0.961,0.98,0.903,0.883,0.938,30.2,18.96,50.19,29.33,18.22,48.2,0,0,0,0,0,0,0.163,0,0.195,0.36,0.64,0.36,40
728517600000,1993,2,1992,5,28,1.38,0.206,1.18,67496.6,173.2,173.2,100.4,4,1,2.5,571.6,298.3,981.1,486.6,213.3,85,85,85,0,0,0,0.17,0.0866,0.285,486.6,213.3,896.1,990,990,990,966.1,964.9,967.8,23.9,22.2,25.1,0.248,0.125,0.513,0.144,0.0139,0.373,0.0062,0.00055,0.017,0.592,0.248,1.13,0.025,0.0099,0.051,23.28,21.05,24.76,0.949,0.924,0.959,0.976,0.97,0.98,0.926,0.896,0.94,41.08,26.14,52.12,39.83,25.36,48.2,0,0,0,0,0,0,0.558,0,0.2,0.15,0.86,0.14,48.9
730936800000,1993,3,1992,6,31,4.48,0.443,2.89,133388,192.8,192.8,179.3,4,4,4,1673,1023,2560,1507,894.3,165.6,129,183,428.1,0,1277,0.103,0.0715,0.132,1079,894.3,1100,990,990,990,970,968,972.5,20,17.5,22,0.842,0.525,0.926,0.612,0.372,0.648,0.031,0.017,0.037,1.75,1.14,1.87,0.088,0.052,0.11,18.28,15.67,20.89,0.951,0.944,0.956,0.98,0.976,0.98,0.931,0.921,0.936,45.87,39.89,50.34,44.82,38.93,48.2,0,0,0,0,0,0,0.996,0,1.59,0.099,0.65,0.35,29.8
733615200000,1993,4,1992,7,30,8.66,0.63,2.85,97754.4,154.3,154.3,135.8,4,4,4,3340,2610,3719,3097,2393,243,217,295,1997,1293,2372,0.0729,0.0588,0.0831,1100,1100,1100,990,990,990,974.3,972.6,975.1,15.7,14.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.87,13.04,15.55,0.934,0.929,0.943,0.971,0.97,0.975,0.907,0.901,0.92,34.96,32.68,39.56,33.94,31.7,38.58,0,0,0,0,0,0,0.754,0,5.81,0.073,0.33,0.67,11.3
736207200000,1993,5,1992,8,31,7.7,0.86,2.95,109728,168.5,168.5,147.5,4,4,4,2876,2085,3582,2555,1764,321,321,321,1455,664,2161,0.115,0.0896,0.154,1100,1100,1100,990,990,990,973.2,971.3,974.8,16.8,15.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.94,13.33,16.82,0.94,0.931,0.947,0.973,0.97,0.98,0.915,0.903,0.929,37.87,33.48,42.98,36.87,32.47,42.12,0,0,0,0,0,0,0.819,0,4.75,0.11,0.38,0.62,14.3
738885600000,1993,6,1992,9,30,3.75,0.666,2.6,125050,192.8,192.8,173.7,4,3,3.8666666666666667,1445,966.6,2031,1188,709.6,257,257,257,185.3,0,674,0.187,0.127,0.266,1003,709.6,1100,990,990,990,969.3,967.8,971.2,20.7,18.8,22.2,0.753,0.385,0.926,0.533,0.275,0.648,0.026,0.012,0.034,1.57,0.922,1.87,0.077,0.041,0.1,19.12,16.95,21.31,0.953,0.948,0.957,0.98,0.974,0.98,0.933,0.928,0.937,46.01,39.07,50.85,45.01,38.05,48.2,0,0,0,0,0,0,0.965,0,1.15,0.18,0.69,0.31,33.3
741477600000,1993,7,1992,10,31,2.04,0.608,1.44,81070.4,141.2,141.2,109,3,2,2.6129032258064515,763.2,612.8,945.3,536.2,385.8,227,227,227,0,0,0,0.302,0.24,0.37,536.2,385.8,718.3,990,990,990,967,966.4,967.7,23,22.3,23.6,0.278,0.2,0.386,0.164,0.0811,0.281,0.0072,0.0034,0.013,0.663,0.484,0.932,0.029,0.02,0.042,22.38,21.39,23.16,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.32,35.22,52.02,42.18,34.16,48.2,0,0,0,0,0,0,0.605,0,0.6,0.3,0.71,0.29,39.7
744156000000,1993,8,1992,11,31,1.31,0.493,0.819,48625.4,89.2,89.2,65.36,2,1,1.8709677419354838,489.9,400.9,603.2,305.9,216.9,184,184,184,0,0,0,0.381,0.305,0.459,305.9,216.9,419.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.137,0.209,0.045,0.0142,0.0969,0.0019,0.00058,0.0041,0.382,0.262,0.531,0.016,0.011,0.022,23.81,23.16,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.898,0.939,36.94,26.02,52.38,35.79,25.24,48.2,0,0,0,0,0,0,0.363,0,0.491,0.38,0.63,0.37,37.1
746834400000,1993,9,1992,12,30,0.86,0.358,0.502,30854.8,55.68,55.68,42.85,2,1,1.2,331.7,287.1,396.2,193.7,149.1,138,138,138,0,0,0,0.42,0.348,0.481,193.7,149.1,258.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.125,0.109,0.147,0.0123,0.00842,0.0209,0.0005,0.00033,0.00085,0.308,0.252,0.399,0.012,0.01,0.016,24.63,24.33,24.89,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.69,25.65,51.8,37.59,24.88,48.2,0,0,0,0,0,0,0.238,0,0.358,0.42,0.58,0.42,35.9
749426400000,1993,10,1993,1,31,0.653,0.295,0.359,22180.5,39.24,39.24,29.81,1,1,1,243.9,211.9,284.1,133.9,101.9,110,110,110,0,0,0,0.454,0.387,0.519,133.9,101.9,174.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0895,0.115,0.00713,0.00441,0.0105,0.00028,0.00017,0.00042,0.231,0.174,0.303,0.0091,0.0068,0.012,25.12,24.86,25.35,0.931,0.912,0.947,0.971,0.97,0.976,0.903,0.885,0.924,30.71,23.12,40.19,29.81,22.42,39.24,0,0,0,0,0,0,0.166,0,0.294,0.45,0.55,0.45,34
752104800000,1993,11,1993,2,30,0.592,0.241,0.351,21817.1,33.32,33.32,30.3,1,1,1,228.5,210.6,241.7,135.5,117.5,93,93,93,0,0,0,0.408,0.385,0.442,135.5,117.5,148.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0989,0.0925,0.104,0.00727,0.00574,0.00839,0.00029,0.00022,0.00033,0.232,0.199,0.255,0.0091,0.0078,0.01,25.2,25.09,25.34,0.933,0.923,0.938,0.97,0.97,0.97,0.905,0.896,0.91,31.24,26.97,34.35,30.3,26.16,33.32,0,0,0,0,0,0,0.168,0,0.241,0.41,0.59,0.41,36.9
754696800000,1993,12,1993,3,31,0.67,0.174,0.496,31391.6,46.59,46.59,42.19,1,1,1,250.1,234.3,262.8,185.3,157.3,64.81,59,77,0,0,0,0.26,0.225,0.329,185.3,157.3,203.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.105,0.119,0.0115,0.00912,0.0131,0.00045,0.00036,0.00052,0.317,0.269,0.35,0.013,0.011,0.014,24.99,24.9,25.13,0.95,0.941,0.955,0.978,0.97,0.98,0.929,0.913,0.936,43.15,36.49,47.54,42.19,35.39,46.59,0,0,0,0,0,0,0.234,0,0.174,0.26,0.74,0.26,46.9
757375200000,1994,1,1993,4,31,0.923,0.196,0.728,44572.2,96.4,96.4,59.91,2,1,1.5806451612903225,344.7,258.9,523.1,271.7,185.9,73,73,73,0,0,0,0.222,0.14,0.282,271.7,185.9,450.1,990,990,990,965.1,964.7,966,24.9,24,25.3,0.145,0.115,0.208,0.0358,0.0116,0.111,0.0015,0.00046,0.0046,0.363,0.241,0.566,0.015,0.0096,0.024,24.51,23.48,24.94,0.947,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.55,25.67,51.64,39.48,24.9,48.2,0,0,0,0,0,0,0.333,0,0.195,0.21,0.79,0.21,48.3
760053600000,1994,2,1993,5,28,2.07,0.259,1.81,98348.7,192.8,192.8,146.4,4,2,3.3214285714285716,857.2,543.6,1241,750.2,458.6,107,85,137,0.1429,0,4,0.127,0.109,0.156,750,458.6,1100,990,990,990,967.3,966,968.7,22.7,21.3,24,0.418,0.212,0.781,0.305,0.115,0.648,0.014,0.0048,0.03,0.967,0.535,1.73,0.043,0.023,0.081,21.74,19.61,23.37,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.48,35.87,52.21,44.1,34.79,48.2,0,0,0,0,0,0,0.813,0,0.26,0.13,0.87,0.13,47.5
762472800000,1994,3,1993,6,31,3.94,0.49,2.94,140149,192.8,192.8,188.4,4,4,4,1471,1250,1625,1288,1067,183,183,183,191.1,0,342,0.125,0.113,0.146,1097,1067,1100,990,990,990,969.4,968.7,969.9,20.6,20.1,21.3,0.866,0.748,0.911,0.642,0.573,0.648,0.031,0.027,0.032,1.81,1.61,1.86,0.088,0.076,0.092,18.8,18.25,19.7,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.17,46.84,49.99,47.09,45.9,48.2,0,0,0,0,0,0,1.05,0,1,0.12,0.75,0.25,35.6
765151200000,1994,4,1993,7,30,2.97,0.364,2.46,125530,192.8,192.8,174.3,4,3,3.8333333333333335,1145,839.7,1503,1005,714.7,140.3,125,148,55.37,0,255,0.126,0.0985,0.149,949.8,714.7,1100,990,990,990,968.3,967.3,969.5,21.7,20.5,22.7,0.637,0.366,0.908,0.469,0.278,0.648,0.022,0.012,0.032,1.38,0.908,1.86,0.064,0.04,0.091,20.29,18.65,21.83,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.84,39.56,51.92,45.59,38.58,48.2,0,0,0,0,0,0,0.969,0,0.51,0.12,0.83,0.17,42.3
767743200000,1994,5,1993,8,31,1.84,0.394,1.44,82576.6,137.1,137.1,111,3,2,2.6451612903225805,685.5,557,826.5,538.5,410,147,147,147,0,0,0,0.218,0.178,0.264,538.5,410,679.5,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.267,0.201,0.346,0.164,0.0925,0.255,0.0071,0.0039,0.011,0.652,0.513,0.849,0.028,0.021,0.037,22.71,21.94,23.38,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.79,35.3,52.5,42.54,34.24,48.2,0,0,0,0,0,0,0.617,0,0.4,0.21,0.78,0.22,44.9
770421600000,1994,6,1993,9,30,1.21,0.308,0.901,54065.8,92.61,92.61,75.09,2,2,2,466.5,395.7,549.6,347.5,276.7,119,119,119,0,0,0,0.258,0.217,0.301,347.5,276.7,430.6,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.178,0.153,0.207,0.063,0.0296,0.102,0.0026,0.0012,0.0043,0.418,0.311,0.542,0.017,0.013,0.023,23.88,23.38,24.31,0.947,0.935,0.957,0.974,0.97,0.98,0.923,0.907,0.938,38.52,30.85,47.25,37.55,29.93,46.31,0,0,0,0,0,0,0.417,0,0.309,0.25,0.74,0.26,44.7
773013600000,1994,7,1993,10,31,0.9,0.289,0.611,37357.3,61.47,61.47,50.21,2,1,1.4516129032258065,336.1,290.4,391.6,228.1,182.4,108,108,108,0,0,0,0.324,0.276,0.372,228.1,182.4,283.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.134,0.118,0.154,0.017,0.0113,0.0328,0.00068,0.00045,0.0013,0.323,0.25,0.4,0.013,0.01,0.016,24.6,24.32,24.82,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.88,25.89,52.63,37.64,25.11,48.2,0,0,0,0,0,0,0.279,0,0.289,0.32,0.68,0.32,41.5
775692000000,1994,8,1993,11,31,0.654,0.249,0.405,25262.2,44.3,44.3,33.95,1,1,1,244.1,210.8,287.9,151.1,117.8,93,93,93,0,0,0,0.384,0.323,0.441,151.1,117.8,194.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0934,0.121,0.0086,0.00577,0.0123,0.00034,0.00023,0.00049,0.26,0.201,0.339,0.01,0.0079,0.013,25.09,24.81,25.33,0.938,0.923,0.953,0.972,0.97,0.98,0.912,0.896,0.934,34.9,27.03,45.21,33.95,26.22,44.3,0,0,0,0,0,0,0.189,0,0.249,0.38,0.62,0.38,38.6
778370400000,1994,9,1993,12,30,0.451,0.187,0.264,16299.3,30.52,30.52,22.64,1,1,1,173.8,149,207.8,101.8,77.03,72,72,72,0,0,0,0.418,0.346,0.483,101.8,77.03,135.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0768,0.0976,0.00441,0.0023,0.00729,0.00017,0.00009,0.00029,0.17,0.126,0.231,0.0067,0.0049,0.009,25.37,25.32,25.38,0.924,0.911,0.937,0.967,0.96,0.97,0.893,0.883,0.905,23.41,17.97,31.46,22.64,17.25,30.52,0,0,0,0,0,0,0.126,0,0.187,0.41,0.59,0.41,36.1
780962400000,1994,10,1994,1,31,0.376,0.139,0.237,14536.2,21.26,21.26,19.54,1,1,1,140.3,132.3,148.8,88.31,80.35,52,52,52,0,0,0,0.371,0.35,0.393,88.31,80.35,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0745,0.0803,0.00326,0.00258,0.00397,0.00013,0.0001,0.00016,0.142,0.128,0.157,0.0056,0.005,0.0062,25.36,25.34,25.37,0.923,0.914,0.933,0.964,0.96,0.967,0.89,0.884,0.896,20.27,18.66,21.98,19.54,17.91,21.26,0,0,0,0,0,0,0.109,0,0.139,0.37,0.63,0.37,38.7
783640800000,1994,11,1994,2,30,0.353,0.13,0.223,13747.4,21.9,21.9,19.09,1,1,1,136.1,132.3,149.8,86.13,82.35,50,50,50,0,0,0,0.367,0.334,0.378,86.13,82.35,99.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0748,0.081,0.00307,0.00275,0.00424,0.00012,0.00011,0.00017,0.138,0.131,0.163,0.0054,0.0051,0.0064,25.36,25.34,25.37,0.926,0.911,0.931,0.963,0.961,0.969,0.891,0.883,0.894,19.83,19.07,22.61,19.09,18.32,21.9,0,0,0,0,0,0,0.106,0,0.13,0.37,0.63,0.37,38.9
786232800000,1994,12,1994,3,31,0.431,0.158,0.273,16730,26,26,22.49,1,1,1,161.1,152.9,175.8,102.1,93.86,59,59,59,0,0,0,0.367,0.336,0.386,102.1,93.86,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0803,0.0884,0.00443,0.00373,0.00568,0.00017,0.00015,0.00022,0.168,0.153,0.194,0.0066,0.006,0.0076,25.35,25.35,25.36,0.914,0.911,0.923,0.969,0.966,0.97,0.886,0.883,0.895,23.21,21.4,26.81,22.49,20.68,26,0,0,0,0,0,0,0.125,0,0.158,0.37,0.63,0.37,38.8
788911200000,1995,1,1994,4,31,0.477,0.196,0.282,17298.6,25.75,25.75,23.25,1,1,1,178.1,163.5,188.7,105.1,90.52,73,73,73,0,0,0,0.411,0.387,0.446,105.1,90.52,115.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0809,0.0898,0.00469,0.00344,0.00558,0.00018,0.00013,0.00022,0.175,0.149,0.194,0.0069,0.0058,0.0076,25.38,25.38,25.38,0.917,0.911,0.922,0.969,0.965,0.97,0.888,0.882,0.894,23.99,20.77,26.54,23.25,20.03,25.75,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.3
791589600000,1995,2,1994,5,28,0.538,0.206,0.332,17835.8,44.38,44.38,26.54,1,1,1,222.4,187.9,280,137.4,102.9,85,85,85,0,0,0,0.386,0.304,0.452,137.4,102.9,195,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0985,0.0863,0.119,0.00743,0.00449,0.0123,0.00029,0.00018,0.00049,0.234,0.172,0.337,0.0092,0.0067,0.013,25.23,24.84,25.41,0.768,0,0.953,0.798,0,0.98,0.747,0,0.934,27.3,0,45.28,26.54,0,44.38,0,5,0,0,0.179,0,0.147,0.179,0.206,0.38,0.62,0.38,33.2
794008800000,1995,3,1994,6,31,1.18,0.287,0.891,53765.8,93.75,93.75,72.27,2,1,1.8064516129032258,439.7,287.4,542.2,332.7,180.4,107,107,107,0,0,0,0.254,0.197,0.372,332.7,180.4,435.2,990,990,990,965.6,964.8,966,24.4,24,25.2,0.171,0.117,0.207,0.0598,0.0111,0.104,0.0025,0.00044,0.0044,0.424,0.255,0.547,0.017,0.01,0.023,24.01,23.41,24.84,0.95,0.925,0.959,0.977,0.97,0.98,0.928,0.897,0.94,41.57,26.45,52.28,40.52,25.65,48.2,0,0,0,0,0,0,0.401,0,0.289,0.24,0.76,0.24,45.6
796687200000,1995,4,1994,7,30,1.35,0.324,1.03,61663.1,89.96,89.96,85.64,2,2,2,521.5,481,542.8,396.5,356,125,125,125,0,0,0,0.24,0.23,0.26,396.5,356,417.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.182,0.203,0.0862,0.067,0.0962,0.0036,0.0028,0.004,0.492,0.431,0.524,0.02,0.018,0.022,23.56,23.43,23.8,0.954,0.949,0.956,0.98,0.975,0.98,0.935,0.925,0.937,43.71,39.44,45.9,42.82,38.45,44.98,0,0,0,0,0,0,0.476,0,0.32,0.24,0.76,0.24,45.7
799279200000,1995,5,1994,8,31,0.977,0.394,0.583,35405.1,70,70,47.59,2,1,1.3870967741935485,364.8,281.6,473.1,217.8,134.7,147,147,147,0,0,0,0.413,0.311,0.522,217.8,134.7,326.1,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.133,0.104,0.171,0.019,0.0072,0.0529,0.00077,0.00029,0.0022,0.315,0.235,0.406,0.013,0.0093,0.016,24.46,23.88,24.94,0.943,0.926,0.959,0.973,0.97,0.98,0.918,0.898,0.939,37.06,26.35,52.6,35.91,25.56,48.2,0,0,0,0,0,0,0.264,0,0.394,0.4,0.6,0.4,36.2
801957600000,1995,6,1994,9,30,0.615,0.308,0.306,17927,35.39,35.39,24.9,1,1,1,237.2,205.1,277.5,118.2,86.08,119,119,119,0,0,0,0.506,0.429,0.58,118.2,86.08,158.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0967,0.0853,0.111,0.00579,0.00307,0.00923,0.00023,0.00012,0.00037,0.204,0.147,0.277,0.0081,0.0058,0.011,25.18,24.91,25.42,0.864,0,0.942,0.905,0,0.97,0.837,0,0.914,25.68,0,36.49,24.9,0,35.39,0,2,0,0,0.0667,0,0.138,0.0667,0.309,0.5,0.5,0.5,29.1
804549600000,1995,7,1994,10,31,0.474,0.289,0.181,0,0,0,0,1,0,0.967741935483871,177.1,157.2,203.2,69.1,49.23,108,108,108,1.581,0,49,0.614,0.532,0.687,67.52,0,95.17,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0779,0.0708,0.0871,0.00163,0,0.00384,0.000064,0,0.00015,0.115,0.0708,0.162,0.0045,0.0028,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,30,0,0.0323,0.968,0,0,1,0.293,0.61,0.38,0.62,0
807228000000,1995,8,1994,11,31,0.355,0.249,0.0339,0,0,0,0,1,0,0.22580645161290322,132.4,117,155.3,39.36,24.04,93,93,93,26.71,0,48,0.707,0.599,0.795,12.65,0,62.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0738,0.000116,0,0.00105,0.0000045,0,0.000041,0.0753,0.0708,0.101,0.003,0.0028,0.004,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,7,0,0.774,0.226,0,0,1,0.3211,0.7,0.095,0.91,0
809906400000,1995,9,1994,12,30,0.247,0.187,0,0,0,0,0,0,0,0,95.41,83.13,115.1,23.41,11.13,72,72,72,23.4,11,43,0.761,0.625,0.866,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.247,0.76,0,1,0
812498400000,1995,10,1995,1,31,0.199,0.139,0,0,0,0,0,0,0,0,74.47,69.46,82.31,22.47,17.46,52,52,52,22.48,17,30,0.7,0.632,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.199,0.7,0,1,0
815176800000,1995,11,1995,2,30,0.236,0.13,0.0475,0,0,0,0,1,0,0.3333333333333333,90.96,77.24,111.4,40.96,27.24,50,50,50,22.63,0,49,0.558,0.449,0.647,18.33,0,61.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000142,0,0.000971,0.0000056,0,0.000038,0.0765,0.0708,0.0972,0.003,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,10,0,0.667,0.333,0,0,1,0.1885,0.55,0.2,0.8,0
817768800000,1995,12,1995,3,31,0.335,0.158,0.177,8746.96,16.45,16.45,11.76,1,1,1,125.2,113.9,132.8,66.24,54.89,59,59,59,0,0,0,0.472,0.444,0.518,66.24,54.89,73.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0732,0.00138,0.000416,0.00202,0.000054,0.000016,0.000079,0.105,0.0878,0.117,0.0041,0.0034,0.0046,25.4,25.38,25.41,0.726,0,0.934,0.774,0,0.96,0.697,0,0.896,12.25,0,17.14,11.76,0,16.45,0,6,0,0,0.194,0,0.0653,0.194,0.158,0.47,0.53,0.47,26.1
820447200000,1996,1,1995,4,31,0.425,0.196,0.217,11536.1,33.76,33.76,15.51,1,0,0.9032258064516129,158.6,120.2,223,85.59,47.17,73,73,73,4.581,0,48,0.474,0.327,0.607,80.98,0,150,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0708,0.102,0.00304,0,0.0085,0.00012,0,0.00033,0.14,0.0708,0.255,0.0055,0.0028,0.01,25.38,25.21,25.43,0.654,0,0.939,0.685,0,0.97,0.632,0,0.911,16.04,0,34.81,15.51,0,33.76,3,6,0,0.0968,0.194,0,0.0861,0.29,0.208,0.46,0.51,0.49,27.1
823125600000,1996,2,1995,5,29,0.784,0.213,0.571,35002,70.18,70.18,50.29,2,1,1.4827586206896552,312.9,232,408.1,227.9,147,85,85,85,0,0,0,0.277,0.208,0.366,227.9,147,323.1,990,990,990,965,964.6,965.4,25,24.6,25.4,0.13,0.102,0.164,0.0187,0.00825,0.0515,0.00075,0.00032,0.0021,0.313,0.244,0.391,0.013,0.0098,0.016,24.71,24.19,25.16,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.61,25.78,52.24,36.43,25.01,48.2,0,0,0,0,0,0,0.279,0,0.213,0.27,0.73,0.27,44.6
825631200000,1996,3,1995,6,31,1.8,0.287,1.51,85744.4,170.4,170.4,115.2,4,2,2.7419354838709675,671.1,422.6,989.6,564.1,315.6,107,107,107,0,0,0,0.17,0.108,0.253,564.1,315.6,882.6,990,990,990,966.6,965.5,967.9,23.4,22.1,24.5,0.287,0.165,0.509,0.184,0.048,0.366,0.008,0.002,0.017,0.69,0.368,1.12,0.03,0.015,0.05,22.75,21.03,24.13,0.953,0.943,0.958,0.977,0.97,0.98,0.932,0.915,0.939,43.39,35.22,51.94,42.16,34.16,48.2,0,0,0,0,0,0,0.64,0,0.29,0.16,0.84,0.16,47.6
828309600000,1996,4,1995,7,30,2.49,0.324,2.17,116418,175.5,175.5,161.7,4,3,3.7,961.3,796.3,1045,836.3,671.3,125,125,125,0,0,0,0.131,0.12,0.157,836.3,671.3,920,990,990,990,967.7,967.1,968,22.3,22,22.9,0.475,0.341,0.55,0.342,0.249,0.384,0.015,0.011,0.017,1.07,0.835,1.19,0.048,0.036,0.054,21.2,20.77,22.08,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.15,39.89,52.32,43.98,38.92,48.2,0,0,0,0,0,0,0.898,0,0.32,0.13,0.87,0.13,46.8
830901600000,1996,5,1995,8,31,1.62,0.394,1.23,71366.9,130.1,130.1,95.92,3,2,2.3870967741935485,605,461.1,785.7,458,314.1,147,147,147,0,0,0,0.25,0.187,0.319,458,314.1,638.7,990,990,990,966.3,965.7,967,23.7,23,24.3,0.228,0.167,0.323,0.12,0.0473,0.228,0.0051,0.0019,0.0099,0.551,0.369,0.781,0.023,0.015,0.034,23.15,22.18,23.96,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.55,34.8,51.58,40.45,33.76,48.2,0,0,0,0,0,0,0.533,0,0.39,0.24,0.76,0.24,44.1
833580000000,1996,6,1995,9,30,0.99,0.308,0.681,41087.4,72.32,72.32,57.07,2,1,1.7333333333333334,381.8,323.9,454.3,262.8,204.9,119,119,119,0,0,0,0.315,0.262,0.367,262.8,204.9,335.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.148,0.127,0.173,0.0271,0.0132,0.0573,0.0011,0.00053,0.0024,0.334,0.252,0.402,0.014,0.01,0.016,24.36,23.96,24.62,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.15,25.87,52.57,34.9,25.09,48.2,0,0,0,0,0,0,0.317,0,0.309,0.31,0.69,0.31,41.5
836172000000,1996,7,1995,10,31,0.744,0.289,0.455,28445.8,47.97,47.97,38.23,1,1,1,277.9,244.3,319.8,169.9,136.3,108,108,108,0,0,0,0.391,0.338,0.442,169.9,136.3,211.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.102,0.128,0.0102,0.00734,0.0138,0.0004,0.00029,0.00055,0.296,0.236,0.37,0.012,0.0093,0.015,24.89,24.63,25.1,0.945,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,39.21,31.32,48.95,38.23,30.38,47.97,0,0,0,0,0,0,0.212,0,0.289,0.39,0.61,0.39,38.2
838850400000,1996,8,1995,11,31,0.536,0.249,0.287,8912,33.22,33.22,11.98,1,1,1,200.2,171.3,241.3,107.2,78.31,93,93,93,0,0,0,0.469,0.385,0.543,107.2,78.31,148.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0896,0.0794,0.104,0.00487,0.00241,0.00836,0.00019,0.000094,0.00033,0.182,0.13,0.255,0.0071,0.0051,0.01,25.35,25.1,25.42,0.389,0,0.938,0.407,0,0.97,0.378,0,0.91,12.35,0,34.25,11.98,0,33.22,0,18,0,0,0.581,0,0.0665,0.581,0.249,0.46,0.54,0.46,16.6
841528800000,1996,9,1995,12,30,0.369,0.187,0.182,7892.6,21.54,21.54,10.96,1,1,1,142.4,123.2,169.9,70.37,51.18,72,72,72,0,0,0,0.51,0.424,0.585,70.37,51.18,97.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0708,0.0842,0.00173,0.0001,0.00407,0.000068,0.0000039,0.00016,0.114,0.0825,0.163,0.0045,0.0032,0.0064,25.39,25.37,25.42,0.581,0,0.939,0.609,0,0.968,0.559,0,0.901,11.39,0,22.25,10.96,0,21.54,0,11,0,0,0.367,0,0.0609,0.367,0.187,0.51,0.49,0.51,21.4
844120800000,1996,10,1996,1,31,0.303,0.139,0.163,3460.14,15.39,15.39,4.651,1,1,1,113,106.8,122.4,60.98,54.78,52,52,52,0,0,0,0.461,0.425,0.487,60.98,54.78,70.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.000934,0.000406,0.00173,0.000037,0.000016,0.000068,0.0966,0.0877,0.11,0.0038,0.0034,0.0043,25.4,25.39,25.41,0.29,0,0.915,0.31,0,0.96,0.278,0,0.879,4.845,0,16.04,4.651,0,15.39,0,21,0,0,0.677,0,0.0258,0.677,0.14,0.46,0.54,0.46,11.4
846799200000,1996,11,1996,2,30,0.335,0.13,0.205,11246.5,22.53,22.53,15.62,1,1,1,129.2,107.9,152.4,79.17,57.87,50,50,50,0,0,0,0.391,0.328,0.464,79.17,57.87,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0708,0.0819,0.00248,0.000669,0.00446,0.000097,0.000026,0.00017,0.126,0.0921,0.167,0.005,0.0036,0.0066,25.37,25.34,25.41,0.794,0,0.939,0.834,0,0.97,0.764,0,0.902,16.22,0,23.23,15.62,0,22.53,0,4,0,0,0.133,0,0.0868,0.133,0.13,0.39,0.61,0.39,33.6
849391200000,1996,12,1996,3,31,0.432,0.158,0.274,16814.2,27.57,27.57,22.6,1,1,1,161.3,148.9,182.2,102.3,89.89,59,59,59,0,0,0,0.367,0.324,0.396,102.3,89.89,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0789,0.0907,0.00444,0.00339,0.00623,0.00017,0.00013,0.00024,0.168,0.146,0.206,0.0066,0.0057,0.008,25.35,25.35,25.36,0.918,0.912,0.927,0.968,0.964,0.97,0.888,0.883,0.899,23.35,20.59,28.42,22.6,19.86,27.57,0,0,0,0,0,0,0.126,0,0.158,0.37,0.63,0.37,38.9
852069600000,1997,1,1996,4,31,0.606,0.196,0.411,25531.7,56.54,56.54,34.32,2,1,1.096774193548387,226.3,181.2,331.8,153.3,108.2,73,73,73,0,0,0,0.333,0.22,0.403,153.3,108.2,258.8,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.103,0.0871,0.14,0.00889,0.00494,0.0212,0.00035,0.00019,0.00085,0.246,0.181,0.368,0.0097,0.0071,0.015,25.18,24.66,25.39,0.933,0.916,0.957,0.972,0.97,0.98,0.907,0.889,0.938,32.66,24.67,49.59,31.76,23.93,48.2,0,0,0,0,0,0,0.191,0,0.195,0.32,0.68,0.32,42.1
854748000000,1997,2,1996,5,28,1.57,0.206,1.37,78014.6,164.4,164.4,116.1,4,2,2.7857142857142856,651,352.9,923.3,566,267.9,85,85,85,0,0,0,0.141,0.0921,0.241,566,267.9,838.3,990,990,990,966.5,965.2,967.6,23.5,22.4,24.8,0.282,0.145,0.46,0.186,0.0254,0.345,0.0081,0.001,0.015,0.682,0.293,1.03,0.029,0.012,0.046,22.84,21.38,24.54,0.952,0.933,0.958,0.977,0.97,0.98,0.93,0.905,0.939,42.69,30.08,52.06,41.49,29.18,48.2,0,0,0,0,0,0,0.645,0,0.2,0.13,0.87,0.13,49.7
857167200000,1997,3,1996,6,31,2.84,0.346,2.49,131460,192.8,192.8,176.7,4,4,4,1059,948.7,1183,929.8,819.7,129,129,129,0,0,0,0.122,0.109,0.136,929.8,819.7,1054,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.56,0.457,0.712,0.393,0.336,0.543,0.018,0.015,0.025,1.21,1.01,1.55,0.055,0.045,0.072,20.71,19.98,21.29,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.08,40.82,49.29,44.17,39.91,48.2,0,0,0,0,0,0,0.982,0,0.35,0.12,0.88,0.12,46.3
859845600000,1997,4,1996,7,30,4.86,0.384,2.85,126341,192.8,192.8,175.5,4,4,4,1876,1225,2270,1728,1077,148,148,148,628.4,0,1022,0.082,0.0652,0.121,1099,1077,1100,990,990,990,970.6,968.6,971.8,19.4,18.2,21.4,0.906,0.762,0.926,0.646,0.597,0.648,0.033,0.028,0.036,1.85,1.65,1.87,0.096,0.077,0.1,17.52,16.37,19.74,0.949,0.946,0.954,0.98,0.98,0.98,0.93,0.927,0.935,44.83,41.78,50.11,43.87,40.94,48.2,0,0,0,0,0,0,0.975,0,2.01,0.079,0.59,0.41,26
862437600000,1997,5,1996,8,31,3.98,0.514,2.79,133355,192.8,192.8,179.2,4,4,4,1488,989.6,2033,1296,797.6,192,192,192,252.9,0,741,0.135,0.0945,0.194,1043,797.6,1100,990,990,990,969.5,967.9,971.2,20.5,18.8,22.1,0.793,0.446,0.926,0.57,0.325,0.648,0.028,0.015,0.034,1.65,0.983,1.87,0.081,0.044,0.1,18.9,16.95,21.16,0.952,0.948,0.955,0.98,0.975,0.98,0.933,0.929,0.936,45.77,39.43,49.78,44.81,38.43,48.2,0,0,0,0,0,0,0.996,0,1.19,0.13,0.7,0.3,33.5
865116000000,1997,6,1996,9,30,2.01,0.417,1.59,88741.5,156.3,156.3,123.3,4,2,2.9,774.1,620.6,967.8,613.1,459.6,161,161,161,0,0,0,0.211,0.166,0.259,613.1,459.6,806.8,990,990,990,967,966.4,967.8,23,22.2,23.6,0.314,0.224,0.452,0.211,0.116,0.329,0.0092,0.0049,0.015,0.754,0.545,1.04,0.033,0.023,0.047,22.25,21.23,23.03,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.21,35.21,52.28,42.79,34.16,48.2,0,0,0,0,0,0,0.685,0,0.42,0.21,0.79,0.21,44.2
867708000000,1997,7,1996,10,31,1.36,0.454,0.903,53374.2,96.4,96.4,71.74,2,2,2,506.9,420.7,611.5,337.3,234.7,169.5,135,186,0,0,0,0.343,0.221,0.442,337.3,234.7,476.5,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.178,0.143,0.231,0.0586,0.0157,0.124,0.0024,0.00064,0.0052,0.407,0.259,0.619,0.017,0.011,0.026,23.71,23.03,24.25,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.97,25.8,51.48,35.87,25.03,48.2,0,0,0,0,0,0,0.399,0,0.457,0.33,0.66,0.34,39.2
870386400000,1997,8,1996,11,31,0.916,0.415,0.5,30619.2,55.87,55.87,41.15,2,1,1.1612903225806452,341.8,285.9,414.9,186.8,130.9,155,155,155,0,0,0,0.459,0.374,0.542,186.8,130.9,259.9,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.123,0.103,0.149,0.0118,0.00687,0.0217,0.00048,0.00027,0.00088,0.303,0.229,0.406,0.012,0.0091,0.016,24.59,24.24,24.93,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.01,26.03,52.35,36.86,25.25,48.2,0,0,0,0,0,0,0.229,0,0.416,0.45,0.55,0.45,33.4
873064800000,1997,9,1996,12,30,0.63,0.283,0.348,21511.3,37.04,37.04,29.88,1,1,1,243.1,211,283.4,134.1,113.2,109,91,118,0,0,0,0.448,0.398,0.51,134.1,113.2,165.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0998,0.0931,0.112,0.00715,0.00537,0.00981,0.00028,0.00021,0.00039,0.23,0.194,0.287,0.0091,0.0076,0.011,25.12,24.88,25.33,0.932,0.921,0.944,0.97,0.97,0.972,0.904,0.893,0.918,30.8,25.78,38.1,29.88,25,37.04,0,0,0,0,0,0,0.166,0,0.282,0.45,0.55,0.45,34.1
875656800000,1997,10,1997,1,31,0.507,0.196,0.311,19259.7,30.56,30.56,25.89,1,1,1,189.3,172.1,209,116.3,99.13,73,73,73,0,0,0,0.387,0.349,0.424,116.3,99.13,136,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0839,0.097,0.00563,0.00418,0.00731,0.00022,0.00016,0.00029,0.195,0.164,0.23,0.0076,0.0064,0.009,25.38,25.32,25.39,0.922,0.911,0.933,0.97,0.968,0.97,0.894,0.883,0.905,26.69,22.49,31.51,25.89,21.78,30.56,0,0,0,0,0,0,0.144,0,0.196,0.39,0.61,0.39,38
878335200000,1997,11,1997,2,30,0.477,0.159,0.318,19771.8,31,31,27.46,1,1,1,184.2,173.2,194.3,122.9,106.2,61.33,50,67,0,0,0,0.334,0.266,0.387,122.9,106.2,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0854,0.0944,0.00619,0.00478,0.00746,0.00024,0.00019,0.00029,0.205,0.176,0.23,0.008,0.0069,0.009,25.36,25.34,25.37,0.926,0.915,0.934,0.97,0.97,0.97,0.898,0.888,0.906,28.31,24.18,31.95,27.46,23.46,31,0,0,0,0,0,0,0.153,0,0.159,0.33,0.67,0.33,41.5
880927200000,1997,12,1997,3,31,0.5,0.158,0.342,21326.9,30.76,30.76,28.67,1,1,1,186.8,178.4,195.6,127.8,119.4,59,59,59,0,0,0,0.316,0.302,0.331,127.8,119.4,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0893,0.0954,0.00662,0.0059,0.00736,0.00026,0.00023,0.00029,0.214,0.199,0.23,0.0084,0.0078,0.009,25.36,25.36,25.36,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.55,27.46,31.71,28.67,26.63,30.76,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.7
883605600000,1998,1,1997,4,31,0.694,0.196,0.499,30930.8,63.94,63.94,41.57,2,1,1.2258064516129032,259.1,194.3,366,186.1,121.3,73,73,73,0,0,0,0.291,0.199,0.376,186.1,121.3,293,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.115,0.0917,0.152,0.0128,0.00606,0.0373,0.00051,0.00024,0.0015,0.282,0.204,0.381,0.011,0.008,0.015,25,24.44,25.39,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.2,25.81,51.29,35.17,25.03,48.2,0,0,0,0,0,0,0.231,0,0.195,0.28,0.72,0.28,44.6
886284000000,1998,2,1997,5,28,1.55,0.219,1.33,75974.4,144.6,144.6,113.1,3,2,2.607142857142857,639.1,377.2,844.5,548.4,292.2,90.71,85,105,0,0,0,0.151,0.107,0.225,548.4,292.2,739.5,990,990,990,966.4,965.3,967.3,23.6,22.7,24.7,0.271,0.153,0.375,0.178,0.0369,0.295,0.0077,0.0015,0.013,0.67,0.33,0.945,0.029,0.013,0.042,22.9,21.78,24.38,0.953,0.939,0.958,0.977,0.97,0.98,0.931,0.91,0.939,44.06,32.79,51.12,42.89,31.81,48.2,0,0,0,0,0,0,0.628,0,0.22,0.14,0.86,0.14,49
888703200000,1998,3,1997,6,31,2.84,0.346,2.4,124692,192.8,192.8,167.6,4,3,3.6129032258064515,1060,846.5,1454,930.6,717.5,129,129,129,33.1,0,225,0.126,0.0888,0.152,897.5,717.5,1100,990,990,990,968,967.3,969.3,22,20.7,22.7,0.564,0.366,0.876,0.428,0.28,0.648,0.02,0.012,0.031,1.27,0.912,1.82,0.058,0.04,0.088,20.7,18.84,21.8,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.92,39.6,51.73,46.56,38.62,48.2,0,0,0,0,0,0,0.931,0,0.44,0.12,0.85,0.15,43.9
891381600000,1998,4,1997,7,30,4.8,0.384,2.85,126542,188.3,188.3,175.8,4,4,4,1853,1488,2040,1705,1340,148,148,148,605.3,240,792,0.0805,0.0726,0.0995,1100,1100,1100,990,990,990,970.6,969.4,971.2,19.4,18.8,20.6,0.924,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.097,0.09,0.1,17.51,16.93,18.7,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.83,43.27,48.03,43.94,42.41,47.07,0,0,0,0,0,0,0.976,0,1.95,0.08,0.59,0.41,26.4
893973600000,1998,5,1997,8,31,3.34,0.514,2.54,127195,192.8,192.8,171,4,3,3.7419354838709675,1246,852.5,1717,1054,660.5,192,192,192,104.1,0,425,0.162,0.112,0.225,949.7,660.5,1100,990,990,990,968.7,967.3,970.2,21.3,19.8,22.7,0.662,0.34,0.921,0.481,0.242,0.648,0.023,0.011,0.033,1.42,0.822,1.87,0.067,0.036,0.094,19.92,17.95,21.87,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.87,39.72,51.79,45.76,38.74,48.2,0,0,0,0,0,0,0.95,0,0.8,0.15,0.76,0.24,38.1
896652000000,1998,6,1997,9,30,1.77,0.345,1.42,81933.7,144.5,144.5,113.8,3,2,2.6666666666666665,682.6,547.6,838.7,549.6,386.6,133,119,161,0,0,0,0.201,0.142,0.294,549.6,386.6,719.7,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.273,0.195,0.367,0.173,0.0815,0.282,0.0075,0.0034,0.012,0.668,0.479,0.915,0.029,0.02,0.04,22.7,21.83,23.46,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.919,0.939,43.9,36.54,49.83,42.94,35.45,48.2,0,0,0,0,0,0,0.632,0,0.35,0.19,0.8,0.2,46.3
899244000000,1998,7,1997,10,31,1.2,0.362,0.843,50469.7,87.28,87.28,67.84,2,2,2,449.6,376.1,540.2,314.6,241.1,135,135,135,0,0,0,0.304,0.25,0.359,314.6,241.1,405.2,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.141,0.199,0.0477,0.0162,0.0902,0.002,0.00066,0.0038,0.37,0.263,0.506,0.015,0.011,0.021,24.01,23.46,24.46,0.942,0.927,0.955,0.972,0.97,0.98,0.916,0.899,0.936,34.86,26.8,44.53,33.92,25.99,43.64,0,0,0,0,0,0,0.377,0,0.357,0.3,0.7,0.3,42.1
901922400000,1998,8,1997,11,31,0.838,0.308,0.53,32661.8,55.44,55.44,43.9,2,1,1.1935483870967742,312.8,266.5,370.9,197.8,151.5,115,115,115,0,0,0,0.371,0.31,0.432,197.8,151.5,255.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.107,0.144,0.0127,0.00862,0.0198,0.00051,0.00034,0.0008,0.314,0.25,0.4,0.013,0.01,0.016,24.72,24.47,24.97,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40,25.88,52.6,38.79,25.1,48.2,0,0,0,0,0,0,0.244,0,0.308,0.37,0.63,0.37,39
904600800000,1998,9,1997,12,30,0.579,0.236,0.343,17890.1,39.09,39.09,24.85,1,1,1,223.3,194.3,264,132.3,103.3,91,91,91,0,0,0,0.411,0.345,0.468,132.3,103.3,173,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0978,0.0875,0.112,0.007,0.00453,0.0105,0.00028,0.00018,0.00041,0.226,0.174,0.299,0.0089,0.0068,0.012,25.23,24.95,25.42,0.747,0,0.946,0.776,0,0.976,0.725,0,0.924,25.6,0,40.05,24.85,0,39.09,0,6,0,0,0.2,0,0.138,0.2,0.236,0.41,0.59,0.41,30.9
907192800000,1998,10,1998,1,31,0.453,0.176,0.277,17012.1,26.78,26.78,22.87,1,1,1,169.1,150.8,192.9,103.5,89.01,65.55,52,73,0,0,0,0.386,0.324,0.451,103.5,89.01,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0804,0.0913,0.00455,0.00332,0.00594,0.00018,0.00013,0.00023,0.171,0.146,0.202,0.0067,0.0057,0.0079,25.37,25.34,25.38,0.916,0.911,0.925,0.969,0.964,0.97,0.888,0.882,0.897,23.6,20.46,27.61,22.87,19.72,26.78,0,0,0,0,0,0,0.127,0,0.176,0.39,0.61,0.39,37.6
909871200000,1998,11,1998,2,30,0.433,0.13,0.304,18772.7,28.21,28.21,26.07,1,1,1,167.1,150,176,117.1,99.98,50,50,50,0,0,0,0.3,0.284,0.333,117.1,99.98,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0811,0.0902,0.00571,0.00425,0.00646,0.00022,0.00017,0.00025,0.193,0.163,0.209,0.0076,0.0064,0.0082,25.34,25.34,25.34,0.923,0.911,0.929,0.97,0.969,0.97,0.895,0.882,0.901,26.88,22.63,29.08,26.07,21.92,28.21,0,0,0,0,0,0,0.145,0,0.129,0.3,0.7,0.3,43.4
912463200000,1998,12,1998,3,31,0.545,0.158,0.387,24256.1,41.76,41.76,32.6,1,1,1,203.5,176.8,241.8,144.5,117.8,59,59,59,0,0,0,0.292,0.244,0.334,144.5,117.8,182.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0982,0.0887,0.112,0.00803,0.00576,0.0113,0.00031,0.00023,0.00045,0.244,0.196,0.312,0.0095,0.0077,0.012,25.3,25.04,25.36,0.936,0.923,0.949,0.971,0.97,0.98,0.909,0.896,0.93,33.55,27.04,42.62,32.6,26.23,41.76,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
915141600000,1999,1,1998,4,31,0.942,0.196,0.746,45610.1,96.4,96.4,61.3,2,1,1.6451612903225807,351.7,247.1,518.9,278.7,174.1,73,73,73,0,0,0,0.218,0.141,0.295,278.7,174.1,445.9,990,990,990,965.2,964.7,965.9,24.8,24.1,25.3,0.147,0.11,0.206,0.0381,0.0105,0.109,0.0016,0.00042,0.0045,0.363,0.247,0.559,0.015,0.0099,0.023,24.48,23.51,25.02,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.64,26.25,52.3,38.55,25.46,48.2,0,0,0,0,0,0,0.341,0,0.196,0.21,0.79,0.21,48.4
917820000000,1999,2,1998,5,28,2.43,0.304,2.12,110652,192.8,192.8,164.7,4,2,3.642857142857143,1007,544.8,1319,880.9,459.8,125.6,85,162,4.929,0,57,0.125,0.0953,0.156,876,459.8,1100,990,990,990,967.8,966.1,968.9,22.2,21.1,23.9,0.546,0.212,0.817,0.408,0.116,0.648,0.019,0.0048,0.031,1.21,0.522,1.77,0.056,0.022,0.084,20.96,19.33,23.37,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.33,35.27,51.65,45.05,34.21,48.2,0,0,0,0,0,0,0.915,0,0.31,0.13,0.87,0.13,45.5
920239200000,1999,3,1998,6,31,4.71,0.49,2.95,133847,192.8,192.8,179.9,4,4,4,1759,1334,2745,1576,1151,183,183,183,475.6,51,1462,0.109,0.0667,0.137,1100,1100,1100,990,990,990,970.2,968.9,972.9,19.8,17.1,21.1,0.894,0.82,0.926,0.648,0.648,0.648,0.033,0.031,0.038,1.84,1.77,1.87,0.094,0.084,0.11,17.92,15.23,19.28,0.95,0.942,0.953,0.979,0.973,0.98,0.93,0.917,0.934,45.94,38.68,49.57,44.98,37.64,48.2,0,0,0,0,0,0,0.999,0,1.76,0.1,0.63,0.37,28.4
922917600000,1999,4,1998,7,30,9.06,0.697,2.85,95011.8,148.3,148.3,132,4,4,4,3495,2828,3773,3226,2611,269,217,295,2125,1511,2378,0.0768,0.0616,0.087,1100,1100,1100,990,990,990,974.6,973.1,975.2,15.4,14.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.53,12.93,15.03,0.932,0.928,0.941,0.97,0.97,0.972,0.904,0.9,0.915,34.01,32.37,38.14,32.99,31.4,37.07,0,0,0,0,0,0,0.733,0,6.21,0.077,0.31,0.69,10.5
925509600000,1999,5,1998,8,31,6.76,0.86,2.95,116723,179.6,179.6,156.9,4,4,4,2523,1740,3343,2202,1419,321,321,321,1102,319,1922,0.132,0.096,0.184,1100,1100,1100,990,990,990,972.3,970.3,974.3,17.7,15.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.79,13.84,17.86,0.943,0.934,0.951,0.976,0.97,0.98,0.92,0.906,0.932,40.19,34.86,45.81,39.22,33.81,44.9,0,0,0,0,0,0,0.872,0,3.81,0.13,0.44,0.56,17.3
928188000000,1999,6,1998,9,30,3.11,0.544,2.37,119717,192.8,192.8,166.3,4,3,3.6666666666666665,1200,838.7,1697,990.5,628.7,210,210,210,76.73,0,387,0.184,0.124,0.25,913.8,628.7,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.626,0.328,0.924,0.449,0.221,0.648,0.021,0.0097,0.033,1.35,0.774,1.87,0.064,0.034,0.094,20.14,18.01,21.97,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.46,39.57,51.55,45.38,38.58,48.2,0,0,0,0,0,0,0.924,0,0.74,0.17,0.76,0.24,38.5
930780000000,1999,7,1998,10,31,1.8,0.573,1.23,70757.2,129.3,129.3,95.1,3,2,2.3225806451612905,673.5,539.9,825.5,459.7,312.9,213.8,186,227,0,0,0,0.326,0.225,0.42,459.7,312.9,639.5,990,990,990,966.6,966,967.2,23.4,22.8,24,0.237,0.174,0.329,0.122,0.0467,0.228,0.0052,0.0019,0.01,0.569,0.375,0.788,0.024,0.016,0.035,22.84,22.01,23.6,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.939,42.22,34.14,52.13,41.07,33.11,48.2,0,0,0,0,0,0,0.528,0,0.57,0.32,0.68,0.32,39.3
933458400000,1999,8,1998,11,31,1.16,0.493,0.67,40197.3,74.06,74.06,54.03,2,1,1.5806451612903225,434.1,357.5,531.4,250.1,173.5,184,184,184,0,0,0,0.43,0.346,0.515,250.1,173.5,347.4,990,990,990,965.5,965.2,966,24.5,24,24.8,0.149,0.122,0.183,0.0256,0.0105,0.063,0.0011,0.00042,0.0026,0.342,0.259,0.423,0.014,0.011,0.018,24.11,23.59,24.5,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.36,25.73,51.86,36.27,24.96,48.2,0,0,0,0,0,0,0.3,0,0.49,0.43,0.58,0.42,34.7
936136800000,1999,9,1998,12,30,0.772,0.34,0.431,26804.6,48.2,48.2,37.23,1,1,1,297.7,254.7,352.3,166.4,136.7,131.3,118,138,0,0,0,0.443,0.392,0.491,166.4,136.7,214.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.101,0.132,0.00989,0.00737,0.014,0.00039,0.00029,0.00056,0.291,0.236,0.378,0.012,0.0093,0.015,24.81,24.46,25.05,0.944,0.934,0.957,0.974,0.97,0.98,0.919,0.906,0.938,38.22,31.35,49.21,37.23,30.41,48.2,0,0,0,0,0,0,0.207,0,0.341,0.44,0.56,0.44,34.7
938728800000,1999,10,1999,1,31,0.595,0.26,0.335,17484.7,34.64,34.64,23.5,1,1,1,222.2,195.9,251.7,125.2,98.92,97,97,97,0,0,0,0.439,0.385,0.495,125.2,98.92,154.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0863,0.106,0.00639,0.00416,0.0089,0.00025,0.00016,0.00035,0.213,0.167,0.266,0.0084,0.0065,0.011,25.25,25.03,25.43,0.75,0,0.941,0.782,0,0.97,0.727,0,0.912,24.23,0,35.71,23.5,0,34.64,0,6,0,0,0.194,0,0.131,0.194,0.26,0.44,0.56,0.44,29.4
941407200000,1999,11,1999,2,30,0.519,0.159,0.36,22548,35.75,35.75,31.32,1,1,1,200.3,194.3,207.9,139,128.1,61.33,50,67,0,0,0,0.306,0.24,0.343,139,128.1,157.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0931,0.102,0.00757,0.00664,0.00918,0.0003,0.00026,0.00036,0.234,0.215,0.266,0.0091,0.0084,0.01,25.35,25.29,25.38,0.934,0.93,0.941,0.97,0.97,0.97,0.906,0.902,0.913,32.29,29.64,36.86,31.32,28.75,35.75,0,0,0,0,0,0,0.174,0,0.159,0.31,0.69,0.31,43.4
943999200000,1999,12,1999,3,31,0.563,0.158,0.405,25413.4,35.99,35.99,34.16,1,1,1,210.3,201.7,218.3,151.3,142.7,59,59,59,0,0,0,0.281,0.27,0.293,151.3,142.7,159.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0975,0.103,0.00861,0.00788,0.00929,0.00034,0.00031,0.00036,0.256,0.24,0.27,0.01,0.0094,0.011,25.28,25.22,25.35,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.21,33.18,37.11,34.16,32.18,35.99,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.1
946677600000,2000,1,1999,4,31,0.667,0.196,0.472,29431.1,52.5,52.5,39.56,2,1,1.096774193548387,249,205.8,313.5,176,132.8,73,73,73,0,0,0,0.297,0.233,0.355,176,132.8,240.5,990,990,990,964.7,964.4,965,25.3,25,25.6,0.111,0.0958,0.134,0.0107,0.00703,0.0162,0.00042,0.00028,0.00065,0.287,0.225,0.384,0.011,0.0088,0.015,25.04,24.73,25.34,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.16,25.93,51.67,37.07,25.16,48.2,0,0,0,0,0,0,0.22,0,0.195,0.29,0.71,0.29,44.1
949356000000,2000,2,1999,5,29,1.23,0.213,1.02,59911.2,116.4,116.4,86.08,3,2,2.310344827586207,490.1,322,643.5,405.1,237,85,85,85,0,0,0,0.183,0.132,0.264,405.1,237,558.5,990,990,990,965.8,965,966.5,24.2,23.5,25,0.197,0.134,0.267,0.0923,0.0159,0.174,0.0039,0.00064,0.0074,0.469,0.252,0.635,0.019,0.01,0.027,23.74,22.89,24.74,0.946,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.52,26.59,52.4,37.33,25.8,48.2,0,0,0,0,0,0,0.478,0,0.21,0.17,0.83,0.17,48.7
951861600000,2000,3,1999,6,31,3.56,0.307,2.29,111986,192.8,192.8,150.5,4,3,3.5483870967741935,1328,651.5,2977,1213,544.5,114.8,107,129,358.1,0,1748,0.108,0.0433,0.164,855.1,544.5,1100,990,990,990,968.7,966.5,973.5,21.3,16.5,23.5,0.585,0.264,0.926,0.417,0.165,0.648,0.021,0.007,0.039,1.26,0.617,1.87,0.063,0.026,0.11,19.99,14.67,22.88,0.951,0.939,0.957,0.978,0.97,0.98,0.931,0.911,0.938,43.41,37.15,50.47,42.4,36.03,48.2,0,0,0,0,0,0,0.836,0,1.27,0.086,0.64,0.36,31.5
954540000000,2000,4,1999,7,30,9.33,0.697,2.85,93238.4,140.9,140.9,129.5,4,4,4,3599,3103,3799,3330,2886,269,217,295,2230,1786,2404,0.0747,0.0586,0.0875,1100,1100,1100,990,990,990,974.8,973.8,975.3,15.2,14.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.3,12.87,14.36,0.931,0.928,0.937,0.97,0.97,0.97,0.903,0.9,0.909,33.38,32.21,36.3,32.37,31.25,35.21,0,0,0,0,0,0,0.719,0,6.48,0.075,0.31,0.69,9.99
957132000000,2000,5,1999,8,31,6.68,0.86,2.95,117290,180.3,180.3,157.6,4,4,4,2496,1720,3326,2175,1399,321,321,321,1075,299,1905,0.134,0.0965,0.187,1100,1100,1100,990,990,990,972.3,970.2,974.3,17.7,15.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.86,13.87,17.93,0.944,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.38,34.96,45.99,39.41,33.91,45.07,0,0,0,0,0,0,0.876,0,3.73,0.13,0.44,0.56,17.6
959810400000,2000,6,1999,9,30,3.1,0.544,2.37,119840,192.8,192.8,166.4,4,3,3.6666666666666665,1195,842.6,1677,984.8,632.6,210,210,210,71.33,0,367,0.184,0.125,0.249,913.5,632.6,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.624,0.33,0.921,0.448,0.224,0.648,0.021,0.0098,0.032,1.34,0.781,1.87,0.063,0.034,0.094,20.16,18.08,21.95,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.52,39.57,51.55,45.44,38.58,48.2,0,0,0,0,0,0,0.925,0,0.73,0.18,0.76,0.24,38.7
962402400000,2000,7,1999,10,31,1.82,0.573,1.25,71881.7,129.9,129.9,96.62,3,2,2.3548387096774195,681.1,548.6,829.2,467.4,321.6,213.8,186,227,0,0,0,0.322,0.224,0.414,467.4,321.6,643.2,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.241,0.177,0.331,0.126,0.0508,0.231,0.0054,0.0021,0.01,0.578,0.388,0.794,0.025,0.016,0.035,22.8,21.99,23.54,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.33,35.06,51.91,41.21,34.01,48.2,0,0,0,0,0,0,0.537,0,0.57,0.31,0.69,0.31,39.5
965080800000,2000,8,1999,11,31,1.19,0.493,0.702,42007,76.25,76.25,56.46,2,1,1.6451612903225807,446.1,371.2,541.3,262.1,187.2,184,184,184,0,0,0,0.418,0.34,0.496,262.1,187.2,357.3,990,990,990,965.6,965.3,966,24.4,24,24.7,0.153,0.127,0.187,0.0288,0.0117,0.0676,0.0012,0.00047,0.0028,0.351,0.262,0.438,0.014,0.011,0.018,24.04,23.53,24.41,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.51,25.98,52.3,36.36,25.2,48.2,0,0,0,0,0,0,0.314,0,0.488,0.41,0.59,0.41,35.3
967759200000,2000,9,1999,12,30,0.787,0.358,0.43,26545,48.2,48.2,36.87,1,1,1,303.7,255.3,366,165.7,117.3,138,138,138,0,0,0,0.459,0.377,0.541,165.7,117.3,228,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0977,0.137,0.00984,0.00572,0.0151,0.00039,0.00023,0.00061,0.291,0.204,0.402,0.012,0.0081,0.016,24.78,24.37,25.07,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.99,26.64,52.22,36.87,25.84,48.2,0,0,0,0,0,0,0.205,0,0.357,0.45,0.55,0.45,33.7
970351200000,2000,10,2000,1,31,0.595,0.26,0.335,18003.7,34.76,34.76,24.2,1,1,1,222.2,197.6,252.2,125.2,100.6,97,97,97,0,0,0,0.439,0.385,0.491,125.2,100.6,155.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0869,0.106,0.00639,0.0043,0.00895,0.00025,0.00017,0.00035,0.213,0.169,0.267,0.0084,0.0066,0.011,25.25,25.02,25.43,0.779,0,0.941,0.814,0,0.97,0.756,0,0.913,24.95,0,35.84,24.2,0,34.76,0,5,0,0,0.161,0,0.134,0.161,0.26,0.44,0.56,0.44,30.3
973029600000,2000,11,2000,2,30,0.529,0.196,0.333,18465.2,33.49,33.49,25.65,1,1,1,204.3,197.3,215.6,128.6,104.3,75.67,67,93,0,0,0,0.371,0.311,0.471,128.6,104.3,148.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0879,0.1,0.00668,0.00461,0.00838,0.00026,0.00018,0.00033,0.217,0.176,0.252,0.0085,0.0069,0.0099,25.35,25.25,25.42,0.806,0,0.938,0.841,0,0.97,0.782,0,0.91,26.44,0,34.52,25.65,0,33.49,0,4,0,0,0.133,0,0.142,0.133,0.196,0.37,0.63,0.37,34.9
975621600000,2000,12,2000,3,31,0.668,0.158,0.51,31966.8,52.79,52.79,42.97,2,1,1.096774193548387,249.3,220.8,300.1,190.3,161.8,59,59,59,0,0,0,0.239,0.197,0.267,190.3,161.8,241.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.104,0.132,0.0119,0.0095,0.0162,0.00047,0.00037,0.00065,0.31,0.243,0.387,0.012,0.0097,0.015,25.01,24.78,25.2,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.6,26.07,52.31,40.46,25.28,48.2,0,0,0,0,0,0,0.239,0,0.158,0.24,0.76,0.24,47.9
978300000000,2001,1,2000,4,31,1.14,0.196,0.946,56880.9,104,104,76.45,3,2,2.064516129032258,426.3,308.6,568.9,353.3,235.6,73,73,73,0,0,0,0.177,0.128,0.237,353.3,235.6,495.9,990,990,990,965.5,964.9,966.2,24.5,23.8,25.1,0.174,0.132,0.23,0.066,0.0158,0.133,0.0027,0.00063,0.0056,0.414,0.249,0.595,0.017,0.01,0.025,24.08,23.31,24.81,0.945,0.925,0.958,0.974,0.97,0.98,0.921,0.897,0.939,38.2,26.5,51.47,37.12,25.7,48.2,0,0,0,0,0,0,0.425,0,0.194,0.17,0.83,0.17,49.9
980978400000,2001,2,2000,5,28,2.41,0.259,1.98,103726,192.8,192.8,154.4,4,3,3.5,994.9,582.8,1697,887.9,497.8,107,85,137,67.75,0,460,0.113,0.0807,0.146,820.2,497.8,1100,990,990,990,967.8,966.2,970.1,22.2,19.9,23.8,0.516,0.233,0.911,0.379,0.134,0.648,0.018,0.0056,0.033,1.14,0.533,1.86,0.053,0.022,0.093,21.1,18.02,23.24,0.953,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.97,35.78,51.45,43.83,34.71,48.2,0,0,0,0,0,0,0.858,0,0.43,0.11,0.82,0.18,43
983397600000,2001,3,2000,6,31,7.05,0.592,2.95,114584,178.6,178.6,154,4,4,4,2631,1767,3511,2411,1528,220.9,183,239,1311,428,2172,0.0876,0.0642,0.135,1100,1100,1100,990,990,990,972.6,970.3,974.6,17.4,15.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.53,13.48,17.78,0.942,0.932,0.951,0.975,0.97,0.98,0.919,0.904,0.932,39.48,33.88,45.57,38.5,32.87,44.66,0,0,0,0,0,0,0.856,0,4.1,0.084,0.42,0.58,16.3
986076000000,2001,4,2000,7,30,10.4,0.765,2.85,86534,130.4,130.4,120.2,4,4,4,4020,3558,4243,3725,3263,295,295,295,2625,2163,2848,0.0736,0.0695,0.0829,1100,1100,1100,990,990,990,975.7,974.7,976.1,14.3,13.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.43,12,13.38,0.924,0.92,0.931,0.97,0.97,0.97,0.896,0.892,0.903,30.98,29.78,33.61,30.05,28.88,32.6,0,0,0,0,0,0,0.668,0,7.55,0.074,0.27,0.73,8.32
988668000000,2001,5,2000,8,31,7.9,0.86,2.95,108423,168.4,168.4,145.7,4,4,4,2950,2087,3825,2629,1766,321,321,321,1529,666,2404,0.112,0.0839,0.154,1100,1100,1100,990,990,990,973.4,971.3,975.3,16.6,14.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.77,12.82,16.82,0.939,0.927,0.947,0.973,0.97,0.98,0.914,0.9,0.929,37.42,32.06,42.97,36.43,31.09,42.11,0,0,0,0,0,0,0.81,0,4.95,0.11,0.37,0.63,13.7
991346400000,2001,6,2000,9,30,3.69,0.666,2.56,123752,192.6,192.6,171.9,4,3,3.8,1424,939.4,2026,1167,682.4,257,257,257,177.2,0,669,0.191,0.127,0.274,989.4,682.4,1100,990,990,990,969.2,967.7,971.2,20.8,18.8,22.3,0.738,0.364,0.926,0.522,0.257,0.648,0.026,0.011,0.034,1.54,0.871,1.87,0.075,0.039,0.099,19.21,16.96,21.47,0.953,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.937,46.4,40.18,52.01,45.33,39.23,48.2,0,0,0,0,0,0,0.955,0,1.13,0.18,0.69,0.31,33.5
993938400000,2001,7,2000,10,31,2,0.608,1.39,78765.1,137.7,137.7,105.9,3,2,2.5483870967741935,746.3,598.1,923.3,519.3,371.1,227,227,227,0,0,0,0.309,0.246,0.38,519.3,371.1,696.3,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.269,0.195,0.368,0.154,0.0742,0.266,0.0067,0.0031,0.012,0.643,0.462,0.89,0.028,0.019,0.04,22.47,21.52,23.25,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.2,35.48,52.38,42.03,34.41,48.2,0,0,0,0,0,0,0.588,0,0.61,0.3,0.69,0.31,39.4
996616800000,2001,8,2000,11,31,1.27,0.493,0.781,46439.7,86.32,86.32,62.42,2,1,1.7741935483870968,475.4,389,588.6,291.4,205,184,184,184,0,0,0,0.393,0.313,0.473,291.4,205,404.6,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.163,0.133,0.203,0.0395,0.0132,0.09,0.0016,0.00053,0.0038,0.376,0.264,0.509,0.016,0.011,0.021,23.89,23.24,24.29,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.79,26.19,52.68,36.58,25.41,48.2,0,0,0,0,0,0,0.347,0,0.489,0.39,0.61,0.39,36.6
999295200000,2001,9,2000,12,30,0.831,0.358,0.473,29138.4,53.1,53.1,40.47,2,1,1.1,320.6,271.4,384.3,182.6,133.4,138,138,138,0,0,0,0.435,0.359,0.508,182.6,133.4,246.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.103,0.143,0.0113,0.00709,0.0167,0.00045,0.00028,0.00068,0.305,0.233,0.405,0.012,0.0092,0.016,24.69,24.36,24.98,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.06,26,52.55,37.88,25.22,48.2,0,0,0,0,0,0,0.225,0,0.358,0.43,0.57,0.43,35.1
1001887200000,2001,10,2001,1,31,0.653,0.282,0.37,22954.5,35.41,35.41,30.85,1,1,1,243.7,227.9,268.4,138.3,123.7,105.4,97,110,0,0,0,0.433,0.41,0.471,138.3,123.7,158.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0972,0.109,0.0075,0.00626,0.00921,0.0003,0.00025,0.00037,0.238,0.213,0.275,0.0094,0.0084,0.011,25.11,24.95,25.21,0.934,0.928,0.942,0.97,0.97,0.97,0.906,0.9,0.914,31.81,28.34,36.5,30.85,27.49,35.41,0,0,0,0,0,0,0.171,0,0.283,0.43,0.57,0.43,35.2
