datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1556661600000,2019,5,2018,8,31,2.08,0.394,1.69,94405.8,144.6,144.6,126.9,3,2,2.903225806451613,777.5,602.8,912,630.5,455.8,147,147,147,0,0,0,0.192,0.161,0.244,630.5,455.8,765,990,990,990,967,966.3,967.5,23,22.5,23.7,0.32,0.219,0.409,0.223,0.114,0.309,0.0097,0.0048,0.014,0.779,0.534,1,0.034,0.023,0.045,22.21,21.45,23.11,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.19,34.96,51.58,43.85,33.91,48.2,0,0,0,0,0,0,0.705,0,0.39,0.19,0.81,0.19,45.4
1559340000000,2019,6,2018,9,30,1.21,0.308,0.905,54095.5,96.4,96.4,75.13,2,2,2,468.3,373.1,591,349.3,254.1,119,119,119,0,0,0,0.259,0.201,0.319,349.3,254.1,472,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.178,0.145,0.226,0.0639,0.0189,0.122,0.0026,0.00077,0.0051,0.421,0.278,0.609,0.017,0.011,0.026,23.87,23.13,24.46,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.63,28.35,51.22,37.57,27.5,48.2,0,0,0,0,0,0,0.417,0,0.305,0.25,0.75,0.25,44.7
1561932000000,2019,7,2018,10,31,0.81,0.289,0.521,32134.6,56.38,56.38,43.19,2,1,1.1935483870967742,302.5,251.4,367.9,194.5,143.4,108,108,108,0,0,0,0.362,0.294,0.43,194.5,143.4,259.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.122,0.104,0.145,0.0124,0.00794,0.0217,0.0005,0.00031,0.00088,0.307,0.248,0.4,0.012,0.0098,0.016,24.77,24.48,25.05,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.21,26.06,52.6,38.02,25.28,48.2,0,0,0,0,0,0,0.24,0,0.289,0.36,0.64,0.36,39.7
1564610400000,2019,8,2018,11,31,0.552,0.249,0.303,11221.5,34.95,34.95,15.08,1,1,1,206,173.5,249,113,80.49,93,93,93,0,0,0,0.457,0.374,0.536,113,80.49,156,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0916,0.0802,0.107,0.00535,0.00259,0.00901,0.00021,0.0001,0.00036,0.192,0.134,0.269,0.0075,0.0052,0.011,25.32,25.04,25.42,0.48,0,0.941,0.501,0,0.97,0.466,0,0.913,15.55,0,36.03,15.08,0,34.95,0,15,0,0,0.484,0,0.0838,0.484,0.249,0.45,0.55,0.45,20.3
1567288800000,2019,9,2018,12,30,0.372,0.187,0.181,8373.32,21.87,21.87,11.63,1,0,0.9666666666666667,143.5,121.5,171.6,71.46,49.54,72,72,72,1.667,0,50,0.507,0.42,0.592,69.81,0,99.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0708,0.0848,0.00183,0,0.00421,0.000072,0,0.00016,0.116,0.0708,0.166,0.0045,0.0028,0.0065,25.39,25.37,25.43,0.611,0,0.939,0.641,0,0.969,0.588,0,0.901,12.09,0,22.58,11.63,0,21.87,1,9,0,0.0333,0.3,0,0.0646,0.333,0.191,0.5,0.49,0.51,22.5
1569880800000,2019,10,2019,1,31,0.289,0.139,0.108,1675.61,14.72,14.72,2.252,1,0,0.6774193548387096,108,99.39,120.2,56.05,47.39,52,52,52,15.48,0,49,0.483,0.433,0.523,40.48,0,68.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000562,0,0.00154,0.000022,0,0.000061,0.0871,0.0708,0.107,0.0034,0.0028,0.0042,25.41,25.39,25.43,0.143,0,0.903,0.155,0,0.96,0.138,0,0.867,2.346,0,15.33,2.252,0,14.72,10,16,0,0.323,0.516,0,0.0125,0.839,0.181,0.48,0.37,0.63,5.8
1572559200000,2019,11,2019,2,30,0.307,0.13,0.169,7434.47,19.35,19.35,10.33,1,0,0.9333333333333333,118.4,98.57,137.4,68.4,48.57,50,50,50,3.267,0,49,0.428,0.364,0.507,65.13,0,87.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0766,0.00157,0,0.00318,0.000062,0,0.00012,0.108,0.0708,0.14,0.0043,0.0028,0.0055,25.39,25.36,25.43,0.552,0,0.935,0.577,0,0.963,0.531,0,0.898,10.74,0,20.09,10.33,0,19.35,2,10,0,0.0667,0.333,0,0.0574,0.4,0.138,0.42,0.55,0.45,24.2
1575151200000,2019,12,2019,3,31,0.43,0.158,0.272,16704.2,27.57,27.57,22.45,1,1,1,160.7,137.4,182.2,101.7,78.4,59,59,59,0,0,0,0.368,0.324,0.429,101.7,78.4,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0748,0.0907,0.0044,0.00241,0.00623,0.00017,0.000095,0.00024,0.167,0.126,0.206,0.0066,0.0049,0.008,25.36,25.35,25.37,0.917,0.911,0.936,0.968,0.96,0.97,0.888,0.883,0.899,23.18,18.25,28.42,22.45,17.52,27.57,0,0,0,0,0,0,0.125,0,0.158,0.37,0.63,0.37,38.8
1577829600000,2020,1,2019,4,31,0.658,0.196,0.463,28774.8,60.57,60.57,38.68,2,1,1.1612903225806452,245.8,187.4,350.4,172.8,114.4,73,73,73,0,0,0,0.306,0.208,0.389,172.8,114.4,277.4,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.11,0.0893,0.147,0.0109,0.00548,0.0299,0.00043,0.00021,0.0012,0.269,0.192,0.379,0.011,0.0075,0.015,25.08,24.54,25.39,0.938,0.921,0.958,0.973,0.97,0.98,0.913,0.893,0.939,35.25,25.71,50.98,34.26,24.94,48.2,0,0,0,0,0,0,0.215,0,0.195,0.3,0.7,0.3,43.7
1580508000000,2020,2,2019,5,29,1.95,0.229,1.65,89211.6,192.8,192.8,128.2,4,2,2.9310344827586206,776.3,366.5,1413,685.1,281.5,91.21,85,105,24.83,0,208,0.137,0.0743,0.232,660.3,281.5,1100,990,990,990,966.9,965.2,969.2,23.1,20.8,24.8,0.393,0.149,0.854,0.271,0.0319,0.648,0.012,0.0013,0.031,0.896,0.314,1.8,0.04,0.013,0.087,22.19,18.99,24.45,0.952,0.936,0.957,0.978,0.97,0.98,0.931,0.908,0.938,44.25,31.61,52.67,42.94,30.66,48.2,0,0,0,0,0,0,0.712,0,0.3,0.12,0.85,0.15,45.7
1583013600000,2020,3,2019,6,31,5.6,0.49,2.95,126248,190.7,190.7,169.7,4,4,4,2090,1429,3136,1907,1246,183,183,183,807.4,146,1853,0.0929,0.0584,0.128,1100,1100,1100,990,990,990,971.2,969.3,973.8,18.8,16.2,20.7,0.914,0.857,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.86,1.8,1.87,0.1,0.087,0.12,16.97,14.28,18.94,0.947,0.937,0.952,0.978,0.97,0.98,0.926,0.909,0.933,43.37,36.09,48.65,42.42,35,47.68,0,0,0,0,0,0,0.943,0,2.65,0.088,0.53,0.47,22.5
1585692000000,2020,4,2019,7,30,11.5,0.757,2.85,79585.4,136.7,136.7,110.5,4,4,4,4439,3280,4927,4147,3063,292,217,364,3047,1963,3486,0.0653,0.0502,0.078,1100,1100,1100,990,990,990,976.5,974.2,977.4,13.5,12.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.041,0.051,1.87,1.87,1.87,0.14,0.12,0.15,11.67,10.75,13.97,0.915,0.901,0.935,0.97,0.97,0.97,0.887,0.874,0.907,28.81,26.11,35.22,27.63,24.4,34.17,0,0,0,0,0,0,0.614,0,8.65,0.066,0.25,0.75,6.92
1588284000000,2020,5,2019,8,31,9.7,0.911,2.95,96424.7,154.3,154.3,129.6,4,4,4,3621,2612,4618,3281,2272,340,340,340,2181,1172,3178,0.0967,0.0736,0.13,1100,1100,1100,990,990,990,974.8,972.6,976.8,15.2,13.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.037,0.049,1.87,1.87,1.87,0.12,0.11,0.14,13.3,11.31,15.55,0.929,0.913,0.943,0.971,0.97,0.975,0.902,0.886,0.92,33.38,27.86,39.55,32.4,27.03,38.56,0,0,0,0,0,0,0.72,0,6.75,0.094,0.3,0.7,9.94
1590962400000,2020,6,2019,9,30,4.68,0.759,2.79,125641,191.9,191.9,174.5,4,4,4,1807,1155,2554,1514,861.6,293,293,293,438.7,0,1161,0.171,0.115,0.254,1075,861.6,1100,990,990,990,970.4,968.4,972.4,19.6,17.6,21.6,0.867,0.531,0.926,0.61,0.356,0.648,0.031,0.016,0.037,1.77,1.12,1.87,0.091,0.052,0.11,17.84,15.69,20.49,0.95,0.944,0.955,0.98,0.976,0.98,0.93,0.921,0.936,44.54,39.93,48.97,43.63,38.97,47.99,0,0,0,0,0,0,0.969,0,1.89,0.16,0.6,0.4,26.8
1593554400000,2020,7,2019,10,31,2.25,0.608,1.64,90504.3,168.3,168.3,121.6,4,2,2.903225806451613,838.4,653.9,1119,611.4,426.9,227,227,227,0,0,0,0.277,0.203,0.347,611.4,426.9,892,990,990,990,967.2,966.5,968.3,22.8,21.7,23.5,0.327,0.215,0.545,0.209,0.101,0.371,0.0093,0.0043,0.017,0.765,0.546,1.16,0.034,0.023,0.053,21.99,20.57,22.94,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.58,35.14,51.91,42.38,34.09,48.2,0,0,0,0,0,0,0.676,0,0.61,0.27,0.73,0.27,40.2
1596232800000,2020,8,2019,11,31,1.38,0.524,0.857,50626.9,93.33,93.33,68.05,2,1,1.967741935483871,515.5,414.7,643.8,319.8,230.7,195.6,184,202,0,0,0,0.384,0.314,0.444,319.8,230.7,441.8,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.175,0.142,0.222,0.0506,0.0154,0.108,0.0021,0.00063,0.0046,0.389,0.261,0.57,0.016,0.011,0.024,23.69,22.95,24.25,0.943,0.925,0.957,0.973,0.97,0.98,0.918,0.897,0.938,35.84,25.95,52.24,34.8,25.17,48.2,0,0,0,0,0,0,0.378,0,0.523,0.38,0.62,0.38,36.7
1598911200000,2020,9,2019,12,30,0.87,0.358,0.512,31349.9,58.29,58.29,43.54,2,1,1.2333333333333334,335.5,278.5,408.4,197.5,140.5,138,138,138,0,0,0,0.417,0.338,0.496,197.5,140.5,270.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.106,0.152,0.0131,0.00769,0.0266,0.00053,0.00031,0.0011,0.309,0.246,0.405,0.012,0.0098,0.016,24.61,24.26,24.94,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.37,26,52.55,37.2,25.22,48.2,0,0,0,0,0,0,0.242,0,0.358,0.41,0.59,0.41,36
1601503200000,2020,10,2020,1,31,0.641,0.282,0.359,22217.7,37.1,37.1,29.86,1,1,1,239.4,208.2,275.5,134,111.2,105.4,97,110,0,0,0,0.441,0.399,0.479,134,111.2,165.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0907,0.112,0.00714,0.0052,0.00982,0.00028,0.0002,0.00039,0.231,0.189,0.288,0.0091,0.0074,0.011,25.14,24.91,25.36,0.932,0.919,0.944,0.97,0.97,0.972,0.904,0.891,0.918,30.78,25.41,38.17,29.86,24.65,37.1,0,0,0,0,0,0,0.166,0,0.282,0.44,0.56,0.44,34.7
1604181600000,2020,11,2020,2,30,0.589,0.241,0.348,21618.7,34.46,34.46,30.03,1,1,1,227.4,206.6,246.8,134.4,113.6,93,93,93,0,0,0,0.41,0.377,0.45,134.4,113.6,153.8,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0985,0.0911,0.105,0.00717,0.0054,0.00882,0.00028,0.00021,0.00035,0.23,0.192,0.264,0.009,0.0075,0.01,25.21,25.06,25.37,0.932,0.92,0.94,0.97,0.97,0.97,0.904,0.893,0.912,30.95,26.01,35.53,30.03,25.23,34.46,0,0,0,0,0,0,0.167,0,0.241,0.41,0.59,0.41,36.7
1606773600000,2020,12,2020,3,31,0.795,0.174,0.621,38185.3,68.87,68.87,51.32,2,1,1.5483870967741935,296.8,245.1,374.2,232,168.1,64.81,59,77,0,0,0,0.224,0.158,0.314,232,168.1,315.2,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.13,0.109,0.158,0.0196,0.01,0.0478,0.00078,0.0004,0.0019,0.307,0.238,0.384,0.012,0.0095,0.015,24.79,24.37,25.04,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.94,36.6,25.59,52,35.46,24.82,48.2,0,0,0,0,0,0,0.285,0,0.174,0.22,0.78,0.22,48
1609452000000,2021,1,2020,4,31,1.52,0.228,1.3,75533.8,144.6,144.6,101.5,3,2,2.4193548387096775,569,383.8,846.5,483.8,310.8,85.19,73,91,0,0,0,0.155,0.108,0.19,483.8,310.8,755.5,990,990,990,966.1,965.3,967.3,23.9,22.7,24.7,0.235,0.159,0.386,0.137,0.0457,0.305,0.0058,0.0019,0.013,0.583,0.357,0.972,0.025,0.014,0.043,23.28,21.74,24.32,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,43.16,34.92,51.59,41.98,33.87,48.2,0,0,0,0,0,0,0.564,0,0.22,0.15,0.86,0.14,49.7
1612130400000,2021,2,2020,5,28,3.25,0.37,2.41,118026,192.8,192.8,175.6,4,3,3.892857142857143,1342,864.6,2011,1189,727.6,153.1,137,162,193.8,0,749,0.12,0.0805,0.158,995,727.6,1100,990,990,990,969,967.4,971.1,21,18.9,22.6,0.713,0.371,0.926,0.516,0.287,0.648,0.025,0.013,0.034,1.51,0.928,1.87,0.073,0.041,0.099,19.52,17,21.71,0.953,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.938,46.34,39.97,51.93,45.2,39.01,48.2,0,0,0,0,0,0,0.976,0,0.84,0.11,0.74,0.26,36.3
1614549600000,2021,3,2020,6,31,5.45,0.539,2.95,126414,172.5,172.5,169.9,4,4,4,2034,1947,2292,1833,1764,201.1,183,239,732.9,664,1009,0.0989,0.0798,0.118,1100,1100,1100,990,990,990,971.2,970.9,971.8,18.8,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.32,17.2,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.35,41.64,43.99,42.48,40.79,43.11,0,0,0,0,0,0,0.944,0,2.5,0.099,0.54,0.46,23.2
1617228000000,2021,4,2020,7,30,7.6,0.562,2.85,104827,162,162,145.6,4,4,4,2934,2333,3260,2717,2116,217,217,217,1617,1016,1943,0.0748,0.0666,0.093,1100,1100,1100,990,990,990,973.3,971.9,974.1,16.7,15.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.78,14.01,16.22,0.939,0.935,0.946,0.972,0.97,0.979,0.913,0.907,0.926,37.44,35.34,41.37,36.4,34.28,40.5,0,0,0,0,0,0,0.809,0,4.75,0.074,0.38,0.62,13.8
1619820000000,2021,5,2020,8,31,6.38,0.817,2.95,119542,179.8,179.8,160.7,4,4,4,2382,1734,2997,2077,1458,305,276,321,977.3,358,1576,0.13,0.107,0.159,1100,1100,1100,990,990,990,972,970.2,973.5,18,16.5,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.13,14.62,17.89,0.945,0.939,0.951,0.977,0.97,0.98,0.923,0.911,0.932,41.12,37.01,45.88,40.17,35.9,44.96,0,0,0,0,0,0,0.893,0,3.43,0.13,0.46,0.54,18.7
1622498400000,2021,6,2020,9,30,3.19,0.544,2.43,122002,192.8,192.8,169.4,4,3,3.7333333333333334,1229,866.7,1697,1019,656.7,210,210,210,83.2,0,387,0.179,0.124,0.242,936.1,656.7,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.651,0.343,0.924,0.467,0.24,0.648,0.022,0.011,0.033,1.39,0.821,1.87,0.066,0.036,0.094,20,18.01,21.81,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.5,39.15,51.04,45.46,38.14,48.2,0,0,0,0,0,0,0.941,0,0.76,0.17,0.76,0.24,38.2
1625090400000,2021,7,2020,10,31,1.87,0.573,1.3,74277.2,133.9,133.9,99.83,3,2,2.4193548387096775,698.4,560.1,852.5,484.6,333.1,213.8,186,227,0,0,0,0.314,0.218,0.405,484.6,333.1,666.5,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.249,0.181,0.344,0.135,0.0562,0.246,0.0058,0.0024,0.011,0.598,0.405,0.833,0.026,0.017,0.037,22.71,21.86,23.47,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.62,35.14,51.91,41.51,34.09,48.2,0,0,0,0,0,0,0.555,0,0.57,0.31,0.7,0.3,39.7
1627768800000,2021,8,2020,11,31,1.2,0.493,0.702,42027.3,78.55,78.55,56.49,2,1,1.6129032258064515,446.3,364.6,551.7,262.3,180.6,184,184,184,0,0,0,0.419,0.334,0.505,262.3,180.6,367.7,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.153,0.124,0.19,0.0296,0.0111,0.0725,0.0012,0.00045,0.003,0.356,0.264,0.454,0.015,0.011,0.019,24.04,23.46,24.46,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.19,26.26,52.68,37,25.47,48.2,0,0,0,0,0,0,0.314,0,0.498,0.41,0.58,0.42,35
1630447200000,2021,9,2020,12,30,0.771,0.34,0.431,26722.5,48.2,48.2,37.11,1,1,1,297.5,249.2,359.4,166.2,131.2,131.3,118,138,0,0,0,0.444,0.384,0.495,166.2,131.2,221.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0995,0.135,0.00988,0.00691,0.0146,0.00039,0.00027,0.00059,0.291,0.226,0.391,0.012,0.0089,0.016,24.81,24.41,25.08,0.944,0.931,0.958,0.974,0.97,0.98,0.919,0.903,0.939,38.16,30.06,50.8,37.11,29.16,48.2,0,0,0,0,0,0,0.206,0,0.34,0.44,0.56,0.44,34.7
1633039200000,2021,10,2021,1,31,0.612,0.26,0.352,21806.3,34.52,34.52,29.31,1,1,1,228.3,212.1,251.2,131.4,115,97,97,97,0,0,0,0.426,0.386,0.457,131.4,115,154.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0978,0.092,0.106,0.00691,0.00553,0.00885,0.00027,0.00022,0.00035,0.225,0.195,0.265,0.0088,0.0077,0.01,25.21,25.03,25.33,0.93,0.922,0.94,0.97,0.97,0.97,0.902,0.894,0.912,30.22,26.34,35.58,29.31,25.55,34.52,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.6
1635717600000,2021,11,2021,2,30,0.57,0.219,0.351,21872.5,35.6,35.6,30.38,1,1,1,219.9,211.2,228.5,135.6,119,84.33,67,93,0,0,0,0.383,0.298,0.439,135.6,119,157.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0931,0.104,0.00727,0.00587,0.00917,0.00029,0.00023,0.00036,0.231,0.202,0.268,0.0091,0.0079,0.011,25.25,25.18,25.33,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.32,27.33,36.7,30.38,26.51,35.6,0,0,0,0,0,0,0.169,0,0.219,0.38,0.62,0.38,38.4
1638309600000,2021,12,2021,3,31,0.608,0.158,0.45,28401.1,42.96,42.96,38.17,1,1,1,227.1,206.6,247.1,168.1,147.6,59,59,59,0,0,0,0.261,0.239,0.286,168.1,147.6,188.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.106,0.0993,0.114,0.01,0.00829,0.0117,0.00039,0.00032,0.00046,0.286,0.249,0.322,0.011,0.0098,0.013,25.15,25,25.31,0.944,0.938,0.951,0.975,0.97,0.98,0.92,0.909,0.932,39.15,34.35,43.83,38.17,33.31,42.96,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.7
1640988000000,2022,1,2021,4,31,0.8,0.196,0.604,37102.1,65.83,65.83,49.87,2,1,1.3870967741935485,298.6,248.4,374.7,225.6,175.4,73,73,73,0,0,0,0.247,0.195,0.294,225.6,175.4,301.7,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.129,0.111,0.155,0.0169,0.0107,0.0414,0.00068,0.00042,0.0017,0.326,0.244,0.388,0.013,0.0097,0.015,24.77,24.38,25.01,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.57,25.9,52.11,39.04,25.13,48.2,0,0,0,0,0,0,0.277,0,0.196,0.24,0.75,0.25,46.4
1643666400000,2022,2,2021,5,28,1.33,0.206,1.12,65862.8,144.6,144.6,98.01,3,2,2.357142857142857,549.8,385.4,807.8,464.8,300.4,85,85,85,0,0,0,0.162,0.105,0.221,464.8,300.4,722.8,990,990,990,966.1,965.3,967.1,23.9,22.9,24.7,0.225,0.156,0.361,0.126,0.0408,0.284,0.0053,0.0017,0.012,0.559,0.342,0.912,0.023,0.014,0.04,23.38,21.96,24.33,0.952,0.94,0.958,0.977,0.97,0.98,0.93,0.912,0.939,42.75,33.7,52.65,41.54,32.69,48.2,0,0,0,0,0,0,0.545,0,0.21,0.15,0.84,0.16,49.5
1646085600000,2022,3,2021,6,31,3.32,0.346,2.66,132832,192.8,192.8,178.5,4,3,3.870967741935484,1239,831.1,1802,1110,702.1,129,129,129,116,0,573,0.109,0.0716,0.155,993.6,702.1,1100,990,990,990,968.6,967.2,970.5,21.4,19.5,22.8,0.693,0.357,0.924,0.515,0.27,0.648,0.024,0.012,0.033,1.49,0.886,1.87,0.07,0.039,0.096,19.87,17.67,21.89,0.954,0.95,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.45,39.98,51.96,46.18,39.02,48.2,0,0,0,0,0,0,0.992,0,0.66,0.1,0.8,0.2,40
1648764000000,2022,4,2021,7,30,6.64,0.503,2.85,112003,175.5,175.5,155.6,4,4,4,2564,1860,3038,2370,1712,194,148,217,1270,612,1721,0.0756,0.0628,0.09,1100,1100,1100,990,990,990,972.5,970.6,973.6,17.5,16.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.097,0.11,15.67,14.52,17.48,0.943,0.938,0.95,0.975,0.97,0.98,0.92,0.91,0.931,39.88,36.74,44.76,38.89,35.64,43.86,0,0,0,0,0,0,0.864,0,3.79,0.076,0.43,0.57,16.9
1651356000000,2022,5,2021,8,31,6.99,0.821,2.95,114824,173.5,173.5,154.3,4,4,4,2608,1916,3054,2302,1595,306.5,276,321,1202,495,1678,0.121,0.0904,0.168,1100,1100,1100,990,990,990,972.6,970.8,973.6,17.4,16.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.11,15.56,14.48,17.3,0.943,0.938,0.949,0.975,0.97,0.98,0.919,0.91,0.93,39.57,36.63,44.27,38.58,35.53,43.38,0,0,0,0,0,0,0.857,0,4.04,0.12,0.42,0.58,16.4
1654034400000,2022,6,2021,9,30,3.44,0.666,2.47,121421,192,192,168.6,4,3,3.7333333333333334,1328,898.7,1871,1071,641.7,257,257,257,119.3,0,514,0.204,0.137,0.286,951.3,641.7,1100,990,990,990,968.9,967.5,970.7,21.1,19.3,22.5,0.688,0.341,0.926,0.487,0.23,0.648,0.023,0.01,0.034,1.45,0.802,1.87,0.07,0.036,0.097,19.62,17.44,21.7,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.24,39.54,51.19,45.22,38.55,48.2,0,0,0,0,0,0,0.937,0,0.97,0.19,0.72,0.28,35.3
1656626400000,2022,7,2021,10,31,1.9,0.608,1.3,73942.2,131.1,131.1,99.38,3,2,2.4516129032258065,711,564.8,883.5,484,337.8,227,227,227,0,0,0,0.325,0.257,0.402,484,337.8,656.5,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.251,0.183,0.345,0.134,0.0584,0.24,0.0058,0.0024,0.011,0.595,0.412,0.823,0.026,0.017,0.036,22.66,21.74,23.45,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.938,42.08,35.11,51.86,40.95,34.05,48.2,0,0,0,0,0,0,0.552,0,0.6,0.32,0.68,0.32,38.9
1659304800000,2022,8,2021,11,31,1.21,0.493,0.716,42773.5,79.71,79.71,57.49,2,1,1.6451612903225807,451.2,368.7,556.9,267.2,184.7,184,184,184,0,0,0,0.414,0.33,0.499,267.2,184.7,372.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.155,0.126,0.192,0.0312,0.0115,0.075,0.0013,0.00046,0.0031,0.359,0.263,0.461,0.015,0.011,0.019,24.01,23.43,24.43,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.03,26.13,52.68,36.84,25.35,48.2,0,0,0,0,0,0,0.319,0,0.494,0.41,0.59,0.41,35.4
1661983200000,2022,9,2021,12,30,0.777,0.34,0.437,27078.6,48.2,48.2,37.61,1,1,1,299.9,250.6,363.5,168.6,132.6,131.3,118,138,0,0,0,0.44,0.38,0.492,168.6,132.6,225.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.1,0.136,0.0101,0.00702,0.0149,0.0004,0.00028,0.0006,0.295,0.229,0.398,0.012,0.009,0.016,24.79,24.38,25.07,0.945,0.932,0.959,0.974,0.97,0.98,0.92,0.904,0.94,38.72,30.38,51.71,37.61,29.47,48.2,0,0,0,0,0,0,0.209,0,0.34,0.44,0.56,0.44,34.9
1664575200000,2022,10,2022,1,31,0.589,0.26,0.33,17600.1,33.84,33.84,23.66,1,1,1,220.1,200.6,248.1,123.1,103.6,97,97,97,0,0,0,0.443,0.391,0.484,123.1,103.6,151.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.088,0.105,0.00621,0.00455,0.0086,0.00024,0.00018,0.00034,0.21,0.175,0.26,0.0082,0.0068,0.01,25.27,25.05,25.42,0.778,0,0.939,0.814,0,0.97,0.755,0,0.911,24.39,0,34.88,23.66,0,33.84,0,5,0,0,0.161,0,0.131,0.161,0.259,0.44,0.56,0.44,29.9
1667253600000,2022,11,2022,2,30,0.593,0.241,0.351,20671.7,33.72,33.72,28.71,1,1,1,228.6,200.8,243.5,135.6,107.8,93,93,93,0,0,0,0.408,0.382,0.463,135.6,107.8,150.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0989,0.0891,0.104,0.00728,0.00492,0.00854,0.00029,0.00019,0.00034,0.232,0.182,0.258,0.0091,0.0071,0.01,25.2,25.08,25.41,0.871,0,0.939,0.905,0,0.97,0.845,0,0.911,29.6,0,34.76,28.71,0,33.72,0,2,0,0,0.0667,0,0.16,0.0667,0.242,0.41,0.59,0.41,34.9
1669845600000,2022,12,2022,3,31,0.715,0.174,0.542,33529.6,54.57,54.57,45.07,2,1,1.2903225806451613,267.1,229.8,308,202.3,152.8,64.81,59,77,0,0,0,0.247,0.192,0.335,202.3,152.8,249,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.119,0.103,0.135,0.0129,0.00874,0.0169,0.00051,0.00034,0.00068,0.302,0.242,0.389,0.012,0.0096,0.015,24.94,24.77,25.16,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.86,25.97,52.61,37.56,25.19,48.2,0,0,0,0,0,0,0.25,0,0.173,0.24,0.76,0.24,46.9