datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0408,0.0189,0.0219,1354.18,19.36,19.36,18.81,1,1,1,157.6,154.8,160.2,84.6,81.77,73,73,73,0,0,0,0.464,0.456,0.472,84.6,81.77,87.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0778,0.0797,0.00294,0.0027,0.00317,0.00012,0.00011,0.00012,0.138,0.133,0.143,0.0054,0.0052,0.0056,25.38,25.38,25.38,0.929,0.926,0.932,0.962,0.961,0.963,0.893,0.892,0.895,19.55,18.96,20.1,18.81,18.22,19.36,0,0,0,0,0,0,0.104,0,0.0189,0.46,0.54,0.46,33.2
726098400000,1993,1,1992,4,14,7,0.103,0.0442,0.0593,3627.61,23.05,23.05,21.59,1,1,1,171,163.8,177.5,98.02,90.79,73,73,73,0,0,0,0.427,0.411,0.446,98.02,90.79,104.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.081,0.0858,0.00408,0.00347,0.00463,0.00016,0.00014,0.00018,0.162,0.15,0.174,0.0064,0.0059,0.0068,25.38,25.38,25.38,0.915,0.912,0.921,0.968,0.965,0.97,0.885,0.883,0.889,22.31,20.82,23.76,21.59,20.09,23.05,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
726703200000,1993,1,1992,4,15,7,0.112,0.0442,0.068,4191.01,26.68,26.68,24.95,1,1,1,185.4,178.8,192.5,112.4,105.8,73,73,73,0,0,0,0.394,0.379,0.408,112.4,105.8,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0863,0.0911,0.0053,0.00475,0.00591,0.00021,0.00019,0.00023,0.188,0.176,0.201,0.0074,0.0069,0.0079,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.897,25.72,24.1,27.5,24.95,23.37,26.68,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
727308000000,1993,1,1992,4,16,7,0.129,0.0442,0.0846,5280.75,36.22,36.22,31.43,1,1,1,212.9,193.9,233.8,139.9,120.9,73,73,73,0,0,0,0.344,0.312,0.377,139.9,120.9,160.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0916,0.106,0.00764,0.00602,0.00942,0.0003,0.00024,0.00037,0.237,0.203,0.275,0.0093,0.0079,0.011,25.28,25.12,25.39,0.934,0.925,0.942,0.97,0.97,0.97,0.906,0.898,0.914,32.4,27.85,37.33,31.43,27.01,36.22,0,0,0,0,0,0,0.175,0,0.0444,0.34,0.66,0.34,40.9
727912800000,1993,1,1992,4,17,7,0.161,0.0442,0.117,7367.69,48.2,48.2,43.86,1,1,1,266.2,242.8,288.8,193.2,169.8,73,73,73,0,0,0,0.275,0.253,0.301,193.2,169.8,215.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.125,0.0122,0.0102,0.0141,0.00048,0.0004,0.00056,0.333,0.291,0.373,0.013,0.011,0.015,24.9,24.77,25.05,0.952,0.945,0.958,0.979,0.975,0.98,0.932,0.921,0.938,44.93,39.43,50.19,43.86,38.44,48.2,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.8
728517600000,1993,2,1992,5,18,7,0.2,0.0514,0.149,9056.08,62.29,62.29,53.91,2,1,1.7142857142857142,331.5,298.3,371.1,246.5,213.3,85,85,85,0,0,0,0.258,0.229,0.285,246.5,213.3,286.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.137,0.125,0.151,0.0202,0.0139,0.034,0.00081,0.00055,0.0014,0.308,0.248,0.386,0.012,0.0099,0.015,24.63,24.42,24.76,0.938,0.924,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.13,26.14,51.59,33.84,25.36,48.2,0,0,0,0,0,0,0.299,0,0.051,0.26,0.74,0.26,45.3
729122400000,1993,2,1992,5,19,7,0.272,0.0514,0.22,13295.2,93.91,93.91,79.14,2,2,2,448.9,387.7,519,363.9,302.7,85,85,85,0,0,0,0.191,0.164,0.219,363.9,302.7,434,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.178,0.157,0.203,0.0708,0.0419,0.104,0.0029,0.0017,0.0043,0.437,0.346,0.542,0.018,0.014,0.023,23.94,23.52,24.32,0.949,0.941,0.957,0.975,0.97,0.98,0.926,0.913,0.938,40.54,33.96,47.92,39.57,32.94,46.96,0,0,0,0,0,0,0.44,0,0.052,0.19,0.81,0.19,48.9
729727200000,1993,2,1992,5,20,7,0.388,0.0514,0.337,19438.2,134.3,134.3,115.7,3,2,2.857142857142857,641.9,547.1,738.6,556.9,462.1,85,85,85,0,0,0,0.134,0.115,0.155,556.9,462.1,653.6,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.266,0.213,0.321,0.174,0.117,0.238,0.0074,0.0049,0.01,0.649,0.525,0.795,0.028,0.022,0.034,22.89,22.35,23.35,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,42.04,35.43,50.66,40.86,34.37,48.2,0,0,0,0,0,0,0.643,0,0.051,0.13,0.87,0.13,50.1
730332000000,1993,2,1992,5,21,7,0.522,0.0514,0.471,25707.2,173.2,173.2,153,4,3,3.4285714285714284,863.9,770,981.1,778.9,685,85,85,85,0,0,0,0.099,0.0866,0.11,778.9,685,896.1,990,990,990,967.4,967,967.8,22.6,22.2,23,0.41,0.339,0.513,0.313,0.259,0.373,0.014,0.011,0.017,0.974,0.848,1.13,0.043,0.037,0.051,21.67,21.05,22.17,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.59,40.73,52.12,45.07,39.81,48.2,0,0,0,0,0,0,0.85,0,0.051,0.098,0.9,0.1,49.2
730936800000,1993,3,1992,6,22,7,0.689,0.078,0.609,31172.5,192.8,192.8,185.6,4,4,4,1139,1023,1253,1010,894.3,129,129,129,3.429,0,24,0.114,0.103,0.126,1007,894.3,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.656,0.525,0.791,0.489,0.372,0.648,0.023,0.017,0.03,1.42,1.14,1.74,0.066,0.052,0.082,20.24,19.57,20.89,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.64,43.75,50.34,46.39,42.88,48.2,0,0,0,0,0,0,1.03,0,0.08,0.11,0.88,0.12,45.2
731541600000,1993,3,1992,6,23,7,0.835,0.0967,0.665,32206.9,192.8,192.8,191.7,4,4,4,1381,1291,1461,1221,1162,159.9,129,183,121.1,62,178,0.115,0.0951,0.132,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.841,0.807,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.088,19.11,18.82,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.11,48.34,49.97,47.93,47.37,48.2,0,0,0,0,0,0,1.07,0,0.17,0.12,0.8,0.2,38.6
732146400000,1993,3,1992,6,24,7,0.996,0.111,0.665,30721.5,188.2,188.2,182.9,4,4,4,1647,1496,1827,1464,1313,183,183,183,364.1,213,544,0.111,0.1,0.122,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.91,0.885,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.18,17.58,18.69,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.65,45.05,48.01,45.72,44.15,47.05,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
732751200000,1993,3,1992,6,25,7,1.31,0.111,0.665,27970.9,173.8,173.8,166.5,4,4,4,2165,1907,2395,1982,1724,183,183,183,882.3,624,1112,0.085,0.0764,0.096,1100,1100,1100,990,990,990,971.5,970.8,972.1,18.5,17.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.64,16.07,17.33,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.925,0.93,42.49,40.97,44.35,41.62,40.07,43.46,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
733356000000,1993,3,1992,6,26,7,1.58,0.122,0.665,25938,158.7,158.7,154.4,4,4,4,2607,2452,2755,2405,2269,202.4,183,217,1305,1169,1438,0.0775,0.0715,0.0831,1100,1100,1100,990,990,990,972.6,972.2,972.9,17.4,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.2,15.93,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.916,0.923,39.58,38.62,40.6,38.6,37.58,39.68,0,0,0,0,0,0,0.858,0,0.915,0.077,0.42,0.58,16.4
733960800000,1993,4,1992,7,27,7,1.81,0.131,0.665,24149.3,148.9,148.9,143.7,4,4,4,2996,2807,3204,2779,2590,217,217,217,1679,1490,1887,0.0725,0.0677,0.0773,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.13,15.08,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.02,35.67,38.28,35.94,34.6,37.22,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.3
734565600000,1993,4,1992,7,28,7,2.1,0.131,0.665,22239.7,136.6,136.6,132.4,4,4,4,3471,3283,3637,3254,3066,217,217,217,2154,1966,2320,0.0626,0.0597,0.0661,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.21,13.97,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,34.12,33.15,35.21,33.09,32.16,34.15,0,0,0,0,0,0,0.735,0,1.435,0.062,0.32,0.68,10.6
735170400000,1993,4,1992,7,29,7,2.24,0.165,0.665,21367.1,128,128,127.2,4,4,4,3702,3667,3719,3429,3407,272.7,217,295,2329,2307,2372,0.0736,0.0588,0.0797,1100,1100,1100,990,990,990,975,975,975.1,15,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.08,13.04,13.15,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.78,32.68,32.98,31.8,31.7,31.99,0,0,0,0,0,0,0.707,0,1.575,0.074,0.3,0.7,9.54
735775200000,1993,4,1992,7,30,7,2.2,0.183,0.665,21627.2,130.6,130.6,128.7,4,4,4,3633,3552,3697,3331,3231,302.4,295,321,2231,2131,2302,0.0833,0.0798,0.0904,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.22,13.09,13.4,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.18,32.81,33.65,32.18,31.82,32.64,0,0,0,0,0,0,0.715,0,1.535,0.083,0.3,0.7,9.83
736380000000,1993,5,1992,8,31,7,2.06,0.194,0.665,22488.7,136.7,136.7,133.9,4,4,4,3405,3278,3522,3084,2957,321,321,321,1984,1857,2101,0.0943,0.0911,0.0979,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.46,13.97,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.5,33.82,35.23,33.47,32.8,34.18,0,0,0,0,0,0,0.744,0,1.395,0.094,0.32,0.68,10.9
736984800000,1993,5,1992,8,32,7,1.84,0.194,0.665,23944.6,147.2,147.2,142.5,4,4,4,3042,2866,3224,2721,2545,321,321,321,1621,1445,1803,0.106,0.0996,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.09,14.93,0.938,0.936,0.941,0.97,0.97,0.971,0.91,0.907,0.914,36.72,35.55,37.89,35.63,34.48,36.8,0,0,0,0,0,0,0.792,0,1.175,0.11,0.36,0.64,13
737589600000,1993,5,1992,8,33,7,1.61,0.194,0.665,25686.5,157.1,157.1,152.9,4,4,4,2661,2510,2815,2340,2189,321,321,321,1241,1089,1394,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.06,15.8,0.943,0.941,0.944,0.974,0.972,0.976,0.919,0.915,0.922,39.23,38.23,40.22,38.22,37.17,39.28,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,16
738194400000,1993,5,1992,8,34,7,1.4,0.194,0.665,27314.6,166.9,166.9,162.6,4,4,4,2310,2147,2460,1989,1826,321,321,321,889.6,726,1039,0.139,0.13,0.15,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.92,16.67,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.52,40.55,42.58,40.65,39.62,41.73,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
738799200000,1993,5,1992,8,35,7,1.17,0.161,0.665,29088.7,177.9,177.9,173.1,4,4,4,1932,1790,2085,1665,1533,266.1,257,321,565.6,433,674,0.138,0.127,0.154,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.82,17.71,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,42.98,45.38,43.29,42.12,44.47,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
739404000000,1993,6,1992,9,36,7,0.986,0.155,0.665,30805.9,187.1,187.1,183.4,4,4,4,1630,1522,1745,1373,1265,257,257,257,273.4,165,388,0.158,0.147,0.169,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.23,17.85,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.78,45.77,47.74,45.84,44.85,46.78,0,0,0,0,0,0,1.02,0,0.321,0.16,0.67,0.33,31.2
740008800000,1993,6,1992,9,37,7,0.838,0.155,0.653,31791.5,192.8,192.8,189.2,4,4,4,1386,1261,1487,1129,1004,257,257,257,49.86,0,130,0.186,0.173,0.204,1079,1004,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.817,0.687,0.882,0.601,0.433,0.648,0.029,0.02,0.032,1.71,1.4,1.83,0.082,0.066,0.089,19.17,18.73,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.3,46.74,49.34,47.31,45.8,48.2,0,0,0,0,0,0,1.05,0,0.185,0.18,0.78,0.22,37.9
740613600000,1993,6,1992,9,38,7,0.677,0.155,0.522,27183.6,177.4,177.4,161.8,4,3,3.857142857142857,1119,1034,1218,862.3,776.5,257,257,257,0,0,0,0.23,0.211,0.249,862.3,776.5,961,990,990,990,968.3,968,968.6,21.7,21.4,22,0.526,0.446,0.624,0.356,0.315,0.404,0.016,0.014,0.019,1.13,1.01,1.29,0.052,0.046,0.06,20.6,20.12,20.95,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.33,39.07,50.85,42.17,38.05,48.2,0,0,0,0,0,0,0.899,0,0.155,0.23,0.77,0.23,40.2
741218400000,1993,6,1992,9,39,7,0.575,0.145,0.43,23412.5,144.6,144.6,139.4,3,3,3,950.1,897.6,1011,710.3,670.6,239.9,227,257,0,0,0,0.252,0.24,0.266,710.3,670.6,753.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.384,0.353,0.426,0.275,0.249,0.304,0.012,0.011,0.014,0.921,0.846,1.01,0.041,0.038,0.046,21.38,21.06,21.66,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.47,45.42,49.63,46.45,44.51,48.2,0,0,0,0,0,0,0.774,0,0.145,0.25,0.75,0.25,40.7
741823200000,1993,7,1992,10,40,7,0.509,0.137,0.371,20764.5,131,131,123.6,3,3,3,840.8,801.9,882.5,613.8,574.9,227,227,227,0,0,0,0.27,0.257,0.283,613.8,574.9,655.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.321,0.299,0.344,0.211,0.185,0.239,0.0093,0.0081,0.011,0.751,0.685,0.821,0.033,0.03,0.036,21.99,21.75,22.21,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.09,39.75,44.55,41.2,38.77,43.66,0,0,0,0,0,0,0.687,0,0.138,0.27,0.73,0.27,40.8
742428000000,1993,7,1992,10,41,7,0.466,0.137,0.329,18513,114.7,114.7,110.2,3,3,3,770.7,742.1,793.9,543.7,515.1,227,227,227,0,0,0,0.295,0.286,0.306,543.7,515.1,566.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.281,0.265,0.294,0.164,0.145,0.18,0.0071,0.0063,0.0078,0.632,0.584,0.671,0.027,0.025,0.029,22.38,22.25,22.55,0.95,0.948,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.8,35.98,39.25,36.73,34.9,38.25,0,0,0,0,0,0,0.612,0,0.137,0.29,0.71,0.29,39.7
743032800000,1993,7,1992,10,42,7,0.422,0.137,0.285,16195.9,102.5,102.5,96.4,3,2,2.142857142857143,697.9,666.4,730.4,470.9,439.4,227,227,227,0,0,0,0.326,0.311,0.341,470.9,439.4,503.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.24,0.222,0.258,0.121,0.106,0.137,0.0052,0.0045,0.0059,0.605,0.564,0.657,0.026,0.024,0.028,22.7,22.57,22.87,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.56,35.22,52.02,45.76,34.16,48.2,0,0,0,0,0,0,0.536,0,0.137,0.32,0.68,0.32,38.4
743637600000,1993,7,1992,10,43,7,0.381,0.134,0.247,14549.7,90.69,90.69,86.61,2,2,2,630,603.2,657.4,409.1,385.8,220.9,184,227,0,0,0,0.35,0.305,0.37,409.1,385.8,430.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.2,0.217,0.0921,0.0811,0.102,0.0039,0.0034,0.0044,0.519,0.484,0.552,0.022,0.02,0.024,23.06,22.92,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.19,41.76,46.27,43.3,40.92,45.34,0,0,0,0,0,0,0.481,0,0.134,0.35,0.65,0.35,38.2
744242400000,1993,8,1992,11,44,7,0.343,0.111,0.232,13742.3,87.42,87.42,81.8,2,2,2,567,541.1,594.2,383,357.1,184,184,184,0,0,0,0.325,0.31,0.34,383,357.1,410.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.196,0.187,0.205,0.0798,0.0676,0.0926,0.0033,0.0028,0.0039,0.476,0.438,0.517,0.02,0.018,0.022,23.37,23.21,23.53,0.953,0.949,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.8,39.12,44.6,40.9,38.11,43.71,0,0,0,0,0,0,0.454,0,0.111,0.32,0.68,0.32,40.1
744847200000,1993,8,1992,11,45,7,0.309,0.111,0.198,11715.5,74.46,74.46,69.74,2,2,2,511.1,489.5,533.2,327.1,305.5,184,184,184,0,0,0,0.36,0.345,0.376,327.1,305.5,349.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.184,0.0534,0.0432,0.0638,0.0022,0.0018,0.0027,0.393,0.36,0.426,0.016,0.015,0.018,23.71,23.57,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.93,33.63,38.29,34.87,32.62,37.23,0,0,0,0,0,0,0.387,0,0.111,0.36,0.64,0.36,37.9
745452000000,1993,8,1992,11,46,7,0.281,0.111,0.17,10070.6,63.81,63.81,59.94,2,2,2,464.5,446.5,482.6,280.5,262.5,184,184,184,0,0,0,0.396,0.381,0.412,280.5,262.5,298.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.166,0.0314,0.0229,0.0399,0.0013,0.00094,0.0016,0.323,0.296,0.35,0.013,0.012,0.014,23.99,23.88,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.9,28.93,32.89,29.97,28.06,31.9,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.8
746056800000,1993,8,1992,11,47,7,0.257,0.111,0.146,8642.72,54.9,54.9,51.44,2,1,1.7142857142857142,425.7,410.2,440.8,241.7,226.2,184,184,184,0,0,0,0.433,0.417,0.449,241.7,226.2,256.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0168,0.015,0.0202,0.00069,0.00061,0.00083,0.312,0.262,0.412,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.24,26.02,52.38,32.61,25.24,48.2,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.6
746661600000,1993,8,1992,11,48,7,0.236,0.0914,0.145,8698.36,55.68,55.68,51.78,2,1,1.7142857142857142,390.1,374.3,405.5,238.9,216.9,151.1,138,184,0,0,0,0.387,0.348,0.459,238.9,216.9,258.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.137,0.147,0.0166,0.0142,0.0209,0.00067,0.00058,0.00085,0.305,0.258,0.395,0.012,0.01,0.016,24.35,24.18,24.47,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.82,26.24,50.33,32.77,25.45,48.2,0,0,0,0,0,0,0.288,0,0.091,0.39,0.61,0.39,36.9
747266400000,1993,9,1992,12,49,7,0.214,0.0835,0.131,8023.64,49.75,49.75,47.76,2,1,1.1428571428571428,354.5,341.3,369.1,216.5,203.3,138,138,138,0,0,0,0.39,0.374,0.404,216.5,203.3,231.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.138,0.0142,0.013,0.0154,0.00057,0.00052,0.00062,0.359,0.252,0.399,0.014,0.01,0.016,24.47,24.38,24.54,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.79,25.65,51.8,44.21,24.88,48.2,0,0,0,0,0,0,0.265,0,0.083,0.39,0.61,0.39,37.5
747871200000,1993,9,1992,12,50,7,0.197,0.0835,0.113,7074.85,44.88,44.88,42.11,1,1,1,325.1,313.6,337.1,187.1,175.6,138,138,138,0,0,0,0.425,0.409,0.44,187.1,175.6,199.2,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0117,0.0107,0.0127,0.00047,0.00043,0.00051,0.329,0.309,0.351,0.013,0.012,0.014,24.65,24.56,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.935,43,40.35,45.8,42.11,39.41,44.88,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,35.9
748476000000,1993,9,1992,12,51,7,0.182,0.0835,0.0989,6126.25,38.53,38.53,36.47,1,1,1,301.5,294.8,310.1,163.5,156.8,138,138,138,0,0,0,0.458,0.445,0.468,163.5,156.8,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.112,0.117,0.00965,0.00908,0.0104,0.00038,0.00036,0.00041,0.287,0.275,0.302,0.011,0.011,0.012,24.8,24.75,24.85,0.944,0.942,0.946,0.971,0.97,0.975,0.917,0.913,0.923,37.54,35.97,39.52,36.47,34.89,38.53,0,0,0,0,0,0,0.203,0,0.0831,0.46,0.54,0.46,33.7
749080800000,1993,9,1992,12,52,7,0.173,0.0762,0.0968,6010.27,39.24,39.24,35.78,1,1,1,286,277,293.4,160,149.1,126,110,138,0,0,0,0.44,0.387,0.481,160,149.1,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00935,0.00842,0.0105,0.00037,0.00033,0.00042,0.28,0.261,0.303,0.011,0.01,0.012,24.88,24.85,24.9,0.942,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,36.8,34.18,40.19,35.78,33.15,39.24,0,0,0,0,0,0,0.199,0,0.0762,0.44,0.56,0.44,34.7
749685600000,1993,10,1993,1,1,7,0.161,0.0665,0.0941,5840.15,36.87,36.87,34.76,1,1,1,265.5,256.5,274.5,155.5,146.5,110,110,110,0,0,0,0.415,0.401,0.429,155.5,146.5,164.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.112,0.00897,0.0082,0.00974,0.00036,0.00032,0.00039,0.27,0.254,0.286,0.011,0.01,0.011,24.97,24.92,25.02,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.83,33.71,37.94,34.76,32.69,36.87,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.58,0.42,36.3
750290400000,1993,10,1993,1,2,7,0.149,0.0665,0.0823,5093.33,32,32,30.32,1,1,1,246.1,240.4,253.5,136.1,130.4,110,110,110,0,0,0,0.447,0.434,0.458,136.1,130.4,143.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0995,0.104,0.00732,0.00683,0.00795,0.00029,0.00027,0.00031,0.235,0.225,0.248,0.0093,0.0089,0.0098,25.09,25.04,25.13,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.26,29.91,32.99,30.32,29.01,32,0,0,0,0,0,0,0.168,0,0.0667,0.45,0.55,0.45,34.2
750895200000,1993,10,1993,1,3,7,0.14,0.0665,0.073,4500,28.46,28.46,26.79,1,1,1,230.7,224.2,237.9,120.7,114.2,110,110,110,0,0,0,0.477,0.462,0.491,120.7,114.2,127.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.0938,0.0987,0.00601,0.00546,0.00662,0.00024,0.00021,0.00026,0.208,0.196,0.22,0.0082,0.0077,0.0087,25.21,25.15,25.26,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.61,26.07,29.34,26.79,25.28,28.46,0,0,0,0,0,0,0.149,0,0.067,0.47,0.52,0.48,32.1
751500000000,1993,10,1993,1,4,7,0.131,0.0665,0.065,3982.01,24.84,24.84,23.7,1,1,1,217.4,211.9,222.3,107.4,101.9,110,110,110,0,0,0,0.506,0.495,0.519,107.4,101.9,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0914,0.0895,0.0932,0.00488,0.00441,0.0053,0.00019,0.00017,0.00021,0.184,0.174,0.193,0.0072,0.0068,0.0076,25.31,25.27,25.35,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,24.44,23.12,25.61,23.7,22.42,24.84,0,0,0,0,0,0,0.132,0,0.066,0.51,0.5,0.5,30.4
752104800000,1993,11,1993,2,5,7,0.13,0.0562,0.0739,4576.34,29.7,29.7,27.24,1,1,1,215.2,210.6,225.9,122.2,117.5,93,93,93,0,0,0,0.433,0.412,0.442,122.2,117.5,132.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0942,0.0925,0.098,0.00614,0.00574,0.00704,0.00024,0.00022,0.00028,0.208,0.199,0.227,0.0081,0.0078,0.0089,25.3,25.22,25.34,0.926,0.923,0.932,0.97,0.97,0.97,0.898,0.896,0.904,28.08,26.97,30.62,27.24,26.16,29.7,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
752709600000,1993,11,1993,2,6,7,0.138,0.0562,0.0819,5085.18,30.51,30.51,30.27,1,1,1,228.4,225.6,229.4,135.4,132.6,93,93,93,0,0,0,0.407,0.405,0.412,135.4,132.6,136.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0979,0.0992,0.00726,0.00702,0.00735,0.00029,0.00028,0.00029,0.231,0.226,0.233,0.0091,0.0089,0.0092,25.2,25.19,25.22,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.21,30.55,31.45,30.27,29.64,30.51,0,0,0,0,0,0,0.168,0,0.0561,0.41,0.59,0.41,36.8
753314400000,1993,11,1993,2,7,7,0.141,0.0562,0.0844,5245.23,32.13,32.13,31.22,1,1,1,232.5,227,236.5,139.5,134,93,93,93,0,0,0,0.4,0.393,0.41,139.5,134,143.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0983,0.102,0.00761,0.00714,0.00795,0.0003,0.00028,0.00031,0.239,0.229,0.246,0.0094,0.009,0.0097,25.17,25.13,25.21,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.19,30.88,33.13,31.22,29.95,32.13,0,0,0,0,0,0,0.173,0,0.0566,0.4,0.6,0.4,37.2
753919200000,1993,11,1993,2,8,7,0.142,0.0562,0.0856,5324.61,33.13,33.13,31.69,1,1,1,234.6,229.4,240.9,141.6,136.4,93,93,93,0,0,0,0.396,0.386,0.405,141.6,136.4,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.103,0.00779,0.00735,0.00832,0.00031,0.00029,0.00033,0.243,0.233,0.254,0.0096,0.0092,0.01,25.15,25.1,25.19,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.67,31.45,34.15,31.69,30.51,33.13,0,0,0,0,0,0,0.176,0,0.0564,0.4,0.6,0.4,37.5
754524000000,1993,11,1993,2,9,7,0.144,0.0493,0.0949,5926.84,37.01,37.01,35.28,1,1,1,238.5,234.3,241.7,156.9,146.3,81.57,77,93,0,0,0,0.342,0.319,0.389,156.9,146.3,164.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.00909,0.00818,0.00971,0.00036,0.00032,0.00038,0.269,0.251,0.281,0.011,0.0099,0.011,25.1,25.07,25.13,0.941,0.937,0.943,0.971,0.97,0.972,0.913,0.909,0.917,36.35,33.77,38.08,35.28,32.76,37.01,0,0,0,0,0,0,0.196,0,0.0491,0.34,0.66,0.34,41.2
755128800000,1993,12,1993,3,10,7,0.15,0.0435,0.107,6719.18,45.21,45.21,40,1,1,1,248.2,242,256.8,176.4,165,71.86,59,77,0,0,0,0.29,0.23,0.318,176.4,165,197.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.117,0.0107,0.00978,0.0126,0.00042,0.00039,0.0005,0.302,0.283,0.339,0.012,0.011,0.013,25.01,24.93,25.07,0.947,0.944,0.954,0.976,0.972,0.98,0.924,0.918,0.935,40.98,38.27,46.13,40,37.21,45.21,0,0,0,0,0,0,0.222,0,0.043,0.29,0.71,0.29,44.8
755733600000,1993,12,1993,3,11,7,0.153,0.0357,0.117,7430.71,45.9,45.9,44.23,1,1,1,252.5,244.5,259.8,193.5,185.5,59,59,59,0,0,0,0.234,0.227,0.241,193.5,185.5,200.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.118,0.0122,0.0115,0.0128,0.00048,0.00045,0.00051,0.331,0.317,0.344,0.013,0.013,0.014,24.96,24.92,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.13,43.23,46.84,44.23,42.36,45.9,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
756338400000,1993,12,1993,3,12,7,0.152,0.0357,0.116,7362.24,45.46,45.46,43.82,1,1,1,250.8,245.8,257.9,191.8,186.8,59,59,59,0,0,0,0.235,0.229,0.24,191.8,186.8,198.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0121,0.0116,0.0127,0.00048,0.00046,0.0005,0.328,0.319,0.341,0.013,0.013,0.013,24.97,24.93,25.01,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.72,43.55,46.39,43.82,42.68,45.46,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
756943200000,1993,12,1993,3,13,7,0.158,0.0381,0.12,7588.5,46.59,46.59,45.17,1,1,1,260.7,258.7,262.8,197.7,187,63,59,73,0,0,0,0.242,0.225,0.281,197.7,187,203.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0126,0.0116,0.0131,0.0005,0.00046,0.00052,0.339,0.322,0.35,0.013,0.013,0.014,24.92,24.9,24.94,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.09,43.49,47.54,45.17,42.62,46.59,0,0,0,0,0,0,0.251,0,0.038,0.24,0.76,0.24,48
757548000000,1994,1,1993,4,14,7,0.163,0.0442,0.119,7525.07,47.15,47.15,44.79,1,1,1,269.5,258.9,279.7,196.5,185.9,73,73,73,0,0,0,0.271,0.261,0.282,196.5,185.9,206.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0124,0.0116,0.0133,0.00049,0.00046,0.00053,0.338,0.32,0.357,0.013,0.013,0.014,24.88,24.82,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.71,43.23,48.11,44.79,42.36,47.15,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
758152800000,1994,1,1993,4,15,7,0.179,0.0442,0.135,8311.48,53.33,53.33,49.47,2,1,1.4285714285714286,296.7,280,317.2,223.7,207,73,73,73,0,0,0,0.246,0.23,0.261,223.7,207,244.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.135,0.0148,0.0133,0.0165,0.00059,0.00053,0.00066,0.319,0.241,0.384,0.013,0.0096,0.015,24.79,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.87,25.67,51.64,38.42,24.9,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.75,0.25,46.4
758757600000,1994,1,1993,4,16,7,0.217,0.0442,0.173,10467.1,69.56,69.56,62.3,2,2,2,358.5,326.8,392.4,285.5,253.8,73,73,73,0,0,0,0.204,0.186,0.223,285.5,253.8,319.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.139,0.162,0.0338,0.0188,0.0498,0.0014,0.00075,0.002,0.319,0.271,0.37,0.013,0.011,0.015,24.49,24.27,24.7,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.902,0.915,32.12,28.58,35.86,31.15,27.72,34.78,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.2
759362400000,1994,1,1993,4,17,7,0.274,0.0442,0.23,13904.9,93.58,93.58,82.77,2,2,2,452.7,402,504.2,379.7,329,73,73,73,0,0,0,0.162,0.145,0.182,379.7,329,431.2,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.183,0.165,0.201,0.0782,0.0543,0.103,0.0032,0.0022,0.0042,0.46,0.384,0.537,0.019,0.016,0.022,23.9,23.59,24.21,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.34,36.9,47.75,41.38,35.79,46.79,0,0,0,0,0,0,0.46,0,0.044,0.16,0.84,0.16,50.7
759967200000,1994,1,1993,4,18,7,0.355,0.0504,0.304,17615.2,118.2,118.2,104.9,3,2,2.5714285714285716,586.2,523.1,652.7,502.9,450.1,83.29,73,85,0,0,0,0.143,0.13,0.156,502.9,450.1,567.7,990,990,990,966.2,966,966.5,23.8,23.5,24,0.236,0.208,0.272,0.14,0.111,0.18,0.0059,0.0046,0.0077,0.59,0.535,0.651,0.025,0.023,0.028,23.18,22.84,23.48,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.52,35.87,52.21,41.84,34.79,48.2,0,0,0,0,0,0,0.583,0,0.051,0.14,0.86,0.14,49.6
760572000000,1994,2,1993,5,19,7,0.446,0.0566,0.389,22218.5,139.8,139.8,132.3,3,3,3,737.3,675.9,793.9,643.8,590.9,93.57,85,105,0,0,0,0.127,0.115,0.138,643.8,590.9,688.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.317,0.286,0.345,0.231,0.196,0.261,0.01,0.0084,0.011,0.78,0.69,0.858,0.034,0.029,0.037,22.37,22.07,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.98,41.84,47.56,44.08,41,46.61,0,0,0,0,0,0,0.735,0,0.057,0.13,0.87,0.13,49.8
761176800000,1994,2,1993,5,20,7,0.534,0.0635,0.47,25501.6,166.9,166.9,151.8,4,3,3.4285714285714284,882.3,812.1,964.2,777.3,707.1,105,105,105,0,0,0,0.119,0.109,0.129,777.3,707.1,859.2,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.411,0.355,0.484,0.313,0.273,0.355,0.014,0.012,0.016,0.977,0.889,1.07,0.043,0.039,0.048,21.59,21.17,21.96,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.48,40.2,52.05,44.81,39.25,48.2,0,0,0,0,0,0,0.843,0,0.064,0.12,0.88,0.12,47.8
761781600000,1994,2,1993,5,21,7,0.678,0.0829,0.595,30699.8,192.8,192.8,182.7,4,4,4,1120,1001,1227,983.4,863.8,137,137,137,0,0,0,0.123,0.112,0.137,983.4,863.8,1090,990,990,990,968.3,967.9,968.6,21.7,21.4,22.1,0.625,0.496,0.764,0.461,0.357,0.625,0.021,0.016,0.029,1.36,1.09,1.69,0.063,0.049,0.079,20.36,19.7,21.01,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.81,42.48,50.23,45.68,41.63,48.2,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.3
762386400000,1994,2,1993,5,22,7,0.768,0.107,0.658,32389.2,192.8,192.8,192.8,4,4,4,1270,1241,1306,1093,1067,176.4,137,183,5,0,23,0.139,0.11,0.146,1088,1067,1100,990,990,990,968.7,968.7,968.9,21.3,21.1,21.3,0.779,0.748,0.807,0.622,0.573,0.648,0.029,0.027,0.031,1.7,1.61,1.75,0.08,0.076,0.083,19.55,19.38,19.7,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.77,49.17,50.47,48.2,48.19,48.2,0,0,0,0,0,0,1.07,0,0.11,0.14,0.86,0.14,42.2
762991200000,1994,3,1993,6,23,7,0.84,0.111,0.665,32222.8,192.8,192.8,191.8,4,4,4,1389,1326,1443,1206,1143,183,183,183,106.4,43,160,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.841,0.814,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.084,0.088,19.08,18.89,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.03,48.51,49.65,47.95,47.54,48.2,0,0,0,0,0,0,1.07,0,0.175,0.13,0.79,0.21,38.4
763596000000,1994,3,1993,6,24,7,0.932,0.111,0.665,31337.7,189.4,189.4,186.5,4,4,4,1542,1465,1612,1359,1282,183,183,183,258.7,182,329,0.119,0.114,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.898,0.873,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.53,18.29,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,46.95,48.31,46.63,46.01,47.34,0,0,0,0,0,0,1.04,0,0.267,0.12,0.71,0.29,33.6
764200800000,1994,3,1993,6,25,7,0.975,0.111,0.665,30926.6,185.1,185.1,184.1,4,4,4,1611,1583,1625,1428,1400,183,183,183,328.3,300,342,0.114,0.113,0.116,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.3,18.25,18.39,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.96,46.84,47.21,46.02,45.9,46.26,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
764805600000,1994,3,1993,6,26,7,0.918,0.102,0.665,31459.3,188.9,188.9,187.3,4,4,4,1519,1471,1567,1351,1323,168,148,183,250.7,223,284,0.111,0.0985,0.121,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.902,0.893,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.61,18.44,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.35,48.2,46.81,46.4,47.24,0,0,0,0,0,0,1.04,0,0.253,0.11,0.72,0.28,34.3
765410400000,1994,4,1993,7,27,7,0.836,0.0895,0.665,32182.7,192.8,192.8,191.6,4,4,4,1383,1285,1455,1235,1137,148,148,148,134.9,37,207,0.107,0.102,0.115,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.851,0.81,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.089,19.09,18.83,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.06,48.36,50.01,47.89,47.4,48.2,0,0,0,0,0,0,1.06,0,0.171,0.11,0.8,0.2,38.5
766015200000,1994,4,1993,7,28,7,0.699,0.0895,0.609,31186.6,192.8,192.8,185.6,4,4,4,1155,1070,1247,1007,921.8,148,148,148,0,0,0,0.128,0.119,0.138,1007,921.8,1099,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.664,0.559,0.793,0.479,0.385,0.645,0.022,0.018,0.03,1.42,1.2,1.74,0.066,0.055,0.082,20.19,19.59,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.56,44.66,50.34,46.41,43.76,48.2,0,0,0,0,0,0,1.03,0,0.09,0.13,0.87,0.13,44.6
766620000000,1994,4,1993,7,29,7,0.595,0.0816,0.513,27571.6,171.5,171.5,164.1,4,4,4,983.6,929,1046,848.8,804,134.9,125,148,0,0,0,0.137,0.128,0.148,848.8,804,898.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.488,0.444,0.538,0.35,0.328,0.374,0.016,0.015,0.017,1.07,0.986,1.16,0.048,0.044,0.053,21.11,20.8,21.4,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.9,40.22,43.76,41.03,39.27,42.88,0,0,0,0,0,0,0.912,0,0.082,0.14,0.86,0.14,46.3
767224800000,1994,4,1993,7,30,7,0.525,0.0775,0.448,24320.5,154.3,154.3,144.8,4,3,3.142857142857143,868.7,826.5,913.2,740.5,679.5,128.1,125,147,0,0,0,0.148,0.137,0.178,740.5,679.5,788.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.389,0.346,0.43,0.294,0.255,0.32,0.013,0.011,0.014,0.945,0.849,1.01,0.042,0.037,0.045,21.68,21.49,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.28,39.56,51.92,46.42,38.58,48.2,0,0,0,0,0,0,0.804,0,0.077,0.15,0.85,0.15,46.3
767829600000,1994,5,1993,8,31,7,0.477,0.0889,0.388,21920.6,135,135,130.5,3,3,3,787.9,766.2,813.9,640.9,619.2,147,147,147,0,0,0,0.187,0.181,0.192,640.9,619.2,666.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.312,0.339,0.229,0.215,0.246,0.01,0.0093,0.011,0.784,0.748,0.828,0.034,0.032,0.036,22.16,22.02,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.38,43.08,45.92,43.49,42.22,45,0,0,0,0,0,0,0.725,0,0.089,0.19,0.81,0.19,46
768434400000,1994,5,1993,8,32,7,0.436,0.0889,0.348,19847.5,124.7,124.7,118.1,3,3,3,721.6,689.9,755,574.6,542.9,147,147,147,0,0,0,0.204,0.195,0.213,574.6,542.9,608,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.287,0.269,0.306,0.185,0.164,0.207,0.008,0.007,0.009,0.673,0.619,0.729,0.029,0.027,0.032,22.54,22.35,22.72,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.935,40.32,38.31,42.4,39.38,37.25,41.56,0,0,0,0,0,0,0.656,0,0.088,0.2,0.8,0.2,45.5
769039200000,1994,5,1993,8,33,7,0.395,0.0889,0.306,17378.5,109.9,109.9,103.4,3,2,2.7142857142857144,653.3,627.3,680.9,506.3,480.3,147,147,147,0,0,0,0.225,0.216,0.234,506.3,480.3,533.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.248,0.233,0.263,0.14,0.126,0.158,0.006,0.0053,0.0067,0.589,0.542,0.64,0.025,0.023,0.027,22.9,22.77,22.98,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,40.96,35.3,52.5,39.07,34.24,48.2,0,0,0,0,0,0,0.575,0,0.089,0.23,0.77,0.23,44
769644000000,1994,5,1993,8,34,7,0.36,0.0889,0.271,15878.1,96.4,96.4,94.51,2,2,2,594.5,571.8,618.8,447.5,424.8,147,147,147,0,0,0,0.248,0.238,0.257,447.5,424.8,471.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.206,0.228,0.11,0.0995,0.122,0.0046,0.0042,0.0052,0.571,0.535,0.611,0.024,0.022,0.026,23.16,23.01,23.29,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.64,46.4,50.94,47.26,45.47,48.2,0,0,0,0,0,0,0.525,0,0.089,0.25,0.75,0.25,44.1
770248800000,1994,5,1993,8,35,7,0.329,0.0768,0.252,15071.9,92.61,92.61,89.71,2,2,2,543.7,524.5,564.4,416.7,405.5,127,119,147,0,0,0,0.233,0.217,0.264,416.7,405.5,430.6,990,990,990,966,966,966.1,24,23.9,24,0.202,0.198,0.207,0.0957,0.0904,0.102,0.004,0.0038,0.0043,0.522,0.505,0.542,0.022,0.021,0.023,23.43,23.34,23.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.77,44.7,47.25,44.86,43.81,46.31,0,0,0,0,0,0,0.498,0,0.077,0.23,0.77,0.23,45.8
770853600000,1994,6,1993,9,36,7,0.302,0.072,0.23,13855.6,86.35,86.35,82.47,2,2,2,499.8,482.1,518.2,380.8,363.1,119,119,119,0,0,0,0.238,0.23,0.247,380.8,363.1,399.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.183,0.196,0.0787,0.0704,0.0874,0.0033,0.0029,0.0036,0.468,0.441,0.495,0.019,0.018,0.021,23.68,23.57,23.79,0.952,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.12,40.24,44.06,41.24,39.3,43.17,0,0,0,0,0,0,0.458,0,0.072,0.24,0.76,0.24,45.9
771458400000,1994,6,1993,9,37,7,0.279,0.072,0.207,12396,77.3,77.3,73.79,2,2,2,460.7,445.2,476.3,341.7,326.2,119,119,119,0,0,0,0.258,0.25,0.267,341.7,326.2,357.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.17,0.181,0.0603,0.0529,0.0677,0.0025,0.0022,0.0028,0.409,0.386,0.432,0.017,0.016,0.018,23.92,23.82,24.01,0.947,0.945,0.949,0.972,0.97,0.975,0.921,0.916,0.926,37.95,36.28,39.63,36.89,35.19,38.65,0,0,0,0,0,0,0.41,0,0.072,0.26,0.74,0.26,44.4
772063200000,1994,6,1993,9,38,7,0.257,0.072,0.185,11130.2,69.3,69.3,66.25,2,2,2,425.6,411.5,440,306.6,292.5,119,119,119,0,0,0,0.28,0.27,0.289,306.6,292.5,321,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.168,0.0437,0.0371,0.0505,0.0018,0.0015,0.0021,0.356,0.335,0.378,0.015,0.014,0.015,24.13,24.04,24.21,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.15,32.61,35.72,33.13,31.63,34.65,0,0,0,0,0,0,0.368,0,0.072,0.28,0.72,0.28,43.3
772668000000,1994,6,1993,9,39,7,0.239,0.0691,0.17,10226.4,62.5,62.5,60.87,2,2,2,395.4,382.8,408,281.1,274.8,114.3,108,119,0,0,0,0.289,0.276,0.301,281.1,274.8,289,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.151,0.157,0.0317,0.0287,0.0354,0.0013,0.0012,0.0014,0.318,0.307,0.33,0.013,0.012,0.013,24.31,24.23,24.38,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,31.38,30.72,32.22,30.44,29.79,31.25,0,0,0,0,0,0,0.338,0,0.069,0.29,0.71,0.29,42.8
773272800000,1994,7,1993,10,40,7,0.222,0.0653,0.156,9416.92,58.71,58.71,56.05,2,2,2,366.4,354.1,378.7,258.4,246.1,108,108,108,0,0,0,0.295,0.285,0.305,258.4,246.1,270.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.14,0.149,0.0212,0.0167,0.0268,0.00086,0.00067,0.0011,0.283,0.266,0.301,0.011,0.011,0.012,24.49,24.41,24.56,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.89,27.52,30.26,28.03,26.69,29.35,0,0,0,0,0,0,0.311,0,0.066,0.29,0.7,0.3,42.4
773877600000,1994,7,1993,10,41,7,0.206,0.0653,0.14,8405.44,52.59,52.59,50.03,2,1,1.5714285714285714,340,330.3,350.6,232,222.3,108,108,108,0,0,0,0.318,0.308,0.327,232,222.3,242.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.132,0.139,0.0155,0.0146,0.0164,0.00062,0.00059,0.00066,0.315,0.25,0.4,0.013,0.01,0.016,24.58,24.52,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.41,25.89,52.63,35.34,25.11,48.2,0,0,0,0,0,0,0.278,0,0.066,0.32,0.68,0.32,40.8
774482400000,1994,7,1993,10,42,7,0.192,0.0653,0.127,7947.3,48.2,48.2,47.31,1,1,1,318.3,309.3,327.3,210.3,201.3,108,108,108,0,0,0,0.339,0.33,0.349,210.3,201.3,219.3,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0136,0.0129,0.0144,0.00054,0.00051,0.00058,0.368,0.352,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.61,46.56,50.65,47.31,45.63,48.2,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.4
775087200000,1994,7,1993,10,43,7,0.18,0.0653,0.115,7233.91,44.95,44.95,43.06,1,1,1,298,290.4,306.3,190,182.4,108,108,108,0,0,0,0.363,0.353,0.372,190,182.4,198.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.0119,0.0113,0.0126,0.00047,0.00045,0.0005,0.332,0.318,0.346,0.013,0.013,0.014,24.78,24.72,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.94,42.15,45.87,43.06,41.31,44.95,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
775692000000,1994,8,1993,11,44,7,0.167,0.0562,0.111,6995.3,44.3,44.3,41.64,1,1,1,276.6,266.6,287.9,183.6,173.6,93,93,93,0,0,0,0.337,0.323,0.349,183.6,173.6,194.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.121,0.0114,0.0105,0.0123,0.00045,0.00042,0.00049,0.318,0.3,0.339,0.013,0.012,0.013,24.88,24.81,24.93,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.53,40.18,45.21,41.64,39.23,44.3,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,41.9
776296800000,1994,8,1993,11,45,7,0.154,0.0562,0.0978,6099.58,38.48,38.48,36.31,1,1,1,254.7,246.1,263.6,161.7,153.1,93,93,93,0,0,0,0.365,0.353,0.378,161.7,153.1,170.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00949,0.00876,0.0103,0.00038,0.00035,0.00041,0.279,0.264,0.295,0.011,0.01,0.012,25,24.95,25.06,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.37,35.37,39.47,36.31,34.31,38.48,0,0,0,0,0,0,0.202,0,0.0562,0.36,0.64,0.36,39.6
776901600000,1994,8,1993,11,46,7,0.143,0.0562,0.0867,5393.46,33.75,33.75,32.1,1,1,1,236.4,230,243.6,143.4,137,93,93,93,0,0,0,0.394,0.382,0.404,143.4,137,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00794,0.00739,0.00855,0.00031,0.00029,0.00034,0.246,0.235,0.259,0.0097,0.0092,0.01,25.14,25.08,25.19,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.1,31.58,34.8,32.1,30.63,33.75,0,0,0,0,0,0,0.178,0,0.0563,0.39,0.61,0.39,37.7
777506400000,1994,8,1993,11,47,7,0.134,0.0562,0.0782,4853.37,30.2,30.2,28.89,1,1,1,222.3,216.6,228.1,129.3,123.6,93,93,93,0,0,0,0.418,0.408,0.429,129.3,123.6,135.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0954,0.0994,0.00674,0.00625,0.00723,0.00026,0.00025,0.00028,0.221,0.211,0.231,0.0087,0.0083,0.0091,25.24,25.2,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.78,28.43,31.13,28.89,27.57,30.2,0,0,0,0,0,0,0.16,0,0.0558,0.42,0.58,0.42,36.2
778111200000,1994,8,1993,11,48,7,0.125,0.049,0.0764,4747.98,30.52,30.52,28.26,1,1,1,207.3,198.8,214.7,126.3,117.8,81,72,93,0,0,0,0.39,0.346,0.441,126.3,117.8,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0934,0.0976,0.00648,0.00577,0.00729,0.00025,0.00023,0.00029,0.215,0.201,0.231,0.0084,0.0079,0.009,25.34,25.3,25.38,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,29.14,27.03,31.46,28.26,26.22,30.52,0,0,0,0,0,0,0.157,0,0.0486,0.39,0.61,0.39,38
778716000000,1994,9,1993,12,49,7,0.113,0.0435,0.0699,4320.5,27.72,27.72,25.72,1,1,1,187.5,179.9,195.8,115.5,107.9,72,72,72,0,0,0,0.384,0.368,0.4,115.5,107.9,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0877,0.0933,0.00557,0.00492,0.00627,0.00022,0.00019,0.00025,0.194,0.181,0.209,0.0076,0.0071,0.0082,25.38,25.38,25.38,0.922,0.916,0.928,0.97,0.97,0.97,0.894,0.889,0.9,26.51,24.61,28.58,25.72,23.87,27.72,0,0,0,0,0,0,0.143,0,0.0431,0.38,0.62,0.38,38.2
779320800000,1994,9,1993,12,50,7,0.105,0.0435,0.061,3731.18,23.55,23.55,22.21,1,1,1,172.8,167.1,178.6,100.8,95.08,72,72,72,0,0,0,0.417,0.403,0.431,100.8,95.08,106.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0832,0.0873,0.00432,0.00383,0.00481,0.00017,0.00015,0.00019,0.168,0.158,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,22.92,21.68,24.27,22.21,20.96,23.55,0,0,0,0,0,0,0.123,0,0.044,0.41,0.58,0.42,35.5
779925600000,1994,9,1993,12,51,7,0.0969,0.0435,0.0533,3283.98,20.57,20.57,19.55,1,1,1,160.2,155.9,165.2,88.2,83.86,72,72,72,0,0,0,0.45,0.436,0.462,88.2,83.86,93.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0792,0.0825,0.00325,0.00288,0.00367,0.00013,0.00011,0.00014,0.146,0.138,0.154,0.0057,0.0054,0.0061,25.37,25.37,25.38,0.924,0.919,0.929,0.964,0.962,0.966,0.891,0.887,0.894,20.28,19.39,21.3,19.55,18.65,20.57,0,0,0,0,0,0,0.109,0,0.0436,0.45,0.55,0.45,33.9
780530400000,1994,9,1993,12,52,7,0.0912,0.0401,0.0511,3152.6,21.26,21.26,18.77,1,1,1,150.8,147.9,154.5,84.5,77.03,66.29,52,72,0,0,0,0.439,0.35,0.483,84.5,77.03,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0768,0.0803,0.00293,0.0023,0.00397,0.00011,0.00009,0.00016,0.138,0.126,0.157,0.0054,0.0049,0.0062,25.36,25.34,25.37,0.928,0.914,0.937,0.962,0.96,0.967,0.893,0.884,0.9,19.5,17.97,21.98,18.77,17.25,21.26,0,0,0,0,0,0,0.104,0,0.0401,0.44,0.56,0.44,34.6
781135200000,1994,10,1994,1,1,7,0.0878,0.0314,0.0563,3447.27,20.93,20.93,20.52,1,1,1,145.1,142.7,147.1,93.12,90.74,52,52,52,0,0,0,0.358,0.353,0.364,93.12,90.74,95.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0781,0.0797,0.00367,0.00346,0.00383,0.00014,0.00014,0.00015,0.151,0.147,0.154,0.0059,0.0057,0.0061,25.35,25.35,25.35,0.918,0.916,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.25,20.77,21.65,20.52,20.03,20.93,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
781740000000,1994,10,1994,1,2,7,0.0853,0.0314,0.0538,3306.66,19.87,19.87,19.68,1,1,1,141,140,141.9,89.02,88,52,52,52,0,0,0,0.369,0.366,0.371,89.02,88,89.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0772,0.0779,0.00332,0.00323,0.00339,0.00013,0.00013,0.00013,0.144,0.142,0.145,0.0056,0.0056,0.0057,25.36,25.35,25.36,0.922,0.921,0.924,0.964,0.963,0.964,0.889,0.888,0.89,20.42,20.21,20.6,19.68,19.47,19.87,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.8
782344800000,1994,10,1994,1,3,7,0.0843,0.0314,0.0528,3248.97,19.59,19.59,19.34,1,1,1,139.3,138.1,140.6,87.34,86.09,52,52,52,0,0,0,0.373,0.37,0.377,87.34,86.09,88.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0765,0.0774,0.00317,0.00307,0.00328,0.00012,0.00012,0.00013,0.141,0.138,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.889,0.891,20.08,19.83,20.32,19.34,19.08,19.59,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
782949600000,1994,10,1994,1,4,7,0.0814,0.0314,0.05,3086.94,19.08,19.08,18.37,1,1,1,134.6,132.3,138.1,82.61,80.35,52,52,52,0,0,0,0.386,0.377,0.393,82.61,80.35,86.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0745,0.0765,0.00277,0.00258,0.00307,0.00011,0.0001,0.00012,0.132,0.128,0.138,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.933,0.961,0.96,0.963,0.894,0.891,0.896,19.12,18.66,19.83,18.37,17.91,19.08,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
783554400000,1994,10,1994,1,5,7,0.0811,0.0304,0.0507,3128.49,18.94,18.94,18.62,1,1,1,134.1,132.3,135.4,83.82,80.35,50.29,50,52,0,0,0,0.375,0.369,0.393,83.82,80.35,85.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0745,0.0759,0.00287,0.00258,0.00301,0.00011,0.0001,0.00012,0.134,0.128,0.137,0.0053,0.005,0.0054,25.37,25.36,25.37,0.929,0.927,0.933,0.962,0.96,0.962,0.893,0.892,0.896,19.36,18.66,19.68,18.62,17.91,18.94,0,0,0,0,0,0,0.103,0,0.0304,0.37,0.63,0.37,38.6
784159200000,1994,11,1994,2,6,7,0.082,0.0302,0.0518,3190.48,19.21,19.21,18.99,1,1,1,135.6,134.8,136.7,85.63,84.81,50,50,50,0,0,0,0.369,0.366,0.371,85.63,84.81,86.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0757,0.0764,0.00303,0.00296,0.00312,0.00012,0.00012,0.00012,0.137,0.136,0.139,0.0054,0.0053,0.0055,25.36,25.36,25.36,0.926,0.925,0.927,0.962,0.962,0.963,0.892,0.891,0.892,19.73,19.57,19.95,18.99,18.82,19.21,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,38.9
784764000000,1994,11,1994,2,7,7,0.0808,0.0302,0.0506,3122.25,18.88,18.88,18.58,1,1,1,133.6,132.3,135.1,83.64,82.35,50,50,50,0,0,0,0.374,0.37,0.378,83.64,82.35,85.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0748,0.0758,0.00286,0.00275,0.00298,0.00011,0.00011,0.00012,0.134,0.131,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.929,0.927,0.931,0.962,0.961,0.962,0.893,0.892,0.894,19.33,19.07,19.62,18.58,18.32,18.88,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.6
785368800000,1994,11,1994,2,8,7,0.0826,0.0302,0.0524,3225.3,19.72,19.72,19.2,1,1,1,136.6,135.4,139.2,86.64,85.36,50,50,50,0,0,0,0.366,0.359,0.369,86.64,85.36,89.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0759,0.0772,0.00311,0.00301,0.00333,0.00012,0.00012,0.00013,0.139,0.137,0.143,0.0054,0.0054,0.0056,25.36,25.36,25.36,0.925,0.922,0.927,0.963,0.962,0.964,0.891,0.889,0.892,19.94,19.68,20.45,19.2,18.94,19.72,0,0,0,0,0,0,0.107,0,0.0302,0.37,0.63,0.37,39
785973600000,1994,11,1994,2,9,7,0.0931,0.0334,0.0597,3649.88,22.91,22.91,21.73,1,1,1,153.9,141.7,163,98.73,91.65,55.14,50,59,0,0,0,0.358,0.334,0.381,98.73,91.65,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0781,0.0839,0.00414,0.00354,0.00459,0.00016,0.00014,0.00018,0.161,0.148,0.171,0.0063,0.0058,0.0067,25.35,25.34,25.35,0.914,0.911,0.919,0.968,0.965,0.97,0.885,0.883,0.887,22.44,20.95,23.62,21.73,20.22,22.91,0,0,0,0,0,0,0.121,0,0.0334,0.36,0.64,0.36,39.2
786578400000,1994,12,1994,3,10,7,0.0969,0.0357,0.0612,3735.49,22.85,22.85,22.24,1,1,1,160.2,157.5,162.7,101.2,98.5,59,59,59,0,0,0,0.369,0.363,0.375,101.2,98.5,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0819,0.0838,0.00435,0.00412,0.00456,0.00017,0.00016,0.00018,0.166,0.162,0.171,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.94,22.35,23.55,22.24,21.63,22.85,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.5
787183200000,1994,12,1994,3,11,7,0.0958,0.0357,0.0602,3675.19,22.72,22.72,21.88,1,1,1,158.5,154.2,162.2,99.48,95.22,59,59,59,0,0,0,0.372,0.364,0.383,99.48,95.22,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0808,0.0836,0.00421,0.00384,0.00452,0.00016,0.00015,0.00018,0.163,0.156,0.17,0.0064,0.0061,0.0067,25.35,25.35,25.35,0.913,0.912,0.916,0.968,0.967,0.97,0.884,0.883,0.886,22.59,21.68,23.42,21.88,20.96,22.72,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.4
787788000000,1994,12,1994,3,12,7,0.0953,0.0357,0.0596,3646.55,23.37,23.37,21.71,1,1,1,157.6,152.9,164.9,98.59,93.86,59,59,59,0,0,0,0.375,0.358,0.386,98.59,93.86,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0803,0.0845,0.00413,0.00373,0.00475,0.00016,0.00015,0.00019,0.162,0.153,0.175,0.0063,0.006,0.0068,25.35,25.35,25.36,0.915,0.911,0.917,0.968,0.966,0.97,0.885,0.883,0.888,22.42,21.4,24.09,21.71,20.68,23.37,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
788392800000,1994,12,1994,3,13,7,0.103,0.0369,0.0663,4078.96,26,26,24.28,1,1,1,170.7,166.8,176.1,109.7,103.1,61,59,73,0,0,0,0.357,0.336,0.415,109.7,103.1,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0852,0.0884,0.00507,0.00451,0.00568,0.0002,0.00018,0.00022,0.182,0.172,0.194,0.0071,0.0067,0.0076,25.36,25.36,25.38,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,25.03,23.42,26.81,24.28,22.72,26,0,0,0,0,0,0,0.135,0,0.0367,0.36,0.64,0.36,39.6
