datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.104,0.0442,0.0599,3664.08,23.11,23.11,21.81,1,1,1,172,164.9,177.7,98.96,91.89,73,73,73,0,0,0,0.425,0.411,0.443,98.96,91.89,104.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0814,0.0859,0.00416,0.00356,0.00465,0.00016,0.00014,0.00018,0.164,0.151,0.174,0.0064,0.0059,0.0068,25.38,25.38,25.38,0.915,0.912,0.92,0.968,0.965,0.97,0.885,0.883,0.888,22.53,21.04,23.83,21.81,20.31,23.11,0,0,0,0,0,0,0.121,0,0.0441,0.43,0.58,0.42,35.2
789602400000,1995,1,1994,4,15,7,0.104,0.0442,0.0594,3640.23,23.11,23.11,21.67,1,1,1,171.3,163.5,177.7,98.29,90.52,73,73,73,0,0,0,0.427,0.411,0.446,98.29,90.52,104.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0809,0.0859,0.00411,0.00344,0.00465,0.00016,0.00013,0.00018,0.163,0.149,0.174,0.0064,0.0058,0.0068,25.38,25.38,25.38,0.915,0.911,0.922,0.968,0.965,0.97,0.886,0.882,0.889,22.38,20.77,23.83,21.67,20.03,23.11,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,35
790207200000,1995,1,1994,4,16,7,0.11,0.0442,0.0656,4033.88,24.36,24.36,24.01,1,1,1,181.5,179.1,182.9,108.5,106.1,73,73,73,0,0,0,0.402,0.399,0.408,108.5,106.1,109.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0864,0.0877,0.00497,0.00477,0.00509,0.00019,0.00019,0.0002,0.181,0.177,0.184,0.0071,0.0069,0.0072,25.38,25.38,25.38,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.75,24.17,25.11,24.01,23.44,24.36,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
790812000000,1995,1,1994,4,17,7,0.112,0.0442,0.068,4190.41,25.55,25.55,24.94,1,1,1,185.4,183.2,187.9,112.4,110.2,73,73,73,0,0,0,0.394,0.389,0.398,112.4,110.2,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0878,0.0895,0.0053,0.00512,0.00551,0.00021,0.0002,0.00022,0.188,0.184,0.193,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.71,25.18,26.34,24.94,24.42,25.55,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
791416800000,1995,1,1994,4,18,7,0.116,0.0493,0.0664,1224.71,25.75,25.75,7.29,1,1,1,191.4,186.8,199.3,109.8,102.9,81.57,73,85,0,0,0,0.426,0.387,0.452,109.8,102.9,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0863,0.0904,0.00509,0.00449,0.00558,0.0002,0.00018,0.00022,0.184,0.172,0.194,0.0072,0.0067,0.0076,25.4,25.38,25.41,0.263,0,0.922,0.277,0,0.97,0.255,0,0.894,7.515,0,26.54,7.29,0,25.75,0,5,0,0,0.714,0,0.0405,0.714,0.0496,0.42,0.57,0.43,10.6
792021600000,1995,2,1994,5,19,7,0.126,0.0514,0.0746,4633.05,29.09,29.09,27.58,1,1,1,208.4,201.8,214.9,123.4,116.8,85,85,85,0,0,0,0.408,0.395,0.421,123.4,116.8,129.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0912,0.0959,0.00624,0.00568,0.00679,0.00024,0.00022,0.00027,0.209,0.197,0.221,0.0082,0.0077,0.0086,25.34,25.29,25.39,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.43,26.83,29.99,27.58,26.03,29.09,0,0,0,0,0,0,0.153,0,0.0514,0.41,0.59,0.41,36.8
792626400000,1995,2,1994,5,20,7,0.133,0.0514,0.0817,5083.85,30.77,30.77,30.26,1,1,1,220.1,217.4,222.3,135.1,132.4,85,85,85,0,0,0,0.386,0.382,0.391,135.1,132.4,137.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0977,0.0967,0.0985,0.00723,0.007,0.00742,0.00028,0.00027,0.00029,0.23,0.225,0.234,0.009,0.0088,0.0092,25.25,25.23,25.27,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.2,30.56,31.72,30.26,29.65,30.77,0,0,0,0,0,0,0.168,0,0.0513,0.39,0.61,0.39,38.2
793231200000,1995,2,1994,5,21,7,0.148,0.0514,0.0963,6026.68,41.09,41.09,35.87,1,1,1,244.3,225.9,265.8,159.3,140.9,85,85,85,0,0,0,0.349,0.32,0.376,159.3,140.9,180.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0997,0.114,0.00929,0.00772,0.0111,0.00037,0.0003,0.00044,0.273,0.24,0.311,0.011,0.0094,0.012,25.07,24.93,25.2,0.942,0.935,0.949,0.973,0.97,0.98,0.916,0.907,0.93,36.87,32.56,41.93,35.87,31.58,41.09,0,0,0,0,0,0,0.199,0,0.0517,0.35,0.65,0.35,40.7
793836000000,1995,2,1994,5,22,7,0.18,0.0609,0.119,7455.92,48.2,48.2,44.38,1,1,1,296.8,273.2,322.9,196.1,180.4,100.7,85,107,0,0,0,0.339,0.304,0.372,196.1,180.4,215.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.116,0.129,0.0124,0.0111,0.0141,0.00049,0.00044,0.00056,0.341,0.314,0.377,0.014,0.012,0.015,24.77,24.61,24.88,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.929,0.938,45.39,41.68,49.9,44.38,40.84,48.2,0,0,0,0,0,0,0.247,0,0.061,0.34,0.66,0.34,41.4
794440800000,1995,3,1994,6,23,7,0.223,0.0647,0.159,9528.79,65.22,65.22,56.72,2,1,1.8571428571428572,369.2,333.6,408,262.2,226.6,107,107,107,0,0,0,0.291,0.262,0.321,262.2,226.6,301,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.146,0.133,0.159,0.0249,0.015,0.0411,0.001,0.0006,0.0017,0.312,0.255,0.397,0.013,0.01,0.016,24.44,24.22,24.63,0.937,0.925,0.959,0.971,0.97,0.98,0.91,0.897,0.94,33.16,26.45,52.28,31.8,25.65,48.2,0,0,0,0,0,0,0.315,0,0.064,0.29,0.71,0.29,42.7
795045600000,1995,3,1994,6,24,7,0.276,0.0647,0.212,12743.6,82.7,82.7,75.85,2,2,2,456.9,421.4,487.5,349.9,314.4,107,107,107,0,0,0,0.235,0.219,0.254,349.9,314.4,380.5,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.177,0.164,0.187,0.0641,0.0474,0.0786,0.0026,0.0019,0.0032,0.419,0.366,0.465,0.017,0.015,0.019,23.92,23.74,24.14,0.948,0.943,0.952,0.974,0.97,0.98,0.924,0.915,0.933,38.91,35.08,42.19,37.93,34.03,41.35,0,0,0,0,0,0,0.421,0,0.064,0.23,0.77,0.23,46.2
795650400000,1995,3,1994,6,25,7,0.313,0.0647,0.249,14937,92.07,92.07,88.91,2,2,2,518,494.4,533.8,411,387.4,107,107,107,0,0,0,0.207,0.2,0.216,411,387.4,426.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.19,0.204,0.093,0.0818,0.1,0.0039,0.0034,0.0042,0.511,0.476,0.535,0.021,0.02,0.022,23.56,23.46,23.7,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.36,42.92,46.97,44.46,42.06,46.03,0,0,0,0,0,0,0.494,0,0.064,0.21,0.8,0.2,47.7
796255200000,1995,3,1994,6,26,7,0.326,0.0678,0.258,15446.6,93.75,93.75,91.94,2,2,2,538.8,532.9,542.2,426.6,407.9,112.1,107,125,0,0,0,0.208,0.197,0.235,426.6,407.9,435.2,990,990,990,966,966,966,24,24,24,0.205,0.2,0.207,0.1,0.0915,0.104,0.0042,0.0038,0.0044,0.535,0.509,0.547,0.022,0.021,0.023,23.44,23.41,23.49,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.91,44.9,47.83,45.97,44,46.87,0,0,0,0,0,0,0.511,0,0.068,0.21,0.79,0.21,47.4
796860000000,1995,4,1994,7,27,7,0.313,0.0756,0.237,14246.4,87.07,87.07,84.8,2,2,2,517.2,511.3,528.3,392.2,386.3,125,125,125,0,0,0,0.242,0.237,0.244,392.2,386.3,403.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.194,0.192,0.198,0.0841,0.0813,0.0894,0.0035,0.0034,0.0037,0.486,0.477,0.502,0.02,0.02,0.021,23.59,23.52,23.62,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.27,42.65,44.43,42.4,41.8,43.54,0,0,0,0,0,0,0.471,0,0.076,0.24,0.76,0.24,45.5
797464800000,1995,4,1994,7,28,7,0.314,0.0756,0.239,14336.4,87.56,87.56,85.34,2,2,2,519.8,512.1,530.8,394.8,387.1,125,125,125,0,0,0,0.241,0.236,0.244,394.8,387.1,405.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.193,0.199,0.0853,0.0817,0.0905,0.0035,0.0034,0.0038,0.49,0.478,0.506,0.02,0.02,0.021,23.57,23.51,23.62,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.54,42.74,44.68,42.67,41.89,43.78,0,0,0,0,0,0,0.474,0,0.075,0.24,0.76,0.24,45.7
798069600000,1995,4,1994,7,29,7,0.326,0.0756,0.25,14985.1,89.96,89.96,89.2,2,2,2,539,533.2,542.8,413.9,408.2,125,125,125,0,0,0,0.232,0.23,0.234,413.9,408.2,417.8,990,990,990,966,966,966,24,24,24,0.202,0.2,0.203,0.0944,0.0917,0.0962,0.0039,0.0038,0.004,0.518,0.51,0.524,0.022,0.021,0.022,23.46,23.43,23.49,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.51,44.93,45.9,44.6,44.03,44.98,0,0,0,0,0,0,0.496,0,0.076,0.23,0.77,0.23,46
798674400000,1995,4,1994,7,30,7,0.306,0.0756,0.23,13841.2,87.13,87.13,82.39,2,2,2,506,481,528.6,381,356,125,125,125,0,0,0,0.247,0.236,0.26,381,356,403.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.198,0.0788,0.067,0.0895,0.0033,0.0028,0.0037,0.469,0.431,0.503,0.019,0.018,0.021,23.65,23.52,23.8,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,42.09,39.44,44.45,41.19,38.45,43.56,0,0,0,0,0,0,0.458,0,0.076,0.25,0.75,0.25,45.2
799279200000,1995,5,1994,8,31,7,0.271,0.0889,0.182,10860,70,70,64.64,2,2,2,447.6,422.2,473.1,300.6,275.2,147,147,147,0,0,0,0.329,0.311,0.348,300.6,275.2,326.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.153,0.171,0.0409,0.0289,0.0529,0.0017,0.0012,0.0022,0.349,0.311,0.387,0.014,0.013,0.016,24.04,23.88,24.19,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.917,33.32,30.53,36.08,32.32,29.61,35,0,0,0,0,0,0,0.359,0,0.089,0.33,0.67,0.33,40.1
799884000000,1995,5,1994,8,32,7,0.237,0.0889,0.148,8831.11,57.53,57.53,52.57,2,1,1.7142857142857142,392.1,370.5,414.3,245.1,223.5,147,147,147,0,0,0,0.376,0.355,0.397,245.1,223.5,267.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.135,0.151,0.0182,0.0147,0.0251,0.00074,0.0006,0.001,0.313,0.259,0.406,0.013,0.011,0.016,24.33,24.24,24.42,0.938,0.926,0.959,0.973,0.97,0.98,0.913,0.898,0.939,34.82,26.35,52.6,33.17,25.56,48.2,0,0,0,0,0,0,0.292,0,0.089,0.38,0.62,0.38,37.3
800488800000,1995,5,1994,8,33,7,0.209,0.0889,0.12,7484.92,48.2,48.2,44.55,1,1,1,345.5,327.6,363.7,198.5,180.6,147,147,147,0,0,0,0.426,0.404,0.449,198.5,180.6,216.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.133,0.0126,0.0111,0.0142,0.00051,0.00044,0.00057,0.35,0.317,0.382,0.014,0.013,0.015,24.52,24.4,24.64,0.954,0.949,0.958,0.98,0.979,0.98,0.935,0.929,0.938,45.53,41.42,49.65,44.55,40.55,48.2,0,0,0,0,0,0,0.248,0,0.089,0.43,0.57,0.43,35.8
801093600000,1995,5,1994,8,34,7,0.186,0.0889,0.0973,6015.92,39.41,39.41,35.81,1,1,1,307.8,293.4,322.9,160.8,146.4,147,147,147,0,0,0,0.478,0.455,0.501,160.8,146.4,175.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.108,0.118,0.00942,0.00819,0.0107,0.00038,0.00033,0.00043,0.282,0.256,0.309,0.011,0.01,0.012,24.78,24.68,24.87,0.943,0.938,0.948,0.972,0.97,0.977,0.916,0.91,0.926,36.84,33.49,40.34,35.81,32.49,39.41,0,0,0,0,0,0,0.199,0,0.0887,0.48,0.52,0.48,32.3
801698400000,1995,5,1994,8,35,7,0.168,0.0792,0.0889,5494.56,35.39,35.39,32.71,1,1,1,278,266.9,289.9,147,134.7,131,119,147,0,0,0,0.47,0.429,0.522,147,134.7,158.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00825,0.0072,0.00923,0.00033,0.00029,0.00037,0.257,0.235,0.277,0.01,0.0093,0.011,24.93,24.89,24.97,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,33.72,30.72,36.49,32.71,29.8,35.39,0,0,0,0,0,0,0.182,0,0.0791,0.47,0.53,0.47,32.7
802303200000,1995,6,1994,9,36,7,0.154,0.072,0.0825,5096.24,32.4,32.4,30.33,1,1,1,255.4,246.4,264.4,136.4,127.4,119,119,119,0,0,0,0.466,0.45,0.483,136.4,127.4,145.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00734,0.00658,0.00811,0.00029,0.00026,0.00032,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.27,29.15,33.4,30.33,28.28,32.4,0,0,0,0,0,0,0.169,0,0.0715,0.47,0.54,0.46,33.1
802908000000,1995,6,1994,9,37,7,0.143,0.072,0.0707,4347.46,27.59,27.59,25.88,1,1,1,236,228.6,243.4,117,109.6,119,119,119,0,0,0,0.505,0.489,0.521,117,109.6,124.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0962,0.0936,0.0988,0.00569,0.00507,0.00632,0.00022,0.0002,0.00025,0.202,0.189,0.216,0.008,0.0074,0.0085,25.18,25.12,25.24,0.923,0.918,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.68,24.91,28.45,25.88,24.16,27.59,0,0,0,0,0,0,0.144,0,0.0723,0.5,0.49,0.51,30.4
803512800000,1995,6,1994,9,38,7,0.133,0.072,0.0613,3740.21,23.59,23.59,22.26,1,1,1,220.3,214.7,226.1,101.3,95.65,119,119,119,0,0,0,0.54,0.526,0.554,101.3,95.65,107.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0907,0.0887,0.0928,0.00436,0.00388,0.00486,0.00017,0.00015,0.00019,0.174,0.164,0.185,0.0068,0.0064,0.0073,25.3,25.26,25.35,0.914,0.912,0.917,0.969,0.967,0.97,0.885,0.883,0.889,22.98,21.76,24.32,22.26,21.04,23.59,0,0,0,0,0,0,0.124,0,0.0717,0.54,0.46,0.54,28.1
804117600000,1995,6,1994,9,39,7,0.125,0.0701,0.055,1461.64,20.67,20.67,8.7,1,1,1,206.8,200.2,212.7,90.98,86.08,115.9,108,119,0,0,0,0.56,0.532,0.58,90.98,86.08,95.17,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0853,0.088,0.00348,0.00307,0.00384,0.00014,0.00012,0.00015,0.155,0.147,0.162,0.0061,0.0058,0.0063,25.4,25.36,25.44,0.394,0,0.923,0.414,0,0.966,0.381,0,0.89,9.014,0,21.39,8.7,0,20.67,0,4,0,0,0.571,0,0.0483,0.571,0.07,0.56,0.44,0.56,11.7
804722400000,1995,7,1994,10,40,7,0.117,0.0653,0.0514,0,0,0,0,1,1,1,193.1,187.3,198.8,85.05,79.31,108,108,108,0,0,0,0.56,0.543,0.577,85.05,79.31,90.79,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0815,0.0856,0.00298,0.00249,0.00347,0.00012,0.000097,0.00014,0.144,0.134,0.154,0.0056,0.0052,0.006,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.56,0.44,0.56,0
805327200000,1995,7,1994,10,41,7,0.109,0.0653,0.0436,0,0,0,0,1,1,1,180.1,175.6,185.4,72.12,67.55,108,108,108,0,0,0,0.6,0.583,0.615,72.12,67.55,77.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.079,0.0774,0.0808,0.00188,0.00149,0.00233,0.000074,0.000058,0.000091,0.121,0.113,0.13,0.0047,0.0044,0.0051,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.6,0.4,0.6,0
805932000000,1995,7,1994,10,42,7,0.103,0.0653,0.0375,0,0,0,0,1,1,1,170.1,166,174.2,62.08,57.98,108,108,108,0,0,0,0.635,0.62,0.651,62.08,57.98,66.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.074,0.0769,0.00103,0.000678,0.00138,0.00004,0.000027,0.000054,0.103,0.0954,0.11,0.004,0.0037,0.0043,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.63,0.36,0.64,0
806536800000,1995,7,1994,10,43,7,0.0974,0.0653,0.032,0,0,0,0,1,1,1,161,158.1,164.6,52.98,50.05,108,108,108,0,0,0,0.671,0.656,0.683,52.98,50.05,56.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0712,0.0735,0.000253,0.00000425,0.000562,0.0000099,1.7e-7,0.000022,0.0865,0.0813,0.093,0.0034,0.0032,0.0036,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.67,0.33,0.67,0
807141600000,1995,7,1994,10,44,7,0.0913,0.0575,0.0295,0,0,0,0,1,0,0.8571428571428571,151,145.2,157.2,55.88,49.23,95.14,93,108,7,0,49,0.63,0.599,0.687,48.84,0,62.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0738,0.000509,0,0.00105,0.00002,0,0.000041,0.089,0.0708,0.101,0.0035,0.0028,0.004,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0618,0.63,0.32,0.68,0
807746400000,1995,8,1994,11,45,7,0.0837,0.0562,0.00435,0,0,0,0,1,0,0.14285714285714285,138.3,134,143.3,45.33,40.99,93,93,93,38,0,48,0.673,0.649,0.694,7.184,0,50.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000352,0,0.0000246,1.4e-7,0,9.7e-7,0.0723,0.0708,0.0812,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07935,0.67,0.052,0.95,0
808351200000,1995,8,1994,11,46,7,0.078,0.0562,0,0,0,0,0,0,0,0,128.9,126.1,132.6,35.91,33.06,93,93,93,36,33,40,0.722,0.701,0.738,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.078,0.72,0,1,0
808956000000,1995,8,1994,11,47,7,0.0743,0.0562,0,0,0,0,0,0,0,0,122.8,120.3,125.2,29.78,27.32,93,93,93,29.71,27,32,0.758,0.743,0.773,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0743,0.76,0,1,0
809560800000,1995,8,1994,11,48,7,0.0702,0.0508,0,0,0,0,0,0,0,0,116,111.3,119.5,32.02,24.04,84,72,93,32.14,24,43,0.722,0.625,0.795,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0702,0.72,0,1,0
810165600000,1995,9,1994,12,49,7,0.0628,0.0435,0,0,0,0,0,0,0,0,103.9,98.99,109.4,31.87,26.99,72,72,72,31.86,27,37,0.694,0.658,0.727,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,0.69,0,1,0
810770400000,1995,9,1994,12,50,7,0.0568,0.0435,0,0,0,0,0,0,0,0,93.91,91.06,97.62,21.91,19.06,72,72,72,22,19,26,0.767,0.738,0.791,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.77,0,1,0
811375200000,1995,9,1994,12,51,7,0.0542,0.0435,0,0,0,0,0,0,0,0,89.65,88.05,91.06,17.65,16.05,72,72,72,17.57,16,19,0.803,0.791,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.8,0,1,0
811980000000,1995,9,1994,12,52,7,0.0513,0.0418,0,0,0,0,0,0,0,0,84.77,82.31,87.23,15.63,11.13,69.14,52,72,15.57,11,30,0.815,0.632,0.866,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0513,0.81,0,1,0
812584800000,1995,10,1995,1,1,7,0.0478,0.0314,0,0,0,0,0,0,0,0,79.11,77.11,81.49,27.11,25.11,52,52,52,27,25,29,0.658,0.638,0.674,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.66,0,1,0
813189600000,1995,10,1995,1,2,7,0.045,0.0314,0,0,0,0,0,0,0,0,74.38,71.92,76.84,22.38,19.92,52,52,52,22.43,20,25,0.699,0.677,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.7,0,1,0
813794400000,1995,10,1995,1,3,7,0.0424,0.0314,0,0,0,0,0,0,0,0,70.12,69.46,71.1,18.12,17.46,52,52,52,18.14,17,19,0.742,0.731,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0424,0.74,0,1,0
814399200000,1995,10,1995,1,4,7,0.0441,0.0314,0,0,0,0,0,0,0,0,72.95,71.5,73.96,20.95,19.5,52,52,52,21,20,22,0.713,0.703,0.727,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0441,0.71,0,1,0
815004000000,1995,10,1995,1,5,7,0.047,0.0306,0,0,0,0,0,0,0,0,77.67,74.51,79.43,27.1,22.51,50.57,50,52,27.14,23,29,0.652,0.629,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.047,0.65,0,1,0
815608800000,1995,11,1995,2,6,7,0.0487,0.0302,0,0,0,0,0,0,0,0,80.53,79.71,81.35,30.53,29.71,50,50,50,30.57,30,31,0.621,0.615,0.627,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0487,0.62,0,1,0
816213600000,1995,11,1995,2,7,7,0.0538,0.0302,0,0,0,0,0,0,0,0,88.93,83.81,95.84,38.93,33.81,50,50,50,39,34,46,0.563,0.522,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0538,0.56,0,1,0
816818400000,1995,11,1995,2,8,7,0.0623,0.0302,0.0278,0,0,0,0,1,0,0.8571428571428571,102.9,99.39,106,52.95,49.39,50,50,50,7,0,49,0.486,0.472,0.503,45.89,0,55.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000258,0,0.000507,0.00001,0,0.00002,0.0837,0.0708,0.0894,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
817423200000,1995,11,1995,2,9,7,0.0678,0.0326,0.0352,328.399,13.68,13.68,1.955,1,1,1,112.1,103.5,123.7,58.27,53.49,53.86,50,59,0,0,0,0.48,0.449,0.518,58.27,53.49,64.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000703,0.000297,0.00125,0.000028,0.000012,0.000049,0.0927,0.0858,0.102,0.0036,0.0034,0.004,25.41,25.4,25.41,0.126,0,0.884,0.137,0,0.96,0.121,0,0.849,2.036,0,14.25,1.955,0,13.68,0,6,0,0,0.857,0,0.0109,0.857,0.0326,0.48,0.52,0.48,4.84
818028000000,1995,12,1995,3,10,7,0.078,0.0357,0.0424,2570.75,16.45,16.45,15.3,1,1,1,129,124.5,132.8,70.04,65.55,59,59,59,0,0,0,0.458,0.444,0.474,70.04,65.55,73.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0732,0.0017,0.00132,0.00202,0.000067,0.000052,0.000079,0.111,0.103,0.117,0.0043,0.004,0.0046,25.39,25.38,25.4,0.913,0.889,0.934,0.96,0.96,0.96,0.877,0.853,0.896,15.94,14.51,17.14,15.3,13.93,16.45,0,0,0,0,0,0,0.085,0,0.0356,0.46,0.54,0.46,33
818632800000,1995,12,1995,3,11,7,0.076,0.0357,0.0404,2399.98,15.43,15.43,14.29,1,1,1,125.7,123.2,129.5,66.72,64.18,59,59,59,0,0,0,0.47,0.456,0.479,66.72,64.18,70.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.072,0.00142,0.00121,0.00174,0.000056,0.000047,0.000068,0.105,0.101,0.111,0.0041,0.004,0.0044,25.39,25.39,25.4,0.895,0.881,0.916,0.96,0.96,0.96,0.859,0.846,0.879,14.88,14.08,16.07,14.29,13.52,15.43,0,0,0,0,0,0,0.0794,0,0.0356,0.47,0.53,0.47,31.6
819237600000,1995,12,1995,3,12,7,0.0762,0.0357,0.0406,2417.09,14.75,14.75,14.39,1,1,1,126.1,124,127.3,67.07,65,59,59,59,0,0,0,0.468,0.464,0.476,67.07,65,68.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0713,0.00145,0.00128,0.00155,0.000057,0.00005,0.000061,0.106,0.102,0.108,0.0041,0.004,0.0042,25.39,25.39,25.4,0.897,0.886,0.904,0.96,0.96,0.96,0.861,0.85,0.868,14.99,14.34,15.37,14.39,13.76,14.75,0,0,0,0,0,0,0.0799,0,0.0356,0.47,0.53,0.47,31.7
819842400000,1995,12,1995,3,13,7,0.0743,0.0357,0.0387,1030.75,15.17,15.17,6.135,1,1,1,122.9,120.5,128.7,63.91,61.45,59,59,59,0,0,0,0.481,0.459,0.49,63.91,61.45,69.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.00118,0.000973,0.00167,0.000046,0.000038,0.000066,0.101,0.0973,0.11,0.004,0.0038,0.0043,25.4,25.39,25.4,0.384,0,0.911,0.411,0,0.96,0.368,0,0.875,6.391,0,15.8,6.135,0,15.17,0,4,0,0,0.571,0,0.0341,0.571,0.0356,0.48,0.52,0.48,13.9
820447200000,1996,1,1995,4,14,7,0.0755,0.0442,0.019,0,0,0,0,1,0,0.5714285714285714,124.9,120.2,131.7,51.9,47.17,73,73,73,20.29,0,48,0.585,0.554,0.607,31.49,0,58.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000248,0,0.000736,0.0000097,0,0.000029,0.0807,0.0708,0.0933,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0565,0.59,0.25,0.75,0
821052000000,1996,1,1995,4,15,7,0.0863,0.0442,0.0421,1927.42,18.02,18.02,11.47,1,1,1,142.7,134.1,153.8,69.67,61.12,73,73,73,0,0,0,0.513,0.475,0.544,69.67,61.12,80.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0775,0.00167,0.000945,0.00262,0.000066,0.000037,0.0001,0.112,0.0968,0.132,0.0044,0.0038,0.0052,25.39,25.38,25.4,0.656,0,0.937,0.686,0,0.96,0.63,0,0.9,11.95,0,18.76,11.47,0,18.02,0,2,0,0,0.286,0,0.0637,0.286,0.0442,0.51,0.49,0.51,22.3
821656800000,1996,1,1995,4,16,7,0.0992,0.0442,0.0551,3383.08,20.73,20.73,20.14,1,1,1,164,157.9,166.9,91.04,84.91,73,73,73,0,0,0,0.445,0.437,0.462,91.04,84.91,93.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0789,0.0821,0.00349,0.00297,0.00373,0.00014,0.00012,0.00015,0.15,0.139,0.155,0.0059,0.0054,0.0061,25.38,25.38,25.38,0.921,0.918,0.928,0.965,0.962,0.966,0.889,0.887,0.893,20.87,19.62,21.46,20.14,18.87,20.73,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.56,0.44,34.1
822261600000,1996,1,1995,4,17,7,0.108,0.0442,0.0643,3952.68,27.51,27.51,23.53,1,1,1,179.2,166.4,195.9,106.2,93.39,73,73,73,0,0,0,0.408,0.373,0.439,106.2,93.39,122.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0819,0.0923,0.00478,0.00369,0.0062,0.00019,0.00014,0.00024,0.177,0.154,0.207,0.0069,0.006,0.0081,25.38,25.38,25.38,0.918,0.912,0.927,0.969,0.966,0.97,0.889,0.884,0.899,24.28,21.35,28.37,23.53,20.62,27.51,0,0,0,0,0,0,0.131,0,0.0437,0.41,0.6,0.4,36.6
822866400000,1996,1,1995,4,18,7,0.141,0.0483,0.0923,5771.78,39.95,39.95,34.36,1,1,1,232.5,203.8,261.3,152.6,130.8,79.86,73,85,0,0,0,0.344,0.325,0.366,152.6,130.8,176.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.103,0.0951,0.112,0.00872,0.00687,0.0107,0.00034,0.00027,0.00042,0.261,0.221,0.303,0.01,0.0086,0.012,25.15,24.95,25.36,0.939,0.931,0.947,0.972,0.97,0.978,0.913,0.903,0.926,35.35,30.29,40.86,34.36,29.38,39.95,0,0,0,0,0,0,0.191,0,0.0487,0.34,0.65,0.35,40.9
823471200000,1996,2,1995,5,19,7,0.171,0.0514,0.12,7578.73,48.2,48.2,45.11,1,1,1,283.5,268.1,298.7,198.5,183.1,85,85,85,0,0,0,0.3,0.285,0.317,198.5,183.1,213.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.115,0.125,0.0126,0.0113,0.0139,0.0005,0.00045,0.00055,0.343,0.316,0.37,0.014,0.013,0.015,24.82,24.73,24.91,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,46.1,42.47,49.63,45.11,41.62,48.2,0,0,0,0,0,0,0.251,0,0.051,0.3,0.7,0.3,44.3
824076000000,1996,2,1995,5,20,7,0.188,0.0514,0.136,8290.88,51.59,51.59,49.35,2,1,1.4285714285714286,310.7,301.2,322,225.7,216.2,85,85,85,0,0,0,0.274,0.264,0.282,225.7,216.2,237,990,990,990,965,964.9,965,25,25,25.1,0.13,0.126,0.134,0.0149,0.0141,0.0159,0.0006,0.00056,0.00064,0.324,0.244,0.391,0.013,0.0098,0.016,24.72,24.66,24.78,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.36,25.78,52.24,38.45,25.01,48.2,0,0,0,0,0,0,0.274,0,0.052,0.27,0.72,0.28,44.1
824680800000,1996,2,1995,5,21,7,0.205,0.0514,0.154,9291.7,59.78,59.78,55.31,2,2,2,338.8,322.8,359.4,253.8,237.8,85,85,85,0,0,0,0.251,0.236,0.263,253.8,237.8,274.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.134,0.147,0.0202,0.016,0.0285,0.00081,0.00064,0.0012,0.274,0.253,0.303,0.011,0.01,0.012,24.63,24.5,24.73,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.51,26.69,30.82,27.65,25.89,29.89,0,0,0,0,0,0,0.307,0,0.051,0.25,0.75,0.25,45.3
825285600000,1996,2,1995,5,22,7,0.247,0.0571,0.19,11461.4,73.86,73.86,68.22,2,2,2,408.8,370.1,448.3,314.4,285.1,94.43,85,107,0,0,0,0.23,0.208,0.253,314.4,285.1,341.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.151,0.174,0.0474,0.0336,0.0601,0.0019,0.0014,0.0025,0.364,0.319,0.407,0.015,0.013,0.017,24.2,23.98,24.43,0.943,0.937,0.947,0.97,0.97,0.972,0.915,0.909,0.92,35.16,32,38,34.11,31.04,36.93,0,0,0,0,0,0,0.379,0,0.057,0.23,0.77,0.23,46.4
825890400000,1996,3,1995,6,23,7,0.305,0.0647,0.24,14431.7,94.69,94.69,85.9,2,2,2,503.8,460.6,547,396.8,353.6,107,107,107,0,0,0,0.213,0.196,0.232,396.8,353.6,440,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.193,0.178,0.208,0.0863,0.0659,0.107,0.0036,0.0027,0.0045,0.49,0.425,0.555,0.02,0.017,0.023,23.64,23.38,23.9,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.938,43.87,39.33,48.31,42.95,38.33,47.35,0,0,0,0,0,0,0.477,0,0.065,0.21,0.79,0.21,47.3
826495200000,1996,3,1995,6,24,7,0.366,0.0647,0.302,17378.6,114.8,114.8,103.4,3,2,2.5714285714285716,605.5,560.4,660.5,498.5,453.4,107,107,107,0,0,0,0.177,0.162,0.191,498.5,453.4,553.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.238,0.213,0.269,0.137,0.113,0.171,0.0058,0.0047,0.0073,0.587,0.534,0.632,0.025,0.023,0.027,23.1,22.83,23.3,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,43.06,35.42,51.94,41.37,34.36,48.2,0,0,0,0,0,0,0.575,0,0.064,0.18,0.83,0.17,47.5
827100000000,1996,3,1995,6,25,7,0.457,0.0647,0.393,22294.1,144,144,132.7,3,3,3,756,682.6,821.9,649,575.6,107,107,107,0,0,0,0.142,0.13,0.157,649,575.6,714.9,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.324,0.282,0.361,0.235,0.186,0.279,0.01,0.0079,0.012,0.793,0.669,0.904,0.034,0.029,0.04,22.28,21.91,22.7,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.15,40.69,48.99,44.23,39.78,48.01,0,0,0,0,0,0,0.737,0,0.064,0.14,0.86,0.14,48.8
827704800000,1996,3,1995,6,26,7,0.556,0.0647,0.492,26520.4,170.4,170.4,157.9,4,3,3.7142857142857144,920.1,846.5,989.6,813.1,739.5,107,107,107,0,0,0,0.117,0.108,0.126,813.1,739.5,882.6,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.445,0.378,0.509,0.332,0.295,0.366,0.015,0.013,0.017,1.02,0.948,1.12,0.045,0.042,0.05,21.4,21.03,21.77,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.36,39.77,51.75,42.91,38.8,48.2,0,0,0,0,0,0,0.877,0,0.064,0.12,0.88,0.12,47.7
828309600000,1996,4,1995,7,27,7,0.623,0.0756,0.547,29091.8,175.1,175.1,173.2,4,4,4,1030,1007,1042,904.7,882,125,125,125,0,0,0,0.122,0.12,0.124,904.7,882,917.4,990,990,990,968,967.9,968,22,22,22.1,0.536,0.515,0.548,0.377,0.366,0.383,0.017,0.017,0.017,1.16,1.12,1.18,0.053,0.051,0.054,20.85,20.78,20.96,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.17,43.28,44.67,43.29,42.42,43.77,0,0,0,0,0,0,0.962,0,0.076,0.12,0.88,0.12,46.7
828914400000,1996,4,1995,7,28,7,0.625,0.0756,0.549,29175.6,175.5,175.5,173.7,4,4,4,1033,1014,1045,908,889.5,125,125,125,0,0,0,0.121,0.12,0.123,908,889.5,920,990,990,990,968,967.9,968,22,22,22.1,0.539,0.522,0.55,0.378,0.369,0.384,0.017,0.017,0.017,1.17,1.13,1.19,0.053,0.051,0.054,20.83,20.77,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.3,43.58,44.77,43.42,42.71,43.87,0,0,0,0,0,0,0.965,0,0.076,0.12,0.88,0.12,46.7
829519200000,1996,4,1995,7,29,7,0.585,0.0756,0.509,27424.9,169.7,169.7,163.2,4,4,4,966.5,921,1007,841.5,796,125,125,125,0,0,0,0.129,0.124,0.136,841.5,796,882,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.478,0.437,0.515,0.346,0.324,0.366,0.016,0.014,0.017,1.05,0.972,1.12,0.047,0.043,0.051,21.18,20.96,21.44,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.69,39.89,43.28,40.81,38.92,42.42,0,0,0,0,0,0,0.907,0,0.076,0.13,0.87,0.13,46.9
830124000000,1996,4,1995,7,30,7,0.521,0.0756,0.445,24136.4,144.6,144.6,143.7,3,3,3,861.5,820,905.3,736.5,695,125,125,125,0,0,0,0.145,0.138,0.152,736.5,695,780.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.385,0.354,0.422,0.292,0.265,0.317,0.013,0.012,0.014,0.949,0.875,1.03,0.042,0.038,0.046,21.7,21.45,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.98,47.71,52.32,47.89,46.76,48.2,0,0,0,0,0,0,0.798,0,0.076,0.15,0.85,0.15,46.3
830728800000,1996,4,1995,7,31,7,0.468,0.0851,0.383,21725.1,138.3,138.3,129.3,3,3,3,774.5,735.7,807.8,633.8,588.7,140.7,125,147,0,0,0,0.182,0.155,0.2,633.8,588.7,682.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.32,0.295,0.347,0.224,0.194,0.257,0.0098,0.0084,0.011,0.772,0.696,0.854,0.034,0.03,0.037,22.23,22.01,22.46,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.99,41.21,47.02,43.11,40.33,46.08,0,0,0,0,0,0,0.718,0,0.085,0.18,0.82,0.18,46.4
831333600000,1996,5,1995,8,32,7,0.41,0.0889,0.321,18407.5,118.1,118.1,109.6,3,3,3,678.6,638.6,721.2,531.6,491.6,147,147,147,0,0,0,0.217,0.204,0.23,531.6,491.6,574.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.239,0.286,0.156,0.131,0.185,0.0067,0.0056,0.0079,0.6,0.534,0.672,0.026,0.023,0.029,22.79,22.54,23.01,0.949,0.945,0.952,0.972,0.97,0.977,0.923,0.917,0.93,37.57,34.96,40.3,36.52,33.91,39.36,0,0,0,0,0,0,0.609,0,0.089,0.22,0.78,0.22,44.9
831938400000,1996,5,1995,8,33,7,0.358,0.0889,0.269,15741.1,96.4,96.4,93.7,2,2,2,592.1,559.6,625.8,445.1,412.6,147,147,147,0,0,0,0.249,0.235,0.263,445.1,412.6,478.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.215,0.202,0.232,0.109,0.0937,0.125,0.0046,0.0039,0.0053,0.567,0.517,0.623,0.024,0.022,0.026,23.17,22.97,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.38,45.18,51.58,46.85,44.27,48.2,0,0,0,0,0,0,0.521,0,0.089,0.25,0.75,0.25,44
832543200000,1996,5,1995,8,34,7,0.317,0.0889,0.228,13608.9,86.76,86.76,81.01,2,2,2,523.3,497.5,550.6,376.3,350.5,147,147,147,0,0,0,0.281,0.267,0.295,376.3,350.5,403.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.189,0.18,0.199,0.0766,0.0644,0.0895,0.0032,0.0027,0.0037,0.462,0.424,0.503,0.019,0.018,0.021,23.58,23.42,23.74,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.42,38.7,44.26,40.5,37.67,43.38,0,0,0,0,0,0,0.45,0,0.089,0.28,0.72,0.28,42.9
833148000000,1996,5,1995,8,35,7,0.284,0.0841,0.2,11916,73.79,73.79,70.93,2,2,2,468.9,448.6,490.7,329.9,314.1,139,119,147,0,0,0,0.296,0.262,0.319,329.9,314.1,343.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.178,0.0547,0.0473,0.0612,0.0023,0.0019,0.0025,0.392,0.369,0.413,0.016,0.015,0.017,23.9,23.78,23.99,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.55,34.8,37.97,35.46,33.76,36.89,0,0,0,0,0,0,0.394,0,0.084,0.3,0.7,0.3,42
833752800000,1996,6,1995,9,36,7,0.257,0.072,0.185,11109.2,69.78,69.78,66.13,2,2,2,425,408.9,442.3,306,289.9,119,119,119,0,0,0,0.28,0.269,0.291,306,289.9,323.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.169,0.0434,0.0358,0.0516,0.0018,0.0015,0.0021,0.355,0.331,0.381,0.015,0.013,0.016,24.13,24.03,24.23,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.09,32.32,35.97,33.06,31.35,34.89,0,0,0,0,0,0,0.367,0,0.072,0.28,0.72,0.28,43.2
834357600000,1996,6,1995,9,37,7,0.235,0.072,0.163,9817.57,61.58,61.58,58.44,2,2,2,389.1,375.8,403.7,270.1,256.8,119,119,119,0,0,0,0.306,0.295,0.317,270.1,256.8,284.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.155,0.0265,0.0202,0.0334,0.0011,0.00082,0.0014,0.302,0.282,0.324,0.012,0.011,0.013,24.35,24.26,24.44,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.12,28.66,31.74,29.22,27.8,30.79,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.8
834962400000,1996,6,1995,9,38,7,0.217,0.072,0.145,8710.34,54.71,54.71,51.85,2,1,1.8571428571428572,359.5,347.7,371.7,240.5,228.7,119,119,119,0,0,0,0.331,0.32,0.342,240.5,228.7,252.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.144,0.0163,0.0152,0.0183,0.00066,0.00061,0.00074,0.283,0.252,0.402,0.011,0.01,0.016,24.52,24.46,24.59,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.69,25.87,52.57,29.37,25.09,48.2,0,0,0,0,0,0,0.288,0,0.072,0.33,0.67,0.33,40.1
835567200000,1996,6,1995,9,39,7,0.202,0.072,0.13,8008.18,48.2,48.2,47.67,1,1,1,333.6,323.9,344.1,214.6,204.9,119,119,119,0,0,0,0.357,0.346,0.367,214.6,204.9,225.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.134,0.014,0.0132,0.0149,0.00056,0.00053,0.0006,0.377,0.36,0.396,0.015,0.014,0.016,24.56,24.48,24.62,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.47,47.28,51.84,47.67,46.33,48.2,0,0,0,0,0,0,0.265,0,0.072,0.36,0.64,0.36,39.6
836172000000,1996,7,1995,10,40,7,0.187,0.0653,0.122,7684.78,47.97,47.97,45.74,1,1,1,309.8,300.6,319.8,201.8,192.6,108,108,108,0,0,0,0.349,0.338,0.359,201.8,192.6,211.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.128,0.0129,0.0121,0.0138,0.00052,0.00048,0.00055,0.353,0.336,0.37,0.014,0.013,0.015,24.7,24.63,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.68,44.56,48.95,45.74,43.67,47.97,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41.1
836776800000,1996,7,1995,10,41,7,0.175,0.0653,0.109,6870.39,42.98,42.98,40.9,1,1,1,288.8,280.7,297.6,180.8,172.7,108,108,108,0,0,0,0.374,0.363,0.385,180.8,172.7,189.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0119,0.00044,0.00041,0.00047,0.315,0.301,0.331,0.013,0.012,0.013,24.83,24.78,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.78,39.87,43.85,40.9,38.9,42.98,0,0,0,0,0,0,0.227,0,0.066,0.37,0.62,0.38,39.3
837381600000,1996,7,1995,10,42,7,0.164,0.0653,0.0985,6130.23,38.29,38.29,36.49,1,1,1,270.8,263.5,278.2,162.8,155.5,108,108,108,0,0,0,0.399,0.388,0.41,162.8,155.5,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00959,0.00896,0.0102,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.93,24.89,24.98,0.943,0.941,0.946,0.972,0.97,0.974,0.916,0.913,0.921,37.56,35.83,39.29,36.49,34.75,38.29,0,0,0,0,0,0,0.203,0,0.0655,0.4,0.6,0.4,37.4
837986400000,1996,7,1995,10,43,7,0.155,0.0653,0.0893,5541.78,34.19,34.19,32.99,1,1,1,255.7,250.1,261,147.7,142.1,108,108,108,0,0,0,0.422,0.414,0.432,147.7,142.1,153,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00831,0.00783,0.00875,0.00033,0.00031,0.00035,0.256,0.246,0.265,0.01,0.0097,0.011,25.02,24.99,25.05,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.01,32.66,35.25,32.99,31.68,34.19,0,0,0,0,0,0,0.183,0,0.0657,0.42,0.58,0.42,35.8
838591200000,1996,7,1995,10,44,7,0.145,0.0601,0.085,5276.07,33.22,33.22,31.41,1,1,1,240,229.6,248.1,140.6,136.3,99.43,93,108,0,0,0,0.414,0.385,0.442,140.6,136.3,148.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.0077,0.00734,0.00836,0.0003,0.00029,0.00033,0.242,0.234,0.255,0.0095,0.0092,0.01,25.12,25.07,25.19,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.38,31.32,34.25,31.41,30.38,33.22,0,0,0,0,0,0,0.174,0,0.06,0.41,0.59,0.41,36.4
839196000000,1996,8,1995,11,45,7,0.132,0.0562,0.0753,4663.77,29.73,29.73,27.76,1,1,1,217.4,208.5,226,124.4,115.5,93,93,93,0,0,0,0.428,0.412,0.446,124.4,115.5,133,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0925,0.0987,0.00633,0.00557,0.00705,0.00025,0.00022,0.00028,0.213,0.197,0.228,0.0083,0.0077,0.009,25.28,25.22,25.35,0.927,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,28.62,26.47,30.65,27.76,25.67,29.73,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.3
839800800000,1996,8,1995,11,46,7,0.121,0.0562,0.0643,1190.75,25.1,25.1,7.088,1,1,1,199.4,193.5,206,106.4,100.5,93,93,93,0,0,0,0.467,0.451,0.481,106.4,100.5,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0872,0.0917,0.00479,0.00429,0.00536,0.00019,0.00017,0.00021,0.18,0.17,0.192,0.007,0.0066,0.0075,25.41,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.307,0,25.87,7.088,0,25.1,0,5,0,0,0.714,0,0.0394,0.714,0.0567,0.46,0.53,0.47,9.84
840405600000,1996,8,1995,11,47,7,0.112,0.0562,0.0561,0,0,0,0,1,1,1,185.8,180.1,191.5,92.8,87.06,93,93,93,0,0,0,0.501,0.486,0.516,92.8,87.06,98.54,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0845,0.0825,0.0865,0.00364,0.00315,0.00413,0.00014,0.00012,0.00016,0.156,0.146,0.166,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.5,0.5,0.5,0
841010400000,1996,8,1995,11,48,7,0.105,0.0544,0.0508,516.941,21.54,21.54,3.077,1,1,1,174,169.9,178.1,84.04,78.31,90,72,93,0,0,0,0.517,0.424,0.543,84.04,78.31,97.94,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0811,0.0794,0.0842,0.00289,0.00241,0.00407,0.00011,0.000094,0.00016,0.14,0.13,0.163,0.0055,0.0051,0.0064,25.41,25.38,25.41,0.13,0,0.913,0.138,0,0.968,0.126,0,0.884,3.179,0,22.25,3.077,0,21.54,0,6,0,0,0.857,0,0.0171,0.857,0.0542,0.52,0.48,0.52,4.92
841615200000,1996,9,1995,12,49,7,0.0967,0.0435,0.0532,3274.58,20.93,20.93,19.49,1,1,1,159.9,153.8,166.9,87.94,81.81,72,72,72,0,0,0,0.45,0.431,0.468,87.94,81.81,94.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0785,0.0832,0.00322,0.0027,0.00382,0.00013,0.00011,0.00015,0.145,0.134,0.158,0.0057,0.0053,0.0062,25.37,25.37,25.38,0.925,0.917,0.932,0.964,0.961,0.967,0.891,0.886,0.895,20.23,18.96,21.65,19.49,18.22,20.93,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.9
842220000000,1996,9,1995,12,50,7,0.0884,0.0435,0.0449,2764.44,17.82,17.82,16.46,1,1,1,146.2,141,151.9,74.23,68.96,72,72,72,0,0,0,0.493,0.474,0.511,74.23,68.96,79.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.074,0.0778,0.00206,0.00161,0.00254,0.000081,0.000063,0.0001,0.121,0.111,0.131,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.927,0.907,0.939,0.96,0.96,0.96,0.89,0.871,0.901,17.14,15.58,18.56,16.46,14.95,17.82,0,0,0,0,0,0,0.0914,0,0.0435,0.49,0.51,0.49,31.3
842824800000,1996,9,1995,12,51,7,0.0819,0.0435,0.0384,1336.63,14.54,14.54,7.956,1,1,1,135.5,131.4,139.6,63.49,59.39,72,72,72,0,0,0,0.532,0.516,0.548,63.49,59.39,67.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0735,0.00115,0.000798,0.0015,0.000045,0.000031,0.000059,0.101,0.0943,0.109,0.004,0.0037,0.0043,25.4,25.39,25.41,0.508,0,0.9,0.549,0,0.96,0.487,0,0.864,8.288,0,15.14,7.956,0,14.54,0,3,0,0,0.429,0,0.0442,0.429,0.0435,0.53,0.47,0.53,16.3
843429600000,1996,9,1995,12,52,7,0.0766,0.0435,0.033,0,0,0,0,1,1,1,126.6,124,130,54.62,52,72,72,72,0,0,0,0.569,0.554,0.581,54.62,52,58.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000393,0.00017,0.000682,0.000015,0.0000067,0.000027,0.0875,0.0837,0.0923,0.0034,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.57,0.43,0.57,0
844034400000,1996,9,1995,12,53,7,0.0731,0.0332,0.0399,2130.14,15.39,15.39,12.68,1,1,1,120.8,118.8,123.2,65.94,51.18,54.86,52,72,0,0,0,0.454,0.425,0.585,65.94,51.18,70.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.00136,0.0001,0.00173,0.000053,0.0000039,0.000068,0.104,0.0825,0.11,0.0041,0.0032,0.0043,25.4,25.39,25.42,0.775,0,0.915,0.823,0,0.96,0.744,0,0.879,13.21,0,16.04,12.68,0,15.39,0,1,0,0,0.143,0,0.0704,0.143,0.0332,0.45,0.55,0.45,29.1
844639200000,1996,10,1996,1,1,7,0.0702,0.0314,0.0387,1329.99,14.22,14.22,7.917,1,1,1,116.1,113.6,118.5,64.07,61.61,52,52,52,0,0,0,0.448,0.439,0.458,64.07,61.61,66.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0012,0.000987,0.00141,0.000047,0.000039,0.000055,0.101,0.0975,0.105,0.004,0.0038,0.0041,25.4,25.4,25.4,0.507,0,0.894,0.549,0,0.96,0.487,0,0.858,8.246,0,14.81,7.917,0,14.22,0,3,0,0,0.429,0,0.044,0.429,0.0315,0.45,0.55,0.45,18.9
845244000000,1996,10,1996,1,2,7,0.0673,0.0314,0.0359,0,0,0,0,1,1,1,111.3,109,113.3,59.34,56.96,52,52,52,0,0,0,0.467,0.459,0.477,59.34,56.96,61.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000794,0.000592,0.000964,0.000031,0.000023,0.000038,0.0942,0.0908,0.0971,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
845848800000,1996,10,1996,1,3,7,0.0656,0.0314,0.0342,0,0,0,0,1,1,1,108.5,107.6,109.2,56.49,55.6,52,52,52,0,0,0,0.479,0.476,0.483,56.49,55.6,57.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000552,0.000476,0.000615,0.000022,0.000019,0.000024,0.0901,0.0889,0.0912,0.0035,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
846453600000,1996,10,1996,1,4,7,0.0655,0.0309,0.0346,0,0,0,0,1,1,1,108.3,106.8,111.7,57.16,54.78,51.14,50,52,0,0,0,0.473,0.448,0.487,57.16,54.78,61.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000608,0.000406,0.000995,0.000024,0.000016,0.000039,0.0911,0.0877,0.0976,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.47,0.53,0.47,0
847058400000,1996,11,1996,2,5,7,0.0697,0.0302,0.0395,2010.74,14.5,14.5,11.97,1,1,1,115.3,113.1,117.4,65.29,63.07,50,50,50,0,0,0,0.434,0.426,0.442,65.29,63.07,67.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0013,0.00111,0.00148,0.000051,0.000044,0.000058,0.103,0.0996,0.106,0.004,0.0039,0.0042,25.4,25.39,25.4,0.762,0,0.899,0.823,0,0.96,0.732,0,0.863,12.47,0,15.1,11.97,0,14.5,0,1,0,0,0.143,0,0.0665,0.143,0.0302,0.43,0.57,0.43,28.8
847663200000,1996,11,1996,2,6,7,0.0762,0.0302,0.046,2848.93,18.46,18.46,16.96,1,1,1,126,121.5,133,76.04,71.54,50,50,50,0,0,0,0.397,0.376,0.411,76.04,71.54,83.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.071,0.0751,0.00221,0.00183,0.00281,0.000087,0.000072,0.00011,0.12,0.112,0.132,0.0047,0.0044,0.0052,25.38,25.37,25.39,0.933,0.922,0.939,0.96,0.96,0.961,0.896,0.885,0.902,17.66,16.42,19.2,16.96,15.76,18.46,0,0,0,0,0,0,0.0942,0,0.0302,0.4,0.6,0.4,37.4
848268000000,1996,11,1996,2,7,7,0.0836,0.0302,0.0534,3280.68,20.19,20.19,19.53,1,1,1,138.3,135.5,141.5,88.26,85.49,50,50,50,0,0,0,0.362,0.353,0.369,88.26,85.49,91.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0759,0.0781,0.00325,0.00302,0.00353,0.00013,0.00012,0.00014,0.142,0.137,0.148,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.923,0.92,0.927,0.964,0.962,0.965,0.89,0.887,0.892,20.27,19.7,20.92,19.53,18.96,20.19,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
848872800000,1996,11,1996,2,8,7,0.0896,0.031,0.0586,3582.76,22.53,22.53,21.33,1,1,1,148.2,141.2,152.4,96.94,89.89,51.29,50,59,0,0,0,0.346,0.328,0.396,96.94,89.89,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.078,0.0819,0.00399,0.00339,0.00446,0.00016,0.00013,0.00017,0.158,0.146,0.167,0.0062,0.0057,0.0066,25.34,25.34,25.35,0.915,0.911,0.921,0.967,0.964,0.97,0.885,0.883,0.888,22.04,20.59,23.23,21.33,19.86,22.53,0,0,0,0,0,0,0.118,0,0.031,0.35,0.65,0.35,40
849477600000,1996,12,1996,3,9,7,0.0921,0.0357,0.0564,3452.33,21.04,21.04,20.55,1,1,1,152.2,149.7,154.6,93.25,90.71,59,59,59,0,0,0,0.388,0.382,0.394,93.25,90.71,95.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0792,0.0809,0.00368,0.00346,0.00388,0.00014,0.00014,0.00015,0.152,0.148,0.156,0.006,0.0058,0.0061,25.35,25.35,25.35,0.918,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.28,20.76,21.76,20.55,20.03,21.04,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
850082400000,1996,12,1996,3,10,7,0.0939,0.0357,0.0583,3559.14,21.72,21.72,21.19,1,1,1,155.3,152.7,157.9,96.33,93.71,59,59,59,0,0,0,0.38,0.374,0.386,96.33,93.71,98.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0803,0.0821,0.00394,0.00372,0.00416,0.00015,0.00015,0.00016,0.158,0.153,0.162,0.0062,0.006,0.0064,25.35,25.35,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.91,21.37,22.43,21.19,20.65,21.72,0,0,0,0,0,0,0.118,0,0.0356,0.38,0.62,0.38,37.9
850687200000,1996,12,1996,3,11,7,0.096,0.0357,0.0604,3691.27,23.79,23.79,21.97,1,1,1,158.8,153.5,166.7,99.81,94.53,59,59,59,0,0,0,0.372,0.354,0.384,99.81,94.53,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0805,0.0852,0.00423,0.00379,0.0049,0.00017,0.00015,0.00019,0.164,0.154,0.178,0.0064,0.0061,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.968,0.966,0.97,0.885,0.883,0.889,22.69,21.54,24.53,21.97,20.82,23.79,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.5
851292000000,1996,12,1996,3,12,7,0.106,0.0357,0.0699,4316.55,26.9,26.9,25.69,1,1,1,174.5,169.7,179.5,115.5,110.7,59,59,59,0,0,0,0.338,0.329,0.348,115.5,110.7,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0862,0.0897,0.00557,0.00516,0.00599,0.00022,0.0002,0.00023,0.192,0.183,0.201,0.0075,0.0072,0.0079,25.36,25.36,25.36,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.898,26.49,25.27,27.73,25.69,24.51,26.9,0,0,0,0,0,0,0.143,0,0.0361,0.34,0.66,0.34,40.7
851896800000,1996,12,1996,3,13,7,0.111,0.0417,0.069,4257.85,27.57,27.57,25.34,1,1,1,183,181.2,186.9,114,108.2,69,59,73,0,0,0,0.377,0.324,0.403,114,108.2,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0871,0.0907,0.00544,0.00494,0.00623,0.00021,0.00019,0.00024,0.191,0.181,0.206,0.0075,0.0071,0.008,25.38,25.36,25.38,0.921,0.916,0.927,0.97,0.97,0.97,0.893,0.889,0.899,26.13,24.67,28.42,25.34,23.93,27.57,0,0,0,0,0,0,0.141,0,0.042,0.38,0.62,0.38,38.4
852501600000,1997,1,1996,4,14,7,0.116,0.0442,0.0716,4437.86,28.44,28.44,26.42,1,1,1,191.4,186.9,199.7,118.4,113.9,73,73,73,0,0,0,0.382,0.365,0.391,118.4,113.9,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0891,0.0937,0.00582,0.00543,0.00652,0.00023,0.00021,0.00025,0.199,0.191,0.214,0.0078,0.0075,0.0084,25.38,25.38,25.39,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.893,0.901,27.23,26.1,29.32,26.42,25.31,28.44,0,0,0,0,0,0,0.147,0,0.0444,0.38,0.62,0.38,38.3
853106400000,1997,1,1996,4,15,7,0.13,0.0442,0.0854,5333.11,34.5,34.5,31.74,1,1,1,214.2,203.3,226.3,141.2,130.3,73,73,73,0,0,0,0.341,0.323,0.359,141.2,130.3,153.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0988,0.0949,0.103,0.00775,0.00683,0.00878,0.0003,0.00027,0.00035,0.24,0.22,0.261,0.0094,0.0086,0.01,25.28,25.18,25.36,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.73,30.16,35.57,31.74,29.25,34.5,0,0,0,0,0,0,0.176,0,0.0446,0.34,0.66,0.34,41
853711200000,1997,1,1996,4,16,7,0.151,0.0442,0.107,6732.51,45.25,45.25,40.07,1,1,1,249.6,230.9,271.4,176.6,157.9,73,73,73,0,0,0,0.293,0.269,0.316,176.6,157.9,198.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.0108,0.00917,0.0126,0.00043,0.00036,0.0005,0.303,0.27,0.342,0.012,0.011,0.014,25.01,24.87,25.14,0.947,0.941,0.954,0.976,0.97,0.98,0.925,0.913,0.935,41.04,36.66,46.17,40.07,35.56,45.25,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.6
854316000000,1997,1,1996,4,17,7,0.193,0.0462,0.147,8993.66,62.68,62.68,53.53,2,1,1.7142857142857142,319.4,277.7,372.8,243,204.7,76.43,73,85,0,0,0,0.24,0.22,0.263,243,204.7,287.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.135,0.121,0.152,0.02,0.0131,0.0349,0.0008,0.00052,0.0014,0.302,0.24,0.368,0.012,0.0096,0.015,24.7,24.41,24.86,0.938,0.922,0.957,0.973,0.97,0.98,0.912,0.894,0.938,34.5,25.53,49.59,33.54,24.76,48.2,0,0,0,0,0,0,0.297,0,0.046,0.24,0.76,0.24,46.6
854920800000,1997,2,1996,5,18,7,0.287,0.0514,0.236,14112.4,96.4,96.4,84,2,2,2,474.6,395.5,549.2,389.6,310.5,85,85,85,0,0,0,0.181,0.155,0.215,389.6,310.5,464.2,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.187,0.16,0.214,0.0829,0.0456,0.118,0.0034,0.0019,0.0049,0.476,0.357,0.588,0.02,0.015,0.025,23.79,23.34,24.27,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,43.21,34.81,50.85,42,33.76,48.2,0,0,0,0,0,0,0.467,0,0.051,0.18,0.82,0.18,49.2
