datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1362952800000,2013,3,2012,6,24,7,0.853,0.111,0.665,32126.1,192.8,192.8,191.2,4,4,4,1410,1346,1488,1227,1163,183,183,183,127.3,63,205,0.13,0.123,0.136,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.85,0.823,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.086,0.084,0.089,19.01,18.72,19.24,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.08,49.46,47.81,47.12,48.2,0,0,0,0,0,0,1.06,0,0.188,0.13,0.78,0.22,37.7
1363557600000,2013,3,2012,6,25,7,1.06,0.111,0.665,30087.7,186.9,186.9,179.1,4,4,4,1758,1530,2054,1575,1347,183,183,183,474.6,247,771,0.105,0.0891,0.12,1100,1100,1100,990,990,990,970.3,969.6,971.2,19.7,18.8,20.4,0.917,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.095,0.091,0.1,17.82,16.89,18.57,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.69,43.18,47.68,44.77,42.32,46.73,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1364162400000,2013,3,2012,6,26,7,1.51,0.111,0.665,26429.6,165.7,165.7,157.3,4,4,4,2501,2196,2769,2318,2013,183,183,183,1218,913,1486,0.0736,0.0661,0.0833,1100,1100,1100,990,990,990,972.3,971.6,973,17.7,17,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.17,16.55,0.944,0.942,0.947,0.976,0.973,0.98,0.922,0.916,0.928,40.27,38.53,42.26,39.33,37.48,41.42,0,0,0,0,0,0,0.874,0,0.845,0.074,0.44,0.56,17.5
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,24110.3,147.8,147.8,143.5,4,4,4,3003,2844,3111,2786,2627,217,217,217,1686,1527,1794,0.0723,0.0697,0.0763,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.34,14.99,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,36.97,36.25,38.03,35.88,35.16,36.96,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
1365372000000,2013,4,2012,7,28,7,1.86,0.131,0.665,23796,143.3,143.3,141.6,4,4,4,3073,3009,3115,2856,2792,217,217,217,1756,1692,1798,0.0706,0.0697,0.0721,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.33,14.59,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.91,36.51,36.22,36.93,35.41,35.14,35.82,0,0,0,0,0,0,0.787,0,1.195,0.07,0.36,0.64,12.8
1365976800000,2013,4,2012,7,29,7,1.74,0.131,0.665,24659.1,150,150,146.8,4,4,4,2882,2765,2981,2665,2548,217,217,217,1565,1448,1664,0.0754,0.0728,0.0785,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.66,15.18,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.78,37.12,38.55,36.7,36,37.51,0,0,0,0,0,0,0.815,0,1.075,0.075,0.38,0.62,14.2
1366581600000,2013,4,2012,7,30,7,1.56,0.131,0.665,26035.5,159,159,155,4,4,4,2586,2443,2721,2369,2226,217,217,217,1269,1126,1404,0.084,0.0797,0.0888,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.28,15.96,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.924,39.72,38.84,40.66,38.74,37.81,39.74,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1367186400000,2013,4,2012,7,31,7,1.36,0.157,0.665,27578.1,168.5,168.5,164.2,4,4,4,2252,2083,2393,1992,1807,259.1,217,276,892.4,707,1076,0.116,0.0907,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.08,16.83,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.929,41.9,40.98,42.99,41.04,40.08,42.13,0,0,0,0,0,0,0.912,0,0.695,0.12,0.49,0.51,20.3
1367791200000,2013,5,2012,8,32,7,1.14,0.167,0.665,29384.2,179.7,179.7,174.9,4,4,4,1877,1737,2029,1601,1461,276,276,276,501.6,361,653,0.148,0.136,0.159,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.43,16.96,17.88,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.62,43.34,45.85,43.73,42.48,44.93,0,0,0,0,0,0,0.972,0,0.475,0.15,0.58,0.42,25.8
1368396000000,2013,5,2012,8,33,7,0.955,0.167,0.665,31126.7,189.2,189.2,185.3,4,4,4,1580,1472,1693,1304,1196,276,276,276,203.4,96,317,0.175,0.163,0.187,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.897,0.858,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.088,0.094,18.41,18.02,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.26,46.24,48.28,46.32,45.31,47.31,0,0,0,0,0,0,1.03,0,0.29,0.17,0.7,0.3,32.6
1369000800000,2013,5,2012,8,34,7,0.794,0.123,0.647,31953.4,192.8,192.8,190.2,4,4,4,1313,1177,1438,1109,984.9,204,192,276,39.86,0,118,0.155,0.136,0.192,1069,984.9,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.771,0.628,0.848,0.582,0.416,0.648,0.028,0.019,0.031,1.65,1.32,1.8,0.078,0.061,0.086,19.47,18.92,20.23,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.62,46.66,49.78,47.55,45.72,48.2,0,0,0,0,0,0,1.06,0,0.147,0.15,0.81,0.19,40.2
1369605600000,2013,5,2012,8,35,7,0.636,0.111,0.525,27838,177.8,177.8,165.7,4,4,4,1052,975,1141,868.5,814,183.1,161,192,0,0,0,0.174,0.161,0.188,868.5,814,948.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.511,0.459,0.585,0.359,0.333,0.398,0.016,0.015,0.018,1.11,1.01,1.25,0.05,0.045,0.058,20.84,20.41,21.19,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.32,40.32,45.36,41.43,39.38,44.45,0,0,0,0,0,0,0.921,0,0.111,0.17,0.83,0.17,43.8
1370210400000,2013,6,2012,9,36,7,0.546,0.0974,0.448,24309.1,153.9,153.9,144.7,4,3,3.142857142857143,902.3,856.5,953.5,741.3,695.5,161,161,161,0,0,0,0.179,0.169,0.188,741.3,695.5,792.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.358,0.439,0.294,0.266,0.323,0.013,0.012,0.014,0.951,0.879,1.02,0.042,0.039,0.045,21.54,21.31,21.79,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.01,39.46,51.5,46.4,38.47,48.2,0,0,0,0,0,0,0.804,0,0.098,0.18,0.82,0.18,44.5
1370815200000,2013,6,2012,9,37,7,0.488,0.0974,0.39,21980.1,137.1,137.1,130.8,3,3,3,806.1,774.1,842.6,645.1,613.1,161,161,161,0,0,0,0.2,0.191,0.208,645.1,613.1,681.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.311,0.35,0.232,0.211,0.256,0.01,0.0092,0.011,0.794,0.74,0.856,0.035,0.032,0.038,22.08,21.87,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.5,42.6,46.63,43.61,41.75,45.7,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45
1371420000000,2013,6,2012,9,38,7,0.442,0.0974,0.344,19621,123.9,123.9,116.8,3,3,3,730.6,695.8,766.3,569.6,534.8,161,161,161,0,0,0,0.221,0.21,0.231,569.6,534.8,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.267,0.307,0.181,0.158,0.205,0.0078,0.0068,0.0089,0.667,0.608,0.727,0.029,0.026,0.032,22.51,22.31,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.9,37.69,42.13,38.93,36.6,41.29,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.4
1372024800000,2013,6,2012,9,39,7,0.396,0.0974,0.299,16998.7,107.8,107.8,101.2,3,2,2.5714285714285716,655.1,626,685.6,494.1,465,161,161,161,0,0,0,0.246,0.235,0.257,494.1,465,524.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.227,0.261,0.133,0.118,0.151,0.0057,0.005,0.0065,0.588,0.539,0.635,0.025,0.023,0.027,22.89,22.77,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.46,34.98,51.95,40.61,33.93,48.2,0,0,0,0,0,0,0.562,0,0.097,0.25,0.76,0.24,42.9
1372629600000,2013,7,2012,10,40,7,0.356,0.0816,0.275,15990,96.4,96.4,95.18,2,2,2,589.2,563.4,616.5,454.2,428.4,135,135,135,0,0,0,0.229,0.219,0.24,454.2,428.4,481.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.219,0.208,0.234,0.113,0.101,0.126,0.0048,0.0042,0.0053,0.582,0.54,0.627,0.024,0.023,0.027,23.17,23.01,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.38,46.88,51.94,47.59,45.94,48.2,0,0,0,0,0,0,0.529,0,0.081,0.23,0.77,0.23,44.9
1373234400000,2013,7,2012,10,41,7,0.322,0.0993,0.223,13235.2,90.21,90.21,78.78,2,2,2,532.2,510.1,554.9,368.1,324.1,164.1,135,186,0,0,0,0.31,0.243,0.365,368.1,324.1,419.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.174,0.205,0.0727,0.052,0.0972,0.003,0.0022,0.0041,0.452,0.388,0.528,0.019,0.016,0.022,23.55,23.38,23.72,0.95,0.945,0.956,0.975,0.97,0.98,0.926,0.916,0.937,40.4,35.6,46.03,39.39,34.54,45.11,0,0,0,0,0,0,0.438,0,0.099,0.31,0.69,0.31,41.1
1373839200000,2013,7,2012,10,42,7,0.293,0.112,0.18,10700.9,67.66,67.66,63.7,2,2,2,484.3,465.5,503.3,298.3,279.5,186,186,186,0,0,0,0.384,0.37,0.4,298.3,279.5,317.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0398,0.0309,0.0487,0.0016,0.0013,0.002,0.349,0.321,0.377,0.014,0.013,0.016,23.87,23.76,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.83,30.79,34.87,31.85,29.86,33.83,0,0,0,0,0,0,0.354,0,0.113,0.38,0.61,0.39,36.5
1374444000000,2013,7,2012,10,43,7,0.268,0.112,0.155,9215.56,58.39,58.39,54.85,2,2,2,442.7,427,459.2,256.7,241,186,186,186,0,0,0,0.42,0.405,0.436,256.7,241,273.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.145,0.156,0.0209,0.0162,0.028,0.00086,0.00066,0.0011,0.287,0.266,0.311,0.012,0.011,0.013,24.12,24.02,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.28,26.52,30.1,27.43,25.72,29.2,0,0,0,0,0,0,0.305,0,0.113,0.42,0.58,0.42,34.4
1375048800000,2013,7,2012,10,44,7,0.245,0.102,0.143,8504.89,53.88,53.88,50.62,2,1,1.7142857142857142,405.3,387.9,421.8,237,225.4,168.3,155,186,0,0,0,0.415,0.382,0.452,237,225.4,250.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.139,0.146,0.0159,0.0149,0.0173,0.00065,0.00061,0.0007,0.304,0.254,0.41,0.012,0.01,0.017,24.27,24.11,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.76,25.75,52.2,32.2,24.98,48.2,0,0,0,0,0,0,0.281,0,0.102,0.42,0.58,0.42,34.7
1375653600000,2013,8,2012,11,45,7,0.222,0.0937,0.128,7875.39,48.2,48.2,46.88,1,1,1,367.1,352.1,382.1,212.1,197.1,155,155,155,0,0,0,0.423,0.406,0.44,212.1,197.1,227.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0125,0.0151,0.00056,0.0005,0.00061,0.375,0.348,0.401,0.015,0.014,0.016,24.39,24.29,24.49,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.53,45.15,51.85,46.88,44.25,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.58,0.42,35.5
1376258400000,2013,8,2012,11,46,7,0.203,0.0937,0.109,6770.51,43.2,43.2,40.3,1,1,1,335,322.8,347.4,180,167.8,155,155,155,0,0,0,0.463,0.446,0.48,180,167.8,192.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.125,0.0111,0.01,0.0121,0.00044,0.0004,0.00049,0.317,0.295,0.339,0.013,0.012,0.014,24.61,24.52,24.69,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.919,0.934,41.22,38.4,44.08,40.3,37.35,43.2,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1376863200000,2013,8,2012,11,47,7,0.186,0.0937,0.0923,5683.55,36.35,36.35,33.83,1,1,1,307.6,296.8,318.7,152.6,141.8,155,155,155,0,0,0,0.504,0.486,0.522,152.6,141.8,163.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.107,0.115,0.00872,0.0078,0.00966,0.00035,0.00031,0.00039,0.268,0.249,0.288,0.011,0.0099,0.012,24.79,24.72,24.86,0.94,0.936,0.944,0.97,0.97,0.971,0.912,0.908,0.916,34.87,32.37,37.45,33.83,31.4,36.35,0,0,0,0,0,0,0.188,0,0.0937,0.5,0.5,0.5,30.6
1377468000000,2013,8,2012,11,48,7,0.172,0.0905,0.0819,5036.32,35.1,35.1,29.98,1,1,1,285.2,275.2,294.4,135.5,124.3,149.7,118,155,0,0,0,0.525,0.429,0.555,135.5,124.3,157.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.101,0.109,0.00726,0.00632,0.00911,0.00029,0.00025,0.00036,0.237,0.218,0.273,0.0094,0.0086,0.011,24.92,24.88,24.97,0.933,0.929,0.942,0.97,0.97,0.97,0.905,0.901,0.913,30.91,28.26,36.18,29.98,27.41,35.1,0,0,0,0,0,0,0.167,0,0.0901,0.53,0.48,0.52,29.3
1378072800000,2013,9,2012,12,49,7,0.157,0.0714,0.0856,5297.17,34.29,34.29,31.53,1,1,1,259.6,248.1,271.7,141.6,130.1,118,118,118,0,0,0,0.455,0.434,0.476,141.6,130.1,153.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0991,0.107,0.00779,0.00681,0.00881,0.00031,0.00027,0.00035,0.245,0.224,0.266,0.0097,0.0089,0.011,25.02,24.95,25.09,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,32.51,29.81,35.35,31.53,28.91,34.29,0,0,0,0,0,0,0.175,0,0.0714,0.45,0.55,0.45,33.7
1378677600000,2013,9,2012,12,50,7,0.143,0.0597,0.0831,5154.24,33.2,33.2,30.68,1,1,1,236,227.1,244.6,137.3,124.1,98.71,91,118,0,0,0,0.417,0.381,0.487,137.3,124.1,148.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.097,0.103,0.00742,0.0063,0.00834,0.00029,0.00025,0.00033,0.235,0.213,0.254,0.0093,0.0084,0.01,25.15,25.11,25.2,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,31.63,28.4,34.22,30.68,27.55,33.2,0,0,0,0,0,0,0.17,0,0.0599,0.42,0.58,0.42,36
1379282400000,2013,9,2012,12,51,7,0.131,0.055,0.076,4715.58,29.76,29.76,28.07,1,1,1,216.7,209.3,224.1,125.7,118.3,91,91,91,0,0,0,0.42,0.406,0.435,125.7,118.3,133.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0928,0.098,0.00643,0.00581,0.00706,0.00025,0.00023,0.00028,0.214,0.201,0.227,0.0084,0.0079,0.0089,25.29,25.23,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.94,27.17,30.68,28.07,26.35,29.76,0,0,0,0,0,0,0.156,0,0.055,0.42,0.58,0.42,36
1379887200000,2013,9,2012,12,52,7,0.122,0.055,0.0673,2433.91,26.03,26.03,14.49,1,1,1,202.2,196.5,207.9,111.2,105.5,91,91,91,0,0,0,0.45,0.438,0.463,111.2,105.5,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.0923,0.0052,0.00471,0.00569,0.0002,0.00018,0.00022,0.188,0.178,0.198,0.0074,0.0069,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.94,0,26.83,14.49,0,26.03,0,3,0,0,0.429,0,0.0805,0.429,0.0547,0.45,0.55,0.45,20
1380492000000,2013,9,2012,12,53,7,0.115,0.0457,0.0696,3748.96,26.98,26.98,22.32,1,1,1,190.6,186.3,195.1,115,104.1,75.57,73,91,0,0,0,0.396,0.377,0.466,115,104.1,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0878,0.0916,0.00553,0.0046,0.00601,0.00022,0.00018,0.00023,0.193,0.175,0.203,0.0076,0.0069,0.0079,25.39,25.38,25.41,0.791,0,0.925,0.831,0,0.97,0.767,0,0.898,23.01,0,27.81,22.32,0,26.98,0,1,0,0,0.143,0,0.124,0.143,0.0454,0.4,0.61,0.39,32.6
1381096800000,2013,10,2013,1,1,7,0.109,0.0442,0.0652,4009.4,24.85,24.85,23.87,1,1,1,180.9,176.8,185,107.9,103.8,73,73,73,0,0,0,0.404,0.395,0.413,107.9,103.8,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0856,0.0885,0.00492,0.00457,0.00527,0.00019,0.00018,0.00021,0.18,0.173,0.187,0.007,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.6,23.59,25.62,23.87,22.88,24.85,0,0,0,0,0,0,0.133,0,0.0438,0.41,0.6,0.4,36.8
1381701600000,2013,10,2013,1,2,7,0.104,0.0442,0.0596,3640.54,22.56,22.56,21.67,1,1,1,171.5,168.3,175.4,98.46,95.3,73,73,73,0,0,0,0.426,0.416,0.434,98.46,95.3,102.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0826,0.0851,0.00412,0.00385,0.00445,0.00016,0.00015,0.00017,0.163,0.158,0.17,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.882,0.886,22.38,21.73,23.26,21.67,21.01,22.56,0,0,0,0,0,0,0.12,0,0.0444,0.43,0.57,0.43,35
1382306400000,2013,10,2013,1,3,7,0.103,0.0442,0.0588,3595.73,22.01,22.01,21.4,1,1,1,170.3,166.7,173.2,97.25,93.66,73,73,73,0,0,0,0.429,0.421,0.438,97.25,93.66,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.082,0.0843,0.00402,0.00371,0.00427,0.00016,0.00015,0.00017,0.161,0.155,0.166,0.0063,0.0061,0.0065,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.969,0.884,0.882,0.887,22.12,21.4,22.72,21.4,20.67,22.01,0,0,0,0,0,0,0.119,0,0.0442,0.43,0.57,0.43,34.9
1382911200000,2013,10,2013,1,4,7,0.102,0.0426,0.0595,3642.14,23.59,23.59,21.68,1,1,1,168.8,165,173.8,98.38,93.39,70.43,67,73,0,0,0,0.417,0.386,0.439,98.38,93.39,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0819,0.0856,0.00411,0.00369,0.00483,0.00016,0.00014,0.00019,0.163,0.154,0.177,0.0064,0.006,0.0069,25.37,25.37,25.38,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.884,0.888,22.4,21.35,24.32,21.68,20.62,23.59,0,0,0,0,0,0,0.12,0,0.0425,0.42,0.58,0.42,35.7
1383516000000,2013,11,2013,2,5,7,0.108,0.0405,0.0676,4168.33,25.63,25.63,24.81,1,1,1,178.8,174,182.2,111.8,107,67,67,67,0,0,0,0.375,0.368,0.385,111.8,107,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0857,0.0886,0.00526,0.00485,0.00555,0.00021,0.00019,0.00022,0.186,0.178,0.192,0.0073,0.0069,0.0075,25.37,25.37,25.37,0.919,0.916,0.921,0.97,0.97,0.97,0.892,0.888,0.894,25.58,24.39,26.42,24.81,23.66,25.63,0,0,0,0,0,0,0.138,0,0.0404,0.38,0.63,0.37,38.6
1384120800000,2013,11,2013,2,6,7,0.106,0.0405,0.0653,4011.94,24.64,24.64,23.88,1,1,1,175,172.7,178.1,108,105.7,67,67,67,0,0,0,0.383,0.376,0.388,108,105.7,111.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0852,0.0871,0.00493,0.00473,0.0052,0.00019,0.00019,0.0002,0.179,0.175,0.185,0.007,0.0069,0.0072,25.37,25.37,25.37,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.62,24.05,25.4,23.88,23.33,24.64,0,0,0,0,0,0,0.133,0,0.0407,0.38,0.62,0.38,37.8
1384725600000,2013,11,2013,2,7,7,0.11,0.0346,0.0753,4674.56,31.39,31.39,27.82,1,1,1,181.7,172.9,189.3,124.5,106,57.29,50,67,0,0,0,0.317,0.264,0.387,124.5,106,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0853,0.0949,0.00633,0.00476,0.00759,0.00025,0.00019,0.0003,0.207,0.176,0.233,0.0081,0.0069,0.0091,25.36,25.34,25.37,0.926,0.915,0.934,0.97,0.97,0.97,0.898,0.887,0.906,28.69,24.12,32.36,27.82,23.39,31.39,0,0,0,0,0,0,0.155,0,0.0347,0.31,0.68,0.32,42.5
1385330400000,2013,11,2013,2,8,7,0.112,0.031,0.0814,5084.76,31.71,31.71,30.27,1,1,1,185.9,181.4,190.7,134.6,127.3,51.29,50,59,0,0,0,0.276,0.262,0.317,134.6,127.3,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0921,0.0954,0.00719,0.00657,0.00771,0.00028,0.00026,0.0003,0.225,0.213,0.236,0.0088,0.0083,0.0092,25.35,25.34,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.2,29.44,32.7,30.27,28.55,31.71,0,0,0,0,0,0,0.168,0,0.0306,0.28,0.73,0.27,45.4
1385935200000,2013,12,2013,3,9,7,0.119,0.0357,0.083,5189.18,32.5,32.5,30.89,1,1,1,196.2,189.3,203,137.2,130.3,59,59,59,0,0,0,0.301,0.291,0.312,137.2,130.3,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0932,0.098,0.00741,0.00683,0.00799,0.00029,0.00027,0.00031,0.231,0.218,0.243,0.009,0.0085,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.84,30.17,33.5,30.89,29.26,32.5,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1386540000000,2013,12,2013,3,10,7,0.13,0.0357,0.0947,5940.01,36.32,36.32,35.36,1,1,1,215.5,208.2,219.7,156.5,149.2,59,59,59,0,0,0,0.274,0.269,0.283,156.5,149.2,160.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0998,0.104,0.00905,0.00843,0.00941,0.00036,0.00033,0.00037,0.265,0.252,0.273,0.01,0.0099,0.011,25.24,25.21,25.3,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,36.45,34.73,37.43,35.36,33.69,36.32,0,0,0,0,0,0,0.196,0,0.0353,0.27,0.73,0.27,45.7
1387144800000,2013,12,2013,3,11,7,0.14,0.0357,0.104,6580.22,40.39,40.39,39.17,1,1,1,231.2,223.3,236.1,172.2,164.3,59,59,59,0,0,0,0.255,0.25,0.264,172.2,164.3,177.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00971,0.0108,0.00041,0.00038,0.00043,0.293,0.279,0.302,0.012,0.011,0.012,25.12,25.08,25.18,0.946,0.943,0.947,0.976,0.972,0.979,0.923,0.917,0.927,40.12,38.26,41.27,39.17,37.2,40.39,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47
1387749600000,2013,12,2013,3,12,7,0.147,0.0357,0.111,7042.3,43.71,43.71,41.92,1,1,1,242.6,236.1,250.3,183.6,177.1,59,59,59,0,0,0,0.244,0.236,0.25,183.6,177.1,191.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0114,0.0108,0.012,0.00045,0.00043,0.00047,0.314,0.302,0.328,0.012,0.012,0.013,25.03,24.97,25.08,0.949,0.947,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.78,41.27,44.6,41.92,40.39,43.71,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.9
1388354400000,2013,12,2013,3,13,7,0.166,0.0417,0.124,7844.41,48.2,48.2,46.69,1,1,1,274.2,255,287.8,205.2,196,69,59,73,0,0,0,0.251,0.225,0.271,205.2,196,214.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.116,0.125,0.0132,0.0124,0.014,0.00052,0.00049,0.00056,0.353,0.336,0.371,0.014,0.013,0.015,24.85,24.78,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.77,45.71,49.97,46.69,44.79,48.2,0,0,0,0,0,0,0.259,0,0.042,0.25,0.75,0.25,47.3
1388959200000,2014,1,2013,4,14,7,0.187,0.0442,0.143,8647.43,55.59,55.59,51.47,2,1,1.7142857142857142,308.7,290.8,327.4,235.7,217.8,73,73,73,0,0,0,0.237,0.223,0.251,235.7,217.8,254.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.126,0.139,0.016,0.0143,0.0191,0.00064,0.00057,0.00076,0.292,0.244,0.387,0.012,0.0097,0.015,24.76,24.69,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.1,25.96,51.98,32.62,25.19,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.2
1389564000000,2014,1,2013,4,15,7,0.221,0.0442,0.177,10716.2,71.03,71.03,63.79,2,2,2,365.4,336.5,399.4,292.4,263.5,73,73,73,0,0,0,0.201,0.183,0.217,292.4,263.5,326.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.164,0.037,0.0234,0.053,0.0015,0.00094,0.0022,0.329,0.286,0.38,0.013,0.011,0.015,24.44,24.22,24.63,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.916,32.88,29.66,36.61,31.89,28.77,35.51,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.5
1390168800000,2014,1,2013,4,16,7,0.277,0.0442,0.233,14101.7,95.3,95.3,83.94,2,2,2,458.1,413.3,512.8,385.1,340.3,73,73,73,0,0,0,0.16,0.142,0.177,385.1,340.3,439.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.169,0.204,0.0808,0.0596,0.107,0.0033,0.0024,0.0044,0.468,0.401,0.55,0.019,0.016,0.023,23.87,23.54,24.14,0.952,0.947,0.958,0.978,0.972,0.98,0.931,0.92,0.938,42.91,38.13,48.62,41.97,37.07,47.65,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.9
1390773600000,2014,1,2013,4,17,7,0.374,0.0497,0.324,18770.1,125.2,125.2,111.7,3,2,2.857142857142857,618.1,535,710.5,535.9,462,82.14,73,105,0,0,0,0.132,0.113,0.155,535.9,462,605.5,990,990,990,966.4,966,966.7,23.6,23.3,24,0.254,0.212,0.297,0.16,0.117,0.205,0.0068,0.0049,0.0088,0.613,0.515,0.718,0.026,0.022,0.031,23.02,22.54,23.41,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.916,0.938,40.74,35.13,50.76,39.54,34.08,48.2,0,0,0,0,0,0,0.621,0,0.05,0.13,0.87,0.13,50.2
1391378400000,2014,2,2013,5,18,7,0.491,0.0635,0.427,23617.5,144.6,144.6,140.6,3,3,3,811.7,745.3,870.9,706.7,640.3,105,105,105,0,0,0,0.13,0.121,0.141,706.7,640.3,765.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.357,0.317,0.399,0.273,0.229,0.31,0.012,0.0099,0.014,0.89,0.776,0.993,0.039,0.034,0.044,21.96,21.62,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.51,44.7,51.78,46.86,43.81,48.2,0,0,0,0,0,0,0.781,0,0.064,0.13,0.87,0.13,48.1
1391983200000,2014,2,2013,5,19,7,0.57,0.0801,0.49,26371.6,165.2,165.2,157,4,3,3.857142857142857,941.9,885.7,992.1,809.5,763.9,132.4,105,137,0,0,0,0.141,0.119,0.152,809.5,763.9,855.1,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.445,0.405,0.488,0.331,0.309,0.353,0.015,0.014,0.016,1,0.935,1.07,0.045,0.041,0.048,21.33,21.06,21.62,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.2,39.31,51.35,40.96,38.3,48.2,0,0,0,0,0,0,0.872,0,0.08,0.14,0.86,0.14,46.3
1392588000000,2014,2,2013,5,20,7,0.616,0.0829,0.533,28421.1,170.2,170.2,169.2,4,4,4,1018,1004,1025,880.7,867.5,137,137,137,0,0,0,0.134,0.134,0.136,880.7,867.5,887.5,990,990,990,968,967.9,968,22,22,22.1,0.511,0.499,0.518,0.365,0.359,0.369,0.017,0.016,0.017,1.12,1.09,1.13,0.051,0.05,0.051,20.93,20.89,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.16,42.63,43.43,42.29,41.77,42.56,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,46.1
1393192800000,2014,2,2013,5,21,7,0.599,0.0815,0.518,27779.7,168.3,168.3,165.4,4,4,4,990.4,972.6,1012,855.7,843.6,134.7,129,137,0,0,0,0.136,0.132,0.139,855.7,843.6,875,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.489,0.478,0.506,0.353,0.347,0.362,0.016,0.016,0.016,1.07,1.05,1.11,0.048,0.047,0.05,21.07,20.96,21.16,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.18,41.76,42.93,41.34,40.91,42.07,0,0,0,0,0,0,0.919,0,0.081,0.14,0.86,0.14,46.4
1393797600000,2014,3,2013,6,22,7,0.611,0.078,0.533,28486.3,179.4,179.4,169.6,4,4,4,1011,975,1076,882,846,129,129,129,0,0,0,0.128,0.12,0.132,882,846,947.3,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.514,0.481,0.573,0.366,0.348,0.397,0.017,0.016,0.018,1.12,1.06,1.23,0.051,0.048,0.056,20.95,20.63,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.26,41.85,45.78,42.39,41.01,44.86,0,0,0,0,0,0,0.942,0,0.078,0.13,0.87,0.13,46.6
1394402400000,2014,3,2013,6,23,7,0.757,0.078,0.646,32089.5,192.8,192.8,191,4,4,4,1252,1111,1401,1123,981.9,129,129,129,55.14,0,172,0.104,0.0921,0.116,1068,981.9,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.757,0.608,0.852,0.58,0.414,0.648,0.027,0.019,0.031,1.63,1.3,1.8,0.077,0.06,0.086,19.68,19.04,20.46,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.11,47.06,50.38,47.75,46.12,48.2,0,0,0,0,0,0,1.06,0,0.111,0.1,0.85,0.15,42.4
1395007200000,2014,3,2013,6,24,7,0.941,0.092,0.665,31263.9,190.6,190.6,186.1,4,4,4,1555,1429,1713,1403,1300,152.1,129,183,303,200,430,0.0973,0.0838,0.115,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.897,0.864,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.094,18.49,17.96,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,46.07,48.63,46.52,45.15,47.66,0,0,0,0,0,0,1.03,0,0.276,0.098,0.71,0.29,33.2
1395612000000,2014,3,2013,6,25,7,1.24,0.111,0.665,28524.7,178.1,178.1,169.8,4,4,4,2053,1784,2315,1870,1601,183,183,183,770,501,1032,0.0899,0.0791,0.103,1100,1100,1100,990,990,990,971.2,970.4,971.9,18.8,18.1,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.94,16.27,17.72,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.32,41.49,45.43,42.45,40.63,44.52,0,0,0,0,0,0,0.943,0,0.575,0.09,0.54,0.46,23
1396216800000,2014,3,2013,6,26,7,1.54,0.128,0.665,26233.2,160.8,160.8,156.2,4,4,4,2544,2378,2678,2332,2195,212.1,183,217,1232,1095,1361,0.0834,0.0769,0.0888,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.39,16.11,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40,39.12,41.08,39.04,38.11,40.19,0,0,0,0,0,0,0.868,0,0.875,0.083,0.43,0.57,17
1396821600000,2014,4,2013,7,27,7,1.67,0.131,0.665,25257.3,151.7,151.7,150.3,4,4,4,2754,2706,2793,2537,2489,217,217,217,1437,1389,1476,0.0788,0.0777,0.0802,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.11,15.32,0.942,0.941,0.942,0.973,0.973,0.974,0.916,0.916,0.918,38.63,38.37,38.94,37.59,37.32,37.92,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1397426400000,2014,4,2013,7,28,7,1.72,0.131,0.665,24849.4,148.9,148.9,147.9,4,4,4,2842,2805,2884,2625,2588,217,217,217,1524,1488,1567,0.0764,0.0752,0.0774,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.89,15.08,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,38.05,37.77,38.29,36.98,36.68,37.23,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.4
1398031200000,2014,4,2013,7,29,7,1.77,0.131,0.665,24463,146.1,146.1,145.6,4,4,4,2923,2904,2936,2706,2687,217,217,217,1606,1587,1619,0.0742,0.0739,0.0747,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.77,14.84,0.94,0.94,0.94,0.971,0.97,0.971,0.912,0.912,0.913,37.5,37.42,37.63,36.4,36.31,36.54,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1398636000000,2014,4,2013,7,30,7,1.76,0.152,0.665,24547,148.1,148.1,146.1,4,4,4,2906,2836,2941,2655,2560,250.7,217,276,1555,1460,1624,0.0864,0.0738,0.0973,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.76,15.01,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.62,37.39,38.09,36.53,36.28,37.02,0,0,0,0,0,0,0.812,0,1.095,0.086,0.38,0.62,13.9
1399240800000,2014,5,2013,8,31,7,1.62,0.171,0.665,25584.9,155.8,155.8,152.3,4,4,4,2683,2558,2801,2401,2237,282.4,276,321,1301,1137,1425,0.105,0.0986,0.125,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.09,15.68,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.09,38.32,39.91,38.07,37.26,38.94,0,0,0,0,0,0,0.846,0,0.955,0.11,0.41,0.59,15.8
1399845600000,2014,5,2013,8,32,7,1.45,0.194,0.665,26951.5,163.9,163.9,160.4,4,4,4,2390,2266,2515,2069,1945,321,321,321,969,845,1094,0.135,0.128,0.142,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.78,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41,40.18,41.81,40.11,39.24,40.97,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
1400450400000,2014,5,2013,8,33,7,1.24,0.175,0.665,28484.4,174,174,169.5,4,4,4,2051,1902,2211,1762,1626,288.9,276,321,662.1,526,790,0.141,0.131,0.149,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.52,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.17,44.39,42.39,41.32,43.51,0,0,0,0,0,0,0.942,0,0.575,0.14,0.54,0.46,23
1401055200000,2014,5,2013,8,34,7,1.05,0.161,0.665,30233.5,183.9,183.9,180,4,4,4,1730,1614,1857,1463,1374,266.6,210,276,363.4,274,481,0.154,0.13,0.167,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.9,17.49,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.91,44.79,46.93,44.99,43.89,45.99,0,0,0,0,0,0,1,0,0.385,0.15,0.63,0.37,28.8
1401660000000,2014,6,2013,9,35,7,0.894,0.127,0.665,31725.7,192.5,192.5,188.8,4,4,4,1478,1382,1578,1268,1172,210,210,210,167.3,72,268,0.142,0.133,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.881,0.841,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.76,18.4,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.24,49.1,47.21,46.29,48.11,0,0,0,0,0,0,1.05,0,0.229,0.14,0.74,0.26,35.5
1402264800000,2014,6,2013,9,36,7,0.723,0.127,0.595,30382.4,192.8,192.8,180.8,4,4,4,1196,1087,1325,986.2,876.9,210,210,210,2.143,0,15,0.176,0.159,0.193,984.1,876.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.528,0.816,0.462,0.363,0.648,0.022,0.017,0.031,1.39,1.13,1.76,0.065,0.052,0.084,20.1,19.32,20.7,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.2,42.47,49.66,45.21,41.62,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42
1402869600000,2014,6,2013,9,37,7,0.597,0.127,0.47,25087.7,161.8,161.8,149.3,4,3,3.4285714285714284,986.4,921,1058,776.4,711,210,210,210,0,0,0,0.213,0.198,0.228,776.4,711,847.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.436,0.376,0.502,0.313,0.276,0.349,0.014,0.012,0.016,1,0.915,1.08,0.045,0.041,0.049,21.16,20.84,21.5,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.53,39.26,51.17,44.16,38.25,48.2,0,0,0,0,0,0,0.83,0,0.127,0.21,0.79,0.21,42
1403474400000,2014,6,2013,9,38,7,0.521,0.127,0.394,21951.7,138,138,130.7,3,3,3,861.5,820,905.3,651.5,610,210,210,210,0,0,0,0.244,0.232,0.256,651.5,610,695.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.317,0.365,0.236,0.209,0.265,0.01,0.0091,0.012,0.812,0.743,0.886,0.036,0.033,0.039,21.84,21.59,22.08,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.44,42.02,46.95,43.55,41.18,46.01,0,0,0,0,0,0,0.726,0,0.127,0.24,0.76,0.24,42.1
1404079200000,2014,6,2013,9,39,7,0.47,0.115,0.355,20104.5,124.2,124.2,119.7,3,3,3,776.9,744.4,807.8,587.4,558.4,189.4,186,210,0,0,0,0.244,0.234,0.26,587.4,558.4,610.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.283,0.313,0.193,0.174,0.209,0.0084,0.0075,0.0091,0.7,0.651,0.738,0.03,0.028,0.032,22.29,22.15,22.47,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.8,39.02,42.23,39.89,38,41.39,0,0,0,0,0,0,0.665,0,0.115,0.24,0.76,0.24,42.8
1404684000000,2014,7,2013,10,40,7,0.422,0.123,0.299,17143.6,111.4,111.4,102,3,2,2.5714285714285716,697.4,664.3,731.6,493.8,437.3,203.6,186,227,0,0,0,0.293,0.254,0.342,493.8,437.3,545.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.249,0.221,0.276,0.135,0.105,0.165,0.0058,0.0045,0.0071,0.592,0.564,0.629,0.025,0.024,0.027,22.72,22.54,22.88,0.953,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,41.76,35.98,48.95,40.73,34.9,47.97,0,0,0,0,0,0,0.567,0,0.123,0.29,0.71,0.29,40.6
1405288800000,2014,7,2013,10,41,7,0.377,0.137,0.24,14115,89.97,89.97,84.02,2,2,2,624,595.7,653.6,397,368.7,227,227,227,0,0,0,0.364,0.347,0.381,397,368.7,426.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.194,0.214,0.0864,0.073,0.1,0.0037,0.0031,0.0043,0.501,0.458,0.545,0.021,0.019,0.023,23.1,22.94,23.26,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.9,39.99,45.9,42.01,39.03,44.98,0,0,0,0,0,0,0.467,0,0.137,0.36,0.64,0.36,37.4
1405893600000,2014,7,2013,10,42,7,0.34,0.137,0.203,11901.4,76.08,76.08,70.84,2,2,2,562.1,538.5,586.7,335.1,311.5,227,227,227,0,0,0,0.404,0.387,0.422,335.1,311.5,359.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.174,0.191,0.0572,0.046,0.0688,0.0024,0.0019,0.0029,0.408,0.373,0.445,0.017,0.016,0.019,23.46,23.32,23.6,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.914,0.925,36.48,33.99,39.06,35.42,32.97,38.04,0,0,0,0,0,0,0.394,0,0.137,0.4,0.6,0.4,35
1406498400000,2014,7,2013,10,43,7,0.308,0.126,0.182,10722.7,67.87,67.87,63.83,2,2,2,508.8,485.2,531.1,300.2,282,208.6,184,227,0,0,0,0.409,0.366,0.446,300.2,282,318.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0407,0.0321,0.0492,0.0017,0.0013,0.002,0.354,0.328,0.379,0.015,0.014,0.016,23.76,23.65,23.86,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.9,30.82,34.98,31.91,29.89,33.93,0,0,0,0,0,0,0.355,0,0.126,0.41,0.59,0.41,34.8
1407103200000,2014,8,2013,11,44,7,0.276,0.111,0.165,9776.36,62.67,62.67,58.19,2,2,2,456.2,436.3,477.3,272.2,252.3,184,184,184,0,0,0,0.404,0.386,0.422,272.2,252.3,293.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.15,0.164,0.0275,0.0181,0.0374,0.0011,0.00074,0.0015,0.31,0.28,0.342,0.013,0.011,0.014,24.04,23.91,24.16,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30,27.8,32.3,29.1,26.97,31.34,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,35.4
1407708000000,2014,8,2013,11,45,7,0.249,0.111,0.138,8286.17,52.57,52.57,49.32,2,1,1.4285714285714286,412.1,395.5,430,228,211.5,184,184,184,0,0,0,0.447,0.428,0.465,228,211.5,246,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.147,0.0151,0.0137,0.0167,0.00062,0.00056,0.00068,0.337,0.259,0.406,0.014,0.011,0.017,24.21,24.14,24.26,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.78,25.67,51.64,38.36,24.9,48.2,0,0,0,0,0,0,0.274,0,0.111,0.45,0.55,0.45,33.3
1408312800000,2014,8,2013,11,46,7,0.227,0.101,0.126,7787.1,48.2,48.2,46.35,1,1,1,375.2,360.8,390.3,207.8,195.9,167.4,155,184,0,0,0,0.446,0.414,0.484,207.8,195.9,219.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.132,0.13,0.135,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.368,0.349,0.388,0.015,0.014,0.016,24.36,24.28,24.43,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.45,44.63,50.25,46.35,43.74,48.2,0,0,0,0,0,0,0.258,0,0.101,0.44,0.56,0.44,34.3
1408917600000,2014,8,2013,11,47,7,0.208,0.0937,0.114,7115.27,45.17,45.17,42.35,1,1,1,343.8,331.5,356.1,188.8,176.5,155,155,155,0,0,0,0.451,0.435,0.468,188.8,176.5,201.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.311,0.355,0.013,0.012,0.014,24.55,24.46,24.63,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.24,40.42,46.09,42.35,39.49,45.17,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
1409522400000,2014,9,2013,12,48,7,0.189,0.0714,0.117,7380.58,47.11,47.11,43.93,1,1,1,312.2,298.5,326.4,194.2,180.5,118,118,118,0,0,0,0.378,0.362,0.395,194.2,180.5,208.3,990,990,990,965,964.9,965,25,25,25.1,0.122,0.117,0.127,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.339,0.314,0.364,0.014,0.013,0.015,24.7,24.6,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.929,0.937,44.83,41.63,48.07,43.93,40.78,47.11,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39.1
1410127200000,2014,9,2013,12,49,7,0.171,0.0714,0.1,6226.05,39.89,39.89,37.06,1,1,1,283.4,272.5,294.9,165.4,154.5,118,118,118,0,0,0,0.417,0.4,0.433,165.4,154.5,176.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00981,0.00888,0.0108,0.00039,0.00035,0.00043,0.287,0.268,0.308,0.011,0.011,0.012,24.88,24.81,24.94,0.944,0.941,0.948,0.973,0.97,0.978,0.918,0.912,0.927,38.1,35.55,40.79,37.06,34.48,39.89,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
1410732000000,2014,9,2013,12,50,7,0.157,0.0714,0.0855,5288.09,33.67,33.67,31.48,1,1,1,259.4,250.3,268.9,141.4,132.3,118,118,118,0,0,0,0.455,0.439,0.471,141.4,132.3,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00777,0.007,0.00858,0.00031,0.00028,0.00034,0.244,0.228,0.261,0.0097,0.009,0.01,25.02,24.96,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.45,30.32,34.71,31.48,29.41,33.67,0,0,0,0,0,0,0.175,0,0.0715,0.45,0.54,0.46,33.7
1411336800000,2014,9,2013,12,51,7,0.144,0.0714,0.0729,4486.59,28.73,28.73,26.71,1,1,1,238.5,230.4,247.3,120.5,112.4,118,118,118,0,0,0,0.495,0.477,0.512,120.5,112.4,129.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.0928,0.0988,0.006,0.0053,0.00674,0.00024,0.00021,0.00027,0.207,0.192,0.223,0.0082,0.0076,0.0088,25.16,25.09,25.23,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.53,25.58,29.61,26.71,24.81,28.73,0,0,0,0,0,0,0.148,0,0.0711,0.5,0.51,0.49,31.2
1411941600000,2014,9,2013,12,52,7,0.135,0.0623,0.0724,4468.12,28.36,28.36,26.6,1,1,1,222.6,219.2,227.9,119.6,107.5,103,97,118,0,0,0,0.462,0.433,0.523,119.6,107.5,127.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0911,0.0963,0.00592,0.00488,0.00655,0.00023,0.00019,0.00026,0.204,0.184,0.217,0.008,0.0072,0.0085,25.26,25.24,25.28,0.925,0.917,0.929,0.97,0.97,0.97,0.897,0.889,0.902,27.42,24.4,29.23,26.6,23.67,28.36,0,0,0,0,0,0,0.148,0,0.0626,0.46,0.54,0.46,33.1
1412546400000,2014,10,2014,1,1,7,0.127,0.0587,0.0687,4233.89,26.64,26.64,25.2,1,1,1,210.6,204.7,216.7,113.6,107.7,97,97,97,0,0,0,0.461,0.448,0.474,113.6,107.7,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0894,0.0937,0.0054,0.0049,0.00592,0.00021,0.00019,0.00023,0.193,0.182,0.204,0.0075,0.0071,0.008,25.34,25.3,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.98,24.56,27.46,25.2,23.82,26.64,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.3
1413151200000,2014,10,2014,1,2,7,0.12,0.0587,0.0616,0,0,0,0,1,1,1,198.8,194.6,202.8,101.8,97.55,97,97,97,0,0,0,0.488,0.478,0.499,101.8,97.55,105.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0858,0.0887,0.0044,0.00404,0.00474,0.00017,0.00016,0.00019,0.172,0.164,0.179,0.0067,0.0064,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1413756000000,2014,10,2014,1,3,7,0.113,0.0462,0.0668,3612.21,26.24,26.24,21.5,1,1,1,186.9,181.2,192.6,110.5,95.64,76.43,73,97,0,0,0,0.409,0.383,0.504,110.5,95.64,117.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0852,0.0905,0.00514,0.00388,0.00576,0.0002,0.00015,0.00023,0.185,0.161,0.198,0.0072,0.0063,0.0077,25.39,25.38,25.42,0.788,0,0.923,0.831,0,0.97,0.765,0,0.896,22.17,0,27.06,21.5,0,26.24,0,1,0,0,0.143,0,0.119,0.143,0.0462,0.41,0.59,0.41,32
1414360800000,2014,10,2014,1,4,7,0.107,0.0431,0.0635,3893.73,23.85,23.85,23.18,1,1,1,176.3,174,179.8,105,101.3,71.29,67,73,0,0,0,0.404,0.383,0.419,105,101.3,107.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0847,0.0866,0.00468,0.00436,0.00492,0.00018,0.00017,0.00019,0.175,0.168,0.179,0.0068,0.0066,0.007,25.38,25.37,25.38,0.914,0.912,0.916,0.97,0.969,0.97,0.887,0.884,0.889,23.9,22.99,24.59,23.18,22.29,23.85,0,0,0,0,0,0,0.129,0,0.0435,0.4,0.59,0.41,36.4
1414965600000,2014,11,2014,2,5,7,0.11,0.0405,0.0693,4276.13,26.43,26.43,25.45,1,1,1,181.5,177.9,185.5,114.5,110.9,67,67,67,0,0,0,0.369,0.361,0.377,114.5,110.9,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.087,0.0897,0.00548,0.00517,0.00583,0.00021,0.0002,0.00023,0.191,0.184,0.198,0.0075,0.0072,0.0077,25.37,25.37,25.37,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.24,25.34,27.25,25.45,24.58,26.43,0,0,0,0,0,0,0.141,0,0.0407,0.37,0.63,0.37,38.9
1415570400000,2014,11,2014,2,6,7,0.116,0.0405,0.075,4664.52,28.29,28.29,27.76,1,1,1,191,189.1,193.2,124,122.1,67,67,67,0,0,0,0.351,0.347,0.354,124,122.1,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.091,0.0924,0.00629,0.00613,0.00648,0.00025,0.00024,0.00025,0.208,0.204,0.212,0.0081,0.008,0.0083,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.62,28.14,29.17,27.76,27.3,28.29,0,0,0,0,0,0,0.154,0,0.041,0.35,0.65,0.35,40.2
1416175200000,2014,11,2014,2,7,7,0.112,0.0361,0.0763,4746.24,30.48,30.48,28.25,1,1,1,185.9,183.6,187.7,126.2,118.3,59.71,50,67,0,0,0,0.321,0.269,0.362,126.2,118.3,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0936,0.00647,0.0058,0.00727,0.00025,0.00023,0.00028,0.211,0.198,0.226,0.0082,0.0077,0.0089,25.36,25.34,25.37,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,29.13,27.18,31.42,28.25,26.36,30.48,0,0,0,0,0,0,0.157,0,0.0357,0.32,0.68,0.32,42.4
1416780000000,2014,11,2014,2,8,7,0.111,0.0302,0.081,5057.35,30.54,30.54,30.1,1,1,1,184,182,185.8,134,132,50,50,50,0,0,0,0.272,0.269,0.275,134,132,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0923,0.0937,0.00714,0.00697,0.00729,0.00028,0.00027,0.00029,0.224,0.22,0.227,0.0087,0.0086,0.0089,25.34,25.34,25.34,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.03,30.55,31.48,30.1,29.63,30.54,0,0,0,0,0,0,0.167,0,0.03,0.27,0.73,0.27,45.6
1417384800000,2014,12,2014,3,9,7,0.116,0.0357,0.0807,5040.04,31.87,31.87,30,1,1,1,192.4,183.9,200.3,133.4,124.9,59,59,59,0,0,0,0.307,0.295,0.321,133.4,124.9,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0913,0.097,0.00709,0.00637,0.00776,0.00028,0.00025,0.0003,0.224,0.209,0.238,0.0088,0.0082,0.0093,25.36,25.36,25.36,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.93,28.84,32.85,30,27.97,31.87,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.4
1417989600000,2014,12,2014,3,10,7,0.122,0.0357,0.0864,5414.1,32.88,32.88,32.23,1,1,1,201.9,199.2,204.7,142.9,140.2,59,59,59,0,0,0,0.292,0.288,0.296,142.9,140.2,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0967,0.0986,0.00789,0.00767,0.00813,0.00031,0.0003,0.00032,0.241,0.236,0.246,0.0094,0.0092,0.0096,25.35,25.33,25.36,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.22,32.59,33.89,32.23,31.61,32.88,0,0,0,0,0,0,0.179,0,0.0356,0.29,0.71,0.29,44.4
1418594400000,2014,12,2014,3,11,7,0.126,0.0357,0.0907,5689.58,35.62,35.62,33.87,1,1,1,209,201.9,216.7,150,142.9,59,59,59,0,0,0,0.282,0.272,0.292,150,142.9,157.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0976,0.103,0.0085,0.0079,0.00915,0.00033,0.00031,0.00036,0.254,0.241,0.267,0.0099,0.0094,0.01,25.29,25.23,25.35,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.91,33.24,36.72,33.87,32.24,35.62,0,0,0,0,0,0,0.188,0,0.0353,0.28,0.72,0.28,45.2
1419199200000,2014,12,2014,3,12,7,0.132,0.0357,0.0962,6039.5,36.53,36.53,35.95,1,1,1,218.1,215.6,220.5,159.1,156.6,59,59,59,0,0,0,0.271,0.268,0.274,159.1,156.6,161.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00927,0.00906,0.00948,0.00036,0.00036,0.00037,0.27,0.265,0.274,0.011,0.01,0.011,25.22,25.2,25.24,0.942,0.941,0.942,0.97,0.97,0.971,0.913,0.912,0.915,37.05,36.47,37.62,35.95,35.37,36.53,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.8
1419804000000,2014,12,2014,3,13,7,0.133,0.0405,0.0928,5813.09,35.87,35.87,34.6,1,1,1,220.5,213.4,228.2,153.5,148.9,67,59,73,0,0,0,0.303,0.271,0.329,153.5,148.9,158.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.0088,0.00841,0.00925,0.00035,0.00033,0.00036,0.261,0.253,0.269,0.01,0.0099,0.011,25.22,25.17,25.26,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.67,34.55,36.98,34.6,33.51,35.87,0,0,0,0,0,0,0.192,0,0.0402,0.3,0.7,0.3,43.7
1420408800000,2015,1,2014,4,14,7,0.141,0.0442,0.0968,6060.13,37.86,37.86,36.07,1,1,1,233,227.1,240.5,160,154.1,73,73,73,0,0,0,0.313,0.304,0.321,160,154.1,167.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.108,0.00935,0.00885,0.00999,0.00037,0.00035,0.00039,0.273,0.263,0.287,0.011,0.01,0.011,25.13,25.07,25.17,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.919,37.15,35.76,38.89,36.07,34.69,37.86,0,0,0,0,0,0,0.2,0,0.0442,0.31,0.69,0.31,43
1421013600000,2015,1,2014,4,15,7,0.154,0.0442,0.11,6935.79,44.87,44.87,41.28,1,1,1,254.5,242.9,269.7,181.5,169.9,73,73,73,0,0,0,0.287,0.271,0.3,181.5,169.9,196.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.118,0.0112,0.0102,0.0125,0.00044,0.0004,0.00049,0.312,0.291,0.339,0.012,0.011,0.013,24.97,24.88,25.05,0.949,0.945,0.954,0.978,0.975,0.98,0.928,0.921,0.935,42.19,39.46,45.78,41.28,38.47,44.87,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
1421618400000,2015,1,2014,4,16,7,0.179,0.0442,0.135,8283.82,53.06,53.06,49.31,2,1,1.4285714285714286,295.9,275.5,316,222.9,202.5,73,73,73,0,0,0,0.247,0.231,0.265,222.9,202.5,243,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.12,0.135,0.0147,0.013,0.0164,0.00059,0.00051,0.00066,0.317,0.243,0.386,0.013,0.0097,0.015,24.79,24.73,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.68,25.84,51.86,38.24,25.06,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.3
1422223200000,2015,1,2014,4,17,7,0.222,0.0452,0.177,10715.4,72.52,72.52,63.78,2,2,2,367.3,324.4,419,292.6,251.4,74.71,73,85,0,0,0,0.204,0.183,0.225,292.6,251.4,334,990,990,990,965.2,965,965.5,24.8,24.5,25,0.152,0.138,0.168,0.0371,0.0177,0.0567,0.0015,0.00071,0.0023,0.329,0.268,0.393,0.013,0.011,0.016,24.44,24.12,24.71,0.938,0.93,0.946,0.97,0.97,0.97,0.91,0.902,0.918,32.88,28.32,37.37,31.89,27.47,36.26,0,0,0,0,0,0,0.354,0,0.045,0.2,0.8,0.2,48.3
1422828000000,2015,2,2014,5,18,7,0.31,0.0514,0.259,15330.1,106.2,106.2,91.25,3,2,2.142857142857143,513.3,441.7,593.8,428.3,356.7,85,85,85,0,0,0,0.167,0.143,0.192,428.3,356.7,508.8,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.203,0.176,0.239,0.101,0.0674,0.141,0.0042,0.0028,0.0059,0.519,0.427,0.611,0.022,0.017,0.026,23.57,23.18,23.99,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.52,36.51,52.1,43.1,35.41,48.2,0,0,0,0,0,0,0.507,0,0.051,0.17,0.84,0.16,49.5
1423432800000,2015,2,2014,5,19,7,0.433,0.0514,0.382,21812.4,143.8,143.8,129.8,3,3,3,715.8,627.4,794.7,630.8,542.4,85,85,85,0,0,0,0.119,0.107,0.135,630.8,542.4,709.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.308,0.258,0.353,0.222,0.163,0.275,0.0096,0.0069,0.012,0.757,0.608,0.89,0.033,0.026,0.039,22.48,22.03,22.98,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,44.22,38.72,48.91,43.28,37.68,47.94,0,0,0,0,0,0,0.721,0,0.051,0.12,0.88,0.12,50.4
1424037600000,2015,2,2014,5,20,7,0.549,0.0604,0.489,26442.3,166.5,166.5,157.4,4,3,3.7142857142857144,908.5,820,999.5,808.7,735,99.86,85,137,0,0,0,0.109,0.0907,0.142,808.7,735,862.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.437,0.368,0.495,0.33,0.292,0.356,0.015,0.013,0.016,1.01,0.933,1.08,0.045,0.041,0.049,21.46,21.02,21.89,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.25,40.15,51.85,42.79,39.2,48.2,0,0,0,0,0,0,0.874,0,0.06,0.11,0.89,0.11,48.2
1424642400000,2015,2,2014,5,21,7,0.644,0.0868,0.557,29416.3,179.6,179.6,175.1,4,4,4,1064,1022,1095,920.9,885,143.6,137,183,0,0,0,0.135,0.126,0.167,920.9,885,949.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.55,0.515,0.575,0.385,0.367,0.399,0.018,0.017,0.018,1.19,1.12,1.24,0.054,0.051,0.057,20.71,20.59,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.67,43.33,45.82,43.77,42.46,44.9,0,0,0,0,0,0,0.973,0,0.087,0.13,0.86,0.14,45.7
1425247200000,2015,3,2014,6,22,7,0.672,0.111,0.561,29398.4,176.2,176.2,175,4,4,4,1111,1103,1119,927.9,919.9,183,183,183,0,0,0,0.165,0.164,0.166,927.9,919.9,936,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.566,0.558,0.573,0.388,0.384,0.392,0.018,0.018,0.018,1.21,1.2,1.22,0.056,0.055,0.056,20.54,20.5,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.64,44.34,44.94,43.75,43.45,44.05,0,0,0,0,0,0,0.972,0,0.111,0.17,0.83,0.17,43.7
1425852000000,2015,3,2014,6,23,7,0.693,0.0874,0.606,31294.2,192.8,192.8,186.3,4,4,4,1146,1122,1183,1002,938.8,144.4,129,183,0,0,0,0.126,0.109,0.163,1002,938.8,1054,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.645,0.576,0.712,0.456,0.393,0.543,0.021,0.018,0.025,1.38,1.23,1.55,0.064,0.057,0.072,20.26,19.98,20.49,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.53,45.05,49.29,46.57,44.14,48.2,0,0,0,0,0,0,1.03,0,0.087,0.13,0.87,0.13,45.2
