datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1426456800000,2015,3,2014,6,24,7,0.8,0.078,0.663,32300.6,192.8,192.8,192.3,4,4,4,1323,1208,1435,1194,1079,129,129,129,97.14,0,206,0.0979,0.0899,0.107,1097,1079,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.816,0.75,0.867,0.641,0.601,0.648,0.03,0.028,0.031,1.76,1.65,1.82,0.083,0.077,0.088,19.33,18.91,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.55,48.57,50.47,48.07,47.6,48.2,0,0,0,0,0,0,1.07,0,0.137,0.097,0.83,0.17,40.4
1427061600000,2015,3,2014,6,25,7,0.944,0.078,0.665,31221.3,189.1,189.1,185.8,4,4,4,1561,1469,1630,1432,1340,129,129,129,332.1,240,401,0.0827,0.0791,0.0878,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.902,0.88,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.47,18.24,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.41,46.8,48.25,46.46,45.86,47.28,0,0,0,0,0,0,1.03,0,0.279,0.083,0.7,0.3,33.1
1427666400000,2015,3,2014,6,26,7,0.995,0.0862,0.665,30730.6,183.1,183.1,182.9,4,4,4,1644,1640,1650,1502,1492,142.6,129,148,401.7,392,414,0.0867,0.0785,0.0902,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.917,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.093,18.18,18.16,18.2,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.61,46.71,45.73,45.68,45.77,0,0,0,0,0,0,1.02,0,0.33,0.087,0.67,0.33,30.9
1428271200000,2015,4,2014,7,27,7,0.979,0.0895,0.665,30876.4,184.1,184.1,183.8,4,4,4,1619,1611,1630,1471,1463,148,148,148,370.6,363,382,0.0914,0.0908,0.0919,1100,1100,1100,990,990,990,969.9,969.8,969.9,20.1,20.1,20.2,0.916,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.27,18.23,18.29,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.88,46.78,46.95,45.95,45.84,46.01,0,0,0,0,0,0,1.02,0,0.314,0.091,0.68,0.32,31.5
1428876000000,2015,4,2014,7,28,7,1.03,0.0895,0.665,30367.3,183.3,183.3,180.8,4,4,4,1707,1634,1802,1559,1486,148,148,148,458.7,386,554,0.0868,0.0822,0.0906,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,17.98,17.67,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45.27,46.75,45.19,44.37,45.82,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1429480800000,2015,4,2014,7,29,7,1.17,0.0895,0.665,29075.3,176.2,176.2,173.1,4,4,4,1930,1839,1993,1782,1691,148,148,148,681.4,591,745,0.0767,0.0742,0.0805,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,17.05,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.59,44.94,43.27,42.72,44.04,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.9
1430085600000,2015,4,2014,7,30,7,1.19,0.101,0.665,28846.8,173.4,173.4,171.7,4,4,4,1969,1919,1997,1802,1727,166.9,148,192,702.3,627,749,0.0849,0.0741,0.1,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,17.04,17.29,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.8,43.56,44.24,42.93,42.69,43.35,0,0,0,0,0,0,0.954,0,0.525,0.085,0.56,0.44,24.2
1430690400000,2015,5,2014,8,31,7,1.09,0.116,0.665,29815.3,180.7,180.7,177.5,4,4,4,1802,1710,1895,1610,1518,192,192,192,510,418,603,0.107,0.101,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.67,17.37,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.27,44.45,46.09,44.37,43.57,45.17,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.4
1431295200000,2015,5,2014,8,32,7,0.962,0.116,0.665,31042.7,187.9,187.9,184.8,4,4,4,1591,1504,1680,1399,1312,192,192,192,299.4,212,388,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.885,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.36,18.07,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.14,46.36,47.94,46.19,45.43,46.98,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1431900000000,2015,5,2014,8,33,7,0.831,0.116,0.662,32147.8,192.8,192.8,191.4,4,4,4,1374,1251,1476,1182,1059,192,192,192,88.14,0,184,0.14,0.13,0.153,1094,1059,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.826,0.737,0.876,0.635,0.556,0.648,0.03,0.026,0.031,1.76,1.58,1.82,0.084,0.074,0.089,19.16,18.77,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,48.2,49.96,47.84,47.24,48.2,0,0,0,0,0,0,1.06,0,0.169,0.14,0.8,0.2,38.7
1432504800000,2015,5,2014,8,34,7,0.678,0.116,0.562,29316.3,187.5,187.5,174.5,4,4,4,1120,1040,1214,928.4,847.9,192,192,192,0,0,0,0.172,0.158,0.185,928.4,847.9,1022,990,990,990,968.3,968,968.6,21.7,21.4,22,0.572,0.492,0.682,0.394,0.349,0.472,0.018,0.016,0.022,1.22,1.07,1.44,0.056,0.049,0.067,20.5,19.99,20.9,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.52,41.46,47.82,43.63,40.59,46.87,0,0,0,0,0,0,0.969,0,0.116,0.17,0.83,0.17,43.2
1433109600000,2015,6,2014,9,35,7,0.584,0.0974,0.487,25995.3,164.6,164.6,154.7,4,3,3.7142857142857144,966,916.5,1017,805,755.5,161,161,161,0,0,0,0.167,0.158,0.176,805,755.5,856,990,990,990,967.8,967.6,968,22.2,22,22.4,0.45,0.405,0.497,0.329,0.305,0.353,0.015,0.014,0.016,1.02,0.963,1.08,0.046,0.043,0.049,21.22,20.96,21.44,0.954,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,43.61,39.26,51.5,42.13,38.26,48.2,0,0,0,0,0,0,0.86,0,0.097,0.17,0.83,0.17,44.5
1433714400000,2015,6,2014,9,36,7,0.528,0.0974,0.431,23790,144.6,144.6,141.6,3,3,3,873.4,842.6,905.3,712.4,681.6,161,161,161,0,0,0,0.184,0.178,0.191,712.4,681.6,744.3,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.37,0.35,0.395,0.277,0.256,0.298,0.012,0.011,0.013,0.91,0.856,0.971,0.04,0.038,0.043,21.7,21.51,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.33,46.63,50.07,47.2,45.7,48.2,0,0,0,0,0,0,0.787,0,0.097,0.18,0.82,0.18,45.1
1434319200000,2015,6,2014,9,37,7,0.488,0.0974,0.391,22006,135.5,135.5,131,3,3,3,806.9,782.9,833,645.9,621.9,161,161,161,0,0,0,0.2,0.193,0.206,645.9,621.9,672,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.316,0.345,0.232,0.216,0.25,0.01,0.0094,0.011,0.796,0.755,0.84,0.035,0.033,0.037,22.08,21.93,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.55,43.13,46.09,43.66,42.27,45.17,0,0,0,0,0,0,0.728,0,0.097,0.2,0.8,0.2,45.1
1434924000000,2015,6,2014,9,38,7,0.452,0.0974,0.355,20178.2,125.7,125.7,120.1,3,3,3,747.4,713.5,776.4,586.4,552.5,161,161,161,0,0,0,0.216,0.207,0.226,586.4,552.5,615.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.277,0.313,0.193,0.17,0.212,0.0083,0.0073,0.0092,0.695,0.638,0.744,0.03,0.027,0.032,22.42,22.25,22.61,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,40.95,38.83,42.74,40.04,37.8,41.89,0,0,0,0,0,0,0.667,0,0.097,0.22,0.79,0.21,44.6
1435528800000,2015,6,2014,9,39,7,0.406,0.108,0.298,16966.3,111.1,111.1,101,3,2,2.4285714285714284,670.8,638.9,702.3,491.9,452.9,178.9,161,186,0,0,0,0.267,0.229,0.291,491.9,452.9,541.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.223,0.271,0.133,0.113,0.163,0.0057,0.0048,0.007,0.602,0.546,0.639,0.026,0.023,0.027,22.81,22.67,22.96,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.917,0.939,44.54,34.97,51.79,42.83,33.93,48.2,0,0,0,0,0,0,0.561,0,0.108,0.27,0.73,0.27,41.8
1436133600000,2015,7,2014,10,40,7,0.364,0.112,0.252,14872.7,94.01,94.01,88.53,2,2,2,602,575.7,629.9,416,389.7,186,186,186,0,0,0,0.309,0.295,0.323,416,389.7,443.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.197,0.218,0.0954,0.0829,0.109,0.004,0.0035,0.0046,0.526,0.486,0.569,0.022,0.02,0.024,23.17,23.01,23.32,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.17,42.5,47.97,44.26,41.65,47.01,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
1436738400000,2015,7,2014,10,41,7,0.329,0.112,0.216,12821,81.54,81.54,76.32,2,2,2,543.7,521.3,567.2,357.7,335.3,186,186,186,0,0,0,0.343,0.328,0.357,357.7,335.3,381.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.186,0.178,0.194,0.0678,0.0573,0.0789,0.0028,0.0024,0.0033,0.438,0.404,0.473,0.018,0.017,0.02,23.52,23.37,23.65,0.949,0.946,0.953,0.974,0.97,0.98,0.925,0.918,0.933,39.16,36.8,41.62,38.16,35.69,40.77,0,0,0,0,0,0,0.424,0,0.113,0.34,0.66,0.34,39
1437343200000,2015,7,2014,10,42,7,0.299,0.112,0.187,11059.5,69.86,69.86,65.83,2,2,2,494.5,475.6,513.9,308.5,289.6,186,186,186,0,0,0,0.376,0.362,0.391,308.5,289.6,327.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.176,0.0446,0.0357,0.0538,0.0018,0.0015,0.0022,0.364,0.336,0.393,0.015,0.014,0.016,23.81,23.69,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.93,31.9,36.01,32.92,30.94,34.93,0,0,0,0,0,0,0.366,0,0.112,0.37,0.63,0.37,37
1437948000000,2015,7,2014,10,43,7,0.273,0.107,0.166,9863.26,61.26,61.26,58.71,2,2,2,451.4,432.7,469.4,274.3,259.8,177.1,155,186,0,0,0,0.392,0.352,0.417,274.3,259.8,285.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.156,0.152,0.16,0.0285,0.0216,0.0336,0.0012,0.00089,0.0014,0.312,0.291,0.326,0.013,0.012,0.013,24.06,23.96,24.14,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.26,28.63,31.58,29.35,27.77,30.63,0,0,0,0,0,0,0.326,0,0.107,0.39,0.61,0.39,36.1
1438552800000,2015,8,2014,11,44,7,0.247,0.0937,0.153,9158.91,58.45,58.45,54.52,2,2,2,408.7,392,427,253.7,237,155,155,155,0,0,0,0.379,0.363,0.395,253.7,237,272,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.153,0.0201,0.0159,0.0274,0.00082,0.00064,0.0011,0.28,0.259,0.306,0.011,0.011,0.013,24.28,24.17,24.38,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.1,26.22,30.13,27.26,25.43,29.23,0,0,0,0,0,0,0.303,0,0.094,0.38,0.62,0.38,37.1
1439157600000,2015,8,2014,11,45,7,0.225,0.0937,0.131,8006.61,49.72,49.72,47.66,2,1,1.1428571428571428,371.7,357.2,386.8,216.7,202.2,155,155,155,0,0,0,0.417,0.401,0.434,216.7,202.2,231.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.128,0.139,0.0142,0.0129,0.0155,0.00057,0.00052,0.00063,0.36,0.253,0.4,0.015,0.01,0.016,24.38,24.29,24.46,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.65,25.63,51.74,44.11,24.86,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,35.6
1439762400000,2015,8,2014,11,46,7,0.206,0.0937,0.112,6997.95,44.37,44.37,41.65,1,1,1,340.8,328.5,352.6,185.8,173.5,155,155,155,0,0,0,0.455,0.44,0.472,185.8,173.5,197.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.127,0.0115,0.0105,0.0125,0.00046,0.00042,0.00051,0.327,0.306,0.349,0.013,0.012,0.014,24.57,24.49,24.65,0.951,0.947,0.954,0.979,0.975,0.98,0.931,0.924,0.935,42.55,39.73,45.28,41.65,38.75,44.37,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
1440367200000,2015,8,2014,11,47,7,0.19,0.0937,0.096,5922.47,37.75,37.75,35.25,1,1,1,313.8,303.1,324.4,158.8,148.1,155,155,155,0,0,0,0.494,0.478,0.511,158.8,148.1,169.4,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00925,0.00834,0.0102,0.00037,0.00033,0.00041,0.279,0.26,0.298,0.011,0.01,0.012,24.75,24.68,24.82,0.942,0.939,0.946,0.971,0.97,0.973,0.915,0.911,0.92,36.31,33.85,38.78,35.25,32.83,37.75,0,0,0,0,0,0,0.196,0,0.094,0.49,0.51,0.49,31.2
1440972000000,2015,8,2014,11,48,7,0.173,0.0746,0.0989,6152.35,40.3,40.3,36.62,1,1,1,286.9,273.9,300.6,163.6,145.6,123.3,118,155,0,0,0,0.429,0.398,0.516,163.6,145.6,178.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.116,0.00965,0.00813,0.0109,0.00038,0.00032,0.00044,0.284,0.256,0.311,0.011,0.01,0.012,24.87,24.8,24.93,0.943,0.938,0.948,0.973,0.97,0.979,0.918,0.91,0.928,37.64,33.27,41.18,36.62,32.27,40.3,0,0,0,0,0,0,0.203,0,0.0741,0.43,0.57,0.43,35.6
1441576800000,2015,9,2014,12,49,7,0.156,0.0714,0.0848,5244.57,33.86,33.86,31.22,1,1,1,258.2,247.3,269.7,140.2,129.3,118,118,118,0,0,0,0.457,0.437,0.477,140.2,129.3,151.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0988,0.107,0.00767,0.00674,0.00865,0.0003,0.00027,0.00034,0.242,0.223,0.263,0.0096,0.0088,0.01,25.03,24.96,25.09,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.18,29.61,34.91,31.22,28.73,33.86,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1442181600000,2015,9,2014,12,50,7,0.143,0.0714,0.0713,4381.93,28.17,28.17,26.08,1,1,1,235.8,226.8,244.9,117.8,108.8,118,118,118,0,0,0,0.501,0.482,0.52,117.8,108.8,126.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0916,0.098,0.00577,0.005,0.00653,0.00023,0.0002,0.00026,0.202,0.186,0.218,0.008,0.0073,0.0086,25.18,25.11,25.25,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.89,0.902,26.89,24.73,29.04,26.08,23.99,28.17,0,0,0,0,0,0,0.145,0,0.0717,0.5,0.5,0.5,30.6
1442786400000,2015,9,2014,12,51,7,0.131,0.055,0.0759,4704.88,29.7,29.7,28.01,1,1,1,216.4,209,223.8,125.4,118,91,91,91,0,0,0,0.421,0.407,0.435,125.4,118,132.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0927,0.0979,0.00641,0.00578,0.00704,0.00025,0.00023,0.00028,0.214,0.2,0.227,0.0084,0.0078,0.0089,25.29,25.23,25.35,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.87,27.1,30.62,28.01,26.29,29.7,0,0,0,0,0,0,0.156,0,0.0551,0.42,0.58,0.42,35.9
1443391200000,2015,9,2014,12,52,7,0.122,0.0488,0.0735,4560.34,28.94,28.94,27.14,1,1,1,202.2,197.8,207.7,121.5,112.8,80.71,73,91,0,0,0,0.399,0.362,0.446,121.5,112.8,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0909,0.0944,0.00607,0.00534,0.00671,0.00024,0.00021,0.00026,0.205,0.191,0.218,0.008,0.0075,0.0085,25.38,25.36,25.39,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,27.98,25.84,29.83,27.14,25.06,28.94,0,0,0,0,0,0,0.151,0,0.0485,0.4,0.6,0.4,37.4
1443996000000,2015,10,2015,1,1,7,0.116,0.0442,0.0715,4428.53,27.65,27.65,26.36,1,1,1,191.2,185.5,196.5,118.2,112.5,73,73,73,0,0,0,0.382,0.372,0.393,118.2,112.5,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.0925,0.0058,0.00532,0.00624,0.00023,0.00021,0.00024,0.199,0.188,0.208,0.0078,0.0074,0.0081,25.38,25.38,25.38,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.18,25.76,28.5,26.36,24.98,27.65,0,0,0,0,0,0,0.146,0,0.0445,0.38,0.62,0.38,38.2
1444600800000,2015,10,2015,1,2,7,0.109,0.0442,0.0644,3951.13,24.52,24.52,23.52,1,1,1,179.4,176,183.6,106.4,103,73,73,73,0,0,0,0.407,0.398,0.415,106.4,103,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0853,0.088,0.0048,0.0045,0.00515,0.00019,0.00018,0.0002,0.177,0.171,0.185,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.891,24.25,23.39,25.28,23.52,22.69,24.52,0,0,0,0,0,0,0.131,0,0.0446,0.41,0.59,0.41,36.2
1445205600000,2015,10,2015,1,3,7,0.102,0.0442,0.0583,3568.16,22.35,22.35,21.24,1,1,1,169.4,164.2,174.6,96.39,91.2,73,73,73,0,0,0,0.431,0.418,0.445,96.39,91.2,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0811,0.0848,0.00394,0.0035,0.00439,0.00015,0.00014,0.00017,0.16,0.15,0.169,0.0062,0.0059,0.0066,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.97,0.885,0.882,0.889,21.96,20.9,23.05,21.24,20.17,22.35,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
1445810400000,2015,10,2015,1,4,7,0.0968,0.0422,0.0547,3368.65,24.23,24.23,20.05,1,1,1,160.1,158.2,162.8,90.42,85.18,69.71,50,73,0,0,0,0.435,0.313,0.461,90.42,85.18,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.079,0.0844,0.00344,0.00299,0.00506,0.00013,0.00012,0.0002,0.148,0.139,0.18,0.0058,0.0055,0.007,25.37,25.34,25.38,0.924,0.918,0.928,0.964,0.962,0.97,0.891,0.89,0.893,20.79,19.67,24.98,20.05,18.93,24.23,0,0,0,0,0,0,0.111,0,0.0421,0.44,0.57,0.43,34.8
1446415200000,2015,11,2015,2,5,7,0.0995,0.0302,0.0693,4273.24,25.81,25.81,25.44,1,1,1,164.5,162.6,166.1,114.5,112.6,50,50,50,0,0,0,0.304,0.301,0.308,114.5,112.6,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0855,0.0867,0.00549,0.00532,0.00562,0.00021,0.00021,0.00022,0.189,0.185,0.192,0.0074,0.0073,0.0075,25.34,25.34,25.34,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.895,26.22,25.73,26.61,25.44,24.96,25.81,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1447020000000,2015,11,2015,2,6,7,0.102,0.0302,0.0716,4430.63,26.88,26.88,26.37,1,1,1,168.4,166.1,170.5,118.4,116.1,50,50,50,0,0,0,0.297,0.293,0.301,118.4,116.1,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0867,0.0883,0.00582,0.00562,0.00599,0.00023,0.00022,0.00023,0.196,0.192,0.199,0.0077,0.0075,0.0078,25.34,25.34,25.34,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.895,0.898,27.19,26.61,27.71,26.37,25.81,26.88,0,0,0,0,0,0,0.147,0,0.0304,0.3,0.7,0.3,43.4
1447624800000,2015,11,2015,2,7,7,0.108,0.0302,0.0778,4842.9,31,31,28.83,1,1,1,178.6,169.7,187.7,128.6,119.7,50,50,50,0,0,0,0.28,0.266,0.295,128.6,119.7,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.088,0.0944,0.00668,0.00592,0.00746,0.00026,0.00023,0.00029,0.214,0.198,0.23,0.0084,0.0078,0.009,25.34,25.34,25.35,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.72,27.5,31.95,28.83,26.68,31,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.8
1448229600000,2015,11,2015,2,8,7,0.114,0.0302,0.0839,5245.01,31.91,31.91,31.22,1,1,1,188.7,185.8,191.5,138.7,135.8,50,50,50,0,0,0,0.265,0.261,0.269,138.7,135.8,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0957,0.00754,0.00729,0.00778,0.00029,0.00029,0.0003,0.232,0.227,0.237,0.0091,0.0089,0.0093,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.19,31.48,32.9,31.22,30.54,31.91,0,0,0,0,0,0,0.173,0,0.0301,0.26,0.74,0.26,46
1448834400000,2015,11,2015,2,9,7,0.117,0.0349,0.0816,5099.89,32.37,32.37,30.36,1,1,1,192.7,187.2,202.5,135,128.2,57.71,50,59,0,0,0,0.3,0.267,0.315,135,128.2,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0924,0.0978,0.00722,0.00664,0.00795,0.00028,0.00026,0.00031,0.227,0.215,0.242,0.0089,0.0084,0.0095,25.36,25.34,25.36,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,31.3,29.64,33.37,30.36,28.75,32.37,0,0,0,0,0,0,0.169,0,0.0354,0.3,0.7,0.3,43.6
1449439200000,2015,12,2015,3,10,7,0.126,0.0357,0.0899,5637.02,35.06,35.06,33.55,1,1,1,207.6,202.5,214.2,148.6,143.5,59,59,59,0,0,0,0.284,0.275,0.291,148.6,143.5,155.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0996,0.0978,0.102,0.00838,0.00795,0.00895,0.00033,0.00031,0.00035,0.251,0.242,0.263,0.0098,0.0095,0.01,25.3,25.25,25.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.59,33.37,36.15,33.55,32.37,35.06,0,0,0,0,0,0,0.186,0,0.0361,0.28,0.71,0.29,44.7
1450044000000,2015,12,2015,3,11,7,0.132,0.0357,0.0961,6033.55,37.54,37.54,35.91,1,1,1,217.8,212.3,224.6,158.8,153.3,59,59,59,0,0,0,0.271,0.263,0.278,158.8,153.3,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00925,0.00878,0.00983,0.00036,0.00034,0.00039,0.269,0.26,0.282,0.011,0.01,0.011,25.22,25.17,25.27,0.941,0.94,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.99,35.7,38.58,35.91,34.63,37.54,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1450648800000,2015,12,2015,3,12,7,0.135,0.0357,0.0991,6231.14,38.35,38.35,37.09,1,1,1,222.8,217.8,227.9,163.8,158.8,59,59,59,0,0,0,0.265,0.259,0.271,163.8,158.8,168.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00967,0.00925,0.0101,0.00038,0.00036,0.0004,0.278,0.269,0.287,0.011,0.011,0.011,25.18,25.15,25.22,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.15,36.98,39.35,37.09,35.87,38.35,0,0,0,0,0,0,0.206,0,0.0359,0.26,0.73,0.27,46.2
1451253600000,2015,12,2015,3,13,7,0.14,0.0393,0.101,6331.82,39.71,39.71,37.69,1,1,1,231.3,229.3,233.4,166.3,156.3,65,59,73,0,0,0,0.281,0.253,0.318,166.3,156.3,174.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.104,0.109,0.00989,0.00903,0.0106,0.00039,0.00036,0.00042,0.284,0.267,0.297,0.011,0.01,0.012,25.13,25.1,25.16,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.925,38.7,36.27,40.63,37.69,35.19,39.71,0,0,0,0,0,0,0.209,0,0.039,0.28,0.72,0.28,45.2
1451858400000,2016,1,2015,4,14,7,0.148,0.0442,0.104,6521.9,40.17,40.17,38.82,1,1,1,244.4,239.4,249.8,171.4,166.4,73,73,73,0,0,0,0.299,0.292,0.305,171.4,166.4,176.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.111,0.0103,0.00989,0.0108,0.00041,0.00039,0.00043,0.294,0.285,0.303,0.012,0.011,0.012,25.04,25,25.08,0.946,0.944,0.947,0.976,0.973,0.978,0.923,0.919,0.927,39.79,38.63,41.06,38.82,37.59,40.17,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1452463200000,2016,1,2015,4,15,7,0.162,0.0442,0.118,7472.42,48.2,48.2,44.48,1,1,1,268.3,253.9,285.6,195.3,180.9,73,73,73,0,0,0,0.273,0.256,0.288,195.3,180.9,212.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.124,0.0124,0.0111,0.0138,0.00049,0.00044,0.00055,0.336,0.311,0.367,0.013,0.012,0.015,24.89,24.79,24.97,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.43,42.03,49.47,44.48,41.19,48.2,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46.1
1453068000000,2016,1,2015,4,16,7,0.183,0.0442,0.139,8417.32,53.18,53.18,50.1,2,1,1.5714285714285714,302.9,291.9,316.5,229.9,218.9,73,73,73,0,0,0,0.241,0.231,0.25,229.9,218.9,243.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.126,0.135,0.0153,0.0144,0.0164,0.00061,0.00057,0.00066,0.307,0.243,0.388,0.012,0.0097,0.015,24.78,24.72,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.26,25.81,52.17,35.38,25.03,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46
1453672800000,2016,1,2015,4,17,7,0.204,0.0442,0.16,9683.31,62.41,62.41,57.64,2,2,2,336.9,320.6,358.9,263.9,247.6,73,73,73,0,0,0,0.217,0.203,0.228,263.9,247.6,285.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.136,0.15,0.0237,0.0168,0.0339,0.00095,0.00067,0.0014,0.286,0.263,0.319,0.011,0.011,0.013,24.63,24.49,24.73,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.71,27.88,32.17,28.82,27.05,31.2,0,0,0,0,0,0,0.32,0,0.044,0.22,0.78,0.22,47.5
1454277600000,2016,2,2015,5,18,7,0.246,0.0514,0.194,11742.5,79.09,79.09,69.9,2,2,2,406.2,368.5,447.8,321.2,283.5,85,85,85,0,0,0,0.21,0.19,0.231,321.2,283.5,362.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.15,0.178,0.0506,0.0328,0.0702,0.0021,0.0013,0.0029,0.373,0.317,0.436,0.015,0.013,0.018,24.2,23.95,24.44,0.944,0.937,0.95,0.972,0.97,0.977,0.917,0.909,0.928,35.96,31.82,40.48,34.95,30.87,39.55,0,0,0,0,0,0,0.388,0,0.052,0.21,0.79,0.21,47.7
1454882400000,2016,2,2015,5,19,7,0.306,0.0514,0.255,15176.6,96.4,96.4,90.34,2,2,2,506.3,461.7,558.5,421.3,376.7,85,85,85,0,0,0,0.169,0.152,0.184,421.3,376.7,473.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.183,0.219,0.0978,0.0768,0.122,0.0041,0.0032,0.0051,0.524,0.457,0.603,0.022,0.019,0.025,23.6,23.28,23.87,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.55,41.97,51.7,45.17,41.13,48.2,0,0,0,0,0,0,0.502,0,0.051,0.17,0.83,0.17,49.6
1455487200000,2016,2,2015,5,20,7,0.392,0.0514,0.34,19664.4,130.4,130.4,117,3,3,3,647.6,579,716.8,562.6,494,85,85,85,0,0,0,0.132,0.119,0.147,562.6,494,631.8,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.27,0.231,0.309,0.177,0.132,0.223,0.0075,0.0056,0.0096,0.642,0.528,0.759,0.027,0.022,0.033,22.87,22.47,23.27,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.917,0.937,39.99,35.53,44.36,39.02,34.46,43.47,0,0,0,0,0,0,0.65,0,0.052,0.13,0.87,0.13,50.2
1456092000000,2016,2,2015,5,21,7,0.487,0.0514,0.436,24169.7,156.4,156.4,143.9,4,3,3.142857142857143,806,744.4,877.1,721,659.4,85,85,85,0,0,0,0.106,0.0969,0.114,721,659.4,792.1,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.363,0.325,0.418,0.281,0.241,0.322,0.012,0.01,0.014,0.898,0.805,0.98,0.039,0.035,0.043,21.98,21.64,22.32,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.6,40.06,51.75,46.09,39.11,48.2,0,0,0,0,0,0,0.799,0,0.051,0.11,0.9,0.1,49.6
1456696800000,2016,2,2015,5,22,7,0.612,0.0742,0.538,28678.1,184.9,184.9,170.7,4,4,4,1012,909.8,1114,889.2,815,122.7,85,129,0,0,0,0.121,0.0934,0.137,889.2,815,984.6,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.519,0.447,0.611,0.369,0.333,0.416,0.017,0.015,0.019,1.13,1,1.3,0.051,0.045,0.06,20.95,20.44,21.45,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.57,40.63,47.16,42.68,39.71,46.21,0,0,0,0,0,0,0.948,0,0.074,0.12,0.88,0.12,46.9
1457301600000,2016,3,2015,6,23,7,0.751,0.092,0.652,32307.8,192.8,192.8,192.3,4,4,4,1242,1149,1334,1089,1020,152.1,129,183,11.71,0,51,0.122,0.104,0.144,1078,1020,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.76,0.663,0.82,0.598,0.468,0.648,0.028,0.022,0.031,1.65,1.42,1.77,0.078,0.065,0.084,19.69,19.28,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.62,48.31,50.44,48.08,47.34,48.2,0,0,0,0,0,0,1.07,0,0.099,0.12,0.87,0.13,43
1457906400000,2016,3,2015,6,24,7,0.896,0.111,0.665,31709.9,192.8,192.8,188.7,4,4,4,1482,1373,1620,1299,1190,183,183,183,198.9,90,337,0.124,0.113,0.133,1100,1100,1100,990,990,990,969.4,969.1,969.9,20.6,20.1,20.9,0.876,0.835,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.75,18.27,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.15,46.88,49.19,47.19,45.95,48.2,0,0,0,0,0,0,1.05,0,0.231,0.12,0.74,0.26,35.4
1458511200000,2016,3,2015,6,25,7,1.16,0.111,0.665,29176.4,181.4,181.4,173.7,4,4,4,1922,1690,2159,1739,1507,183,183,183,638.7,407,876,0.0959,0.0848,0.108,1100,1100,1100,990,990,990,970.8,970.1,971.5,19.2,18.5,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.31,16.64,18.04,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.3,42.5,46.28,43.42,41.65,45.35,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.2
1459116000000,2016,3,2015,6,26,7,1.42,0.119,0.665,27131.2,164.8,164.8,161.5,4,4,4,2351,2229,2447,2154,2046,197.6,183,217,1054,946,1130,0.0839,0.0776,0.0907,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.95,16.47,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.25,40.64,42.05,40.37,39.72,41.2,0,0,0,0,0,0,0.897,0,0.755,0.084,0.47,0.53,19.1
1459720800000,2016,4,2015,7,27,7,1.53,0.131,0.665,26273.9,158.3,158.3,156.4,4,4,4,2535,2466,2596,2318,2249,217,217,217,1218,1149,1279,0.0856,0.0836,0.088,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.59,15.9,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,40.05,39.65,40.51,39.1,38.67,39.58,0,0,0,0,0,0,0.869,0,0.865,0.086,0.43,0.57,17.2
1460325600000,2016,4,2015,7,28,7,1.63,0.131,0.665,25546.7,153.9,153.9,152.1,4,4,4,2691,2624,2741,2474,2407,217,217,217,1374,1307,1424,0.0807,0.0792,0.0827,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.24,15.52,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39.03,38.71,39.47,38.02,37.67,38.48,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
1460930400000,2016,4,2015,7,29,7,1.64,0.131,0.665,25466,153.2,153.2,151.6,4,4,4,2709,2651,2745,2492,2434,217,217,217,1392,1334,1428,0.0801,0.079,0.0819,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.23,15.45,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.917,0.919,38.92,38.68,39.3,37.9,37.64,38.29,0,0,0,0,0,0,0.842,0,0.975,0.08,0.41,0.59,15.5
1461535200000,2016,4,2015,7,30,7,1.53,0.136,0.665,26271,159.1,159.1,156.4,4,4,4,2536,2439,2624,2311,2163,225.4,217,276,1210,1063,1307,0.0891,0.0827,0.113,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.52,15.97,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.924,40.05,39.47,40.69,39.09,38.48,39.77,0,0,0,0,0,0,0.869,0,0.865,0.089,0.43,0.57,17.2
1462140000000,2016,5,2015,8,31,7,1.39,0.167,0.665,27377,166.2,166.2,163,4,4,4,2297,2174,2405,2021,1898,276,276,276,921.4,798,1029,0.12,0.115,0.127,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.05,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.6,40.91,42.4,40.74,40.01,41.56,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1462744800000,2016,5,2015,8,32,7,1.2,0.167,0.665,28777,175.3,175.3,171.3,4,4,4,1990,1864,2126,1714,1588,276,276,276,614,488,750,0.139,0.13,0.148,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.72,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.7,42.71,44.73,42.82,41.86,43.83,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
1463349600000,2016,5,2015,8,33,7,1.04,0.167,0.665,30327,184.3,184.3,180.5,4,4,4,1714,1604,1826,1438,1328,276,276,276,338,228,450,0.161,0.151,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.59,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,45.06,47.02,45.13,44.16,46.08,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.2
1463954400000,2016,5,2015,8,34,7,0.897,0.167,0.665,31730.7,192.1,192.1,188.9,4,4,4,1482,1398,1568,1206,1122,276,276,276,106.3,22,192,0.186,0.176,0.197,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.863,0.827,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.091,18.76,18.44,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.34,49,47.22,46.39,48.02,0,0,0,0,0,0,1.05,0,0.232,0.19,0.74,0.26,35.4
1464559200000,2016,5,2015,8,35,7,0.739,0.117,0.622,31442.4,192.8,192.8,187.2,4,4,4,1222,1111,1352,1028,949.9,193.9,161,276,0,0,0,0.157,0.128,0.212,1028,949.9,1096,990,990,990,968.6,968.2,969,21.4,21,21.8,0.695,0.583,0.786,0.503,0.399,0.639,0.024,0.018,0.03,1.48,1.24,1.72,0.069,0.057,0.081,19.92,19.32,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.88,45.63,50.16,46.79,44.72,48.2,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.5
1465164000000,2016,6,2015,9,36,7,0.613,0.0974,0.516,27514.5,174.5,174.5,163.8,4,4,4,1014,951.1,1082,852.5,790.1,161,161,161,0,0,0,0.159,0.149,0.169,852.5,790.1,920.5,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.494,0.437,0.556,0.352,0.321,0.385,0.016,0.014,0.018,1.08,0.967,1.19,0.049,0.043,0.055,20.99,20.65,21.33,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.85,39.36,44.52,40.94,38.36,43.63,0,0,0,0,0,0,0.91,0,0.097,0.16,0.84,0.16,44.9
1465768800000,2016,6,2015,9,37,7,0.537,0.0974,0.44,23939,144.6,144.6,142.5,3,3,3,888.6,844.5,934.8,727.6,683.5,161,161,161,0,0,0,0.181,0.172,0.191,727.6,683.5,773.8,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.383,0.351,0.422,0.286,0.258,0.313,0.013,0.011,0.014,0.938,0.859,1.02,0.042,0.038,0.046,21.61,21.34,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.15,46.74,51.62,47.5,45.81,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.6
1466373600000,2016,6,2015,9,38,7,0.485,0.0974,0.388,21877.9,135.2,135.2,130.2,3,3,3,802.5,778.9,831.1,641.5,617.9,161,161,161,0,0,0,0.201,0.194,0.207,641.5,617.9,670.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.314,0.344,0.23,0.214,0.249,0.01,0.0093,0.011,0.788,0.748,0.836,0.034,0.033,0.037,22.1,21.94,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.29,42.89,45.98,43.41,42.03,45.06,0,0,0,0,0,0,0.723,0,0.097,0.2,0.8,0.2,45.1
1466978400000,2016,6,2015,9,39,7,0.448,0.104,0.344,19539.6,124.6,124.6,116.3,3,3,3,740.1,705.6,770.7,568.4,519.6,171.7,161,186,0,0,0,0.233,0.209,0.264,568.4,519.6,609.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.287,0.261,0.309,0.181,0.148,0.208,0.0078,0.0064,0.009,0.666,0.585,0.734,0.029,0.025,0.032,22.47,22.28,22.69,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.74,36.55,42.39,38.77,35.45,41.55,0,0,0,0,0,0,0.646,0,0.104,0.23,0.77,0.23,43.6
1467583200000,2016,7,2015,10,40,7,0.401,0.112,0.289,16487.8,104.2,104.2,98.14,3,2,2.2857142857142856,663.7,634.2,694.4,477.7,448.2,186,186,186,0,0,0,0.281,0.268,0.293,477.7,448.2,508.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.237,0.22,0.255,0.125,0.111,0.141,0.0053,0.0047,0.006,0.595,0.55,0.644,0.025,0.024,0.027,22.85,22.76,22.99,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.98,35.16,52.04,44.15,34.1,48.2,0,0,0,0,0,0,0.545,0,0.112,0.28,0.72,0.28,41.1
1468188000000,2016,7,2015,10,41,7,0.362,0.112,0.249,14746.7,93,93,87.78,2,2,2,598.2,572.7,624.7,412.2,386.7,186,186,186,0,0,0,0.311,0.298,0.325,412.2,386.7,438.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.196,0.215,0.0936,0.0815,0.106,0.0039,0.0034,0.0045,0.52,0.481,0.56,0.022,0.02,0.024,23.19,23.04,23.34,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.78,42.19,47.45,43.89,41.35,46.5,0,0,0,0,0,0,0.488,0,0.113,0.31,0.69,0.31,40.7
1468792800000,2016,7,2015,10,42,7,0.328,0.112,0.216,12781.7,80.99,80.99,76.08,2,2,2,542.6,521,564.8,356.6,335,186,186,186,0,0,0,0.343,0.329,0.357,356.6,335,378.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.194,0.0673,0.0571,0.0778,0.0028,0.0024,0.0033,0.436,0.404,0.47,0.018,0.017,0.02,23.52,23.39,23.65,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,39.05,36.77,41.37,38.04,35.67,40.5,0,0,0,0,0,0,0.423,0,0.112,0.34,0.66,0.34,39
1469397600000,2016,7,2015,10,43,7,0.3,0.112,0.187,11104.9,69.92,69.92,66.1,2,2,2,495.8,477,514.2,309.8,291,186,186,186,0,0,0,0.375,0.362,0.39,309.8,291,328.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0452,0.0364,0.0539,0.0019,0.0015,0.0022,0.366,0.338,0.394,0.015,0.014,0.016,23.8,23.69,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.07,32.05,36.04,33.05,31.08,34.96,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
1470002400000,2016,8,2015,11,44,7,0.273,0.0937,0.179,10680.9,67.85,67.85,63.58,2,2,2,451,431.9,471.3,296,276.9,155,155,155,0,0,0,0.344,0.329,0.359,296,276.9,316.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.155,0.169,0.0387,0.0297,0.0483,0.0016,0.0012,0.002,0.343,0.314,0.373,0.014,0.013,0.015,24.03,23.91,24.14,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.77,30.67,34.98,31.79,29.75,33.93,0,0,0,0,0,0,0.353,0,0.094,0.34,0.66,0.34,39.1
1470607200000,2016,8,2015,11,45,7,0.248,0.0937,0.154,9186.72,58.16,58.16,54.68,2,2,2,409.5,393.9,425.6,254.5,238.9,155,155,155,0,0,0,0.379,0.364,0.394,254.5,238.9,270.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.153,0.0201,0.0161,0.0267,0.00082,0.00065,0.0011,0.281,0.261,0.304,0.011,0.011,0.012,24.28,24.18,24.37,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.19,26.44,29.98,27.34,25.64,29.08,0,0,0,0,0,0,0.304,0,0.094,0.38,0.62,0.38,37
1471212000000,2016,8,2015,11,46,7,0.227,0.0937,0.133,8078.57,50.14,50.14,48.09,2,1,1.1428571428571428,374.7,361.9,388.7,219.7,206.9,155,155,155,0,0,0,0.414,0.399,0.428,219.7,206.9,233.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0133,0.0156,0.00058,0.00054,0.00063,0.366,0.255,0.404,0.015,0.01,0.016,24.36,24.28,24.43,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.29,25.85,52.13,44.51,25.07,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1471816800000,2016,8,2015,11,47,7,0.209,0.0937,0.115,7185.18,45.53,45.53,42.77,1,1,1,345.6,333.7,357.8,190.6,178.7,155,155,155,0,0,0,0.449,0.433,0.464,190.6,178.7,202.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.0119,0.0109,0.013,0.00048,0.00044,0.00052,0.336,0.315,0.358,0.014,0.013,0.014,24.54,24.45,24.62,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.65,40.93,46.46,42.77,40.03,45.53,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
1472421600000,2016,8,2015,11,48,7,0.193,0.081,0.112,6972.43,45.59,45.59,41.5,1,1,1,318.3,305,330.2,184.5,168.1,133.9,118,155,0,0,0,0.419,0.369,0.48,184.5,168.1,201.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0114,0.01,0.0129,0.00046,0.0004,0.00052,0.323,0.296,0.352,0.013,0.012,0.014,24.69,24.64,24.75,0.95,0.945,0.955,0.978,0.973,0.98,0.929,0.919,0.936,42.44,38.46,46.52,41.5,37.41,45.59,0,0,0,0,0,0,0.231,0,0.081,0.42,0.58,0.42,36.1
1473026400000,2016,9,2015,12,49,7,0.175,0.0714,0.104,6471.36,41.48,41.48,38.52,1,1,1,289.4,277.9,301.5,171.4,159.9,118,118,118,0,0,0,0.408,0.391,0.425,171.4,159.9,183.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0103,0.00935,0.0113,0.00041,0.00037,0.00045,0.298,0.277,0.319,0.012,0.011,0.013,24.84,24.77,24.91,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.5,36.82,42.33,38.52,35.72,41.48,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,37
1473631200000,2016,9,2015,12,50,7,0.16,0.0714,0.0891,5516.49,34.91,34.91,32.84,1,1,1,265.3,256.4,274.4,147.3,138.3,118,118,118,0,0,0,0.445,0.43,0.46,147.3,138.3,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00827,0.00751,0.00904,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0094,0.011,24.98,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.85,31.74,35.99,32.84,30.79,34.91,0,0,0,0,0,0,0.182,0,0.0709,0.45,0.56,0.44,34.5
1474236000000,2016,9,2015,12,51,7,0.148,0.0714,0.0769,4740.32,30.1,30.1,28.22,1,1,1,245.1,237.5,253.3,127.1,119.5,118,118,118,0,0,0,0.482,0.466,0.497,127.1,119.5,135.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0953,0.101,0.00655,0.00591,0.00725,0.00026,0.00023,0.00029,0.219,0.205,0.233,0.0086,0.0081,0.0092,25.11,25.05,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.09,27.28,31.03,28.22,26.47,30.1,0,0,0,0,0,0,0.157,0,0.0711,0.48,0.52,0.48,32
1474840800000,2016,9,2015,12,52,7,0.138,0.0677,0.0701,4314.86,28.05,28.05,25.68,1,1,1,227.9,222.4,235,115.9,107.2,112,97,118,0,0,0,0.491,0.436,0.524,115.9,107.2,125.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0936,0.091,0.0958,0.00561,0.00486,0.00644,0.00022,0.00019,0.00025,0.198,0.183,0.214,0.0078,0.0072,0.0084,25.23,25.19,25.27,0.923,0.916,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.48,24.34,28.91,25.68,23.61,28.05,0,0,0,0,0,0,0.143,0,0.0679,0.49,0.51,0.49,31.3
1475445600000,2016,10,2016,1,1,7,0.13,0.0587,0.071,4384.74,27.8,27.8,26.1,1,1,1,214.4,209.6,221.6,117.4,112.6,97,97,97,0,0,0,0.453,0.438,0.463,117.4,112.6,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0911,0.0954,0.00573,0.00532,0.00634,0.00022,0.00021,0.00025,0.2,0.191,0.212,0.0078,0.0075,0.0083,25.31,25.26,25.35,0.923,0.92,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.91,25.75,28.66,26.1,24.97,27.8,0,0,0,0,0,0,0.145,0,0.059,0.45,0.55,0.45,33.7
1476050400000,2016,10,2016,1,2,7,0.122,0.0587,0.0631,1160.25,24.52,24.52,6.906,1,1,1,201.4,195.6,207.7,104.4,98.64,97,97,97,0,0,0,0.482,0.467,0.496,104.4,98.64,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0862,0.0905,0.00462,0.00413,0.00516,0.00018,0.00016,0.0002,0.176,0.166,0.188,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.891,7.12,0,25.28,6.906,0,24.52,0,5,0,0,0.714,0,0.0384,0.714,0.0589,0.48,0.52,0.48,9.51
1476655200000,2016,10,2016,1,3,7,0.114,0.0524,0.0612,1775.06,25.12,25.12,10.57,1,1,1,188,182.2,193.7,101.3,90.99,86.71,73,97,0,0,0,0.46,0.392,0.516,101.3,90.99,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0835,0.0888,0.00436,0.00348,0.00536,0.00017,0.00014,0.00021,0.17,0.152,0.189,0.0066,0.006,0.0074,25.41,25.38,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,10.89,0,25.89,10.57,0,25.12,0,4,0,0,0.571,0,0.0587,0.571,0.0528,0.46,0.54,0.46,15.6
1477260000000,2016,10,2016,1,4,7,0.106,0.0442,0.0622,3809.58,23.73,23.73,22.68,1,1,1,175.9,172.1,180.3,102.9,99.13,73,73,73,0,0,0,0.415,0.405,0.424,102.9,99.13,107.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0839,0.0868,0.0045,0.00418,0.00487,0.00018,0.00016,0.00019,0.171,0.164,0.179,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.39,22.49,24.47,22.68,21.78,23.73,0,0,0,0,0,0,0.126,0,0.0438,0.42,0.59,0.41,35.9
1477864800000,2016,10,2016,1,5,7,0.107,0.041,0.066,4063.65,26.7,26.7,24.19,1,1,1,177,170.8,186.6,109.2,97.76,67.86,67,73,0,0,0,0.384,0.359,0.428,109.2,97.76,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0834,0.0901,0.00503,0.00406,0.00592,0.0002,0.00016,0.00023,0.182,0.162,0.2,0.0071,0.0063,0.0078,25.37,25.37,25.38,0.918,0.913,0.925,0.97,0.968,0.97,0.89,0.884,0.897,24.94,22.22,27.52,24.19,21.51,26.7,0,0,0,0,0,0,0.134,0,0.041,0.38,0.62,0.38,38
1478469600000,2016,11,2016,2,6,7,0.116,0.0405,0.0758,4719.09,29.53,29.53,28.09,1,1,1,192.4,185.5,198.4,125.4,118.5,67,67,67,0,0,0,0.349,0.338,0.361,125.4,118.5,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0897,0.0943,0.00641,0.00583,0.00692,0.00025,0.00023,0.00027,0.21,0.198,0.221,0.0082,0.0077,0.0086,25.37,25.37,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.96,27.25,30.44,28.09,26.43,29.53,0,0,0,0,0,0,0.156,0,0.0402,0.35,0.65,0.35,40.7
1479074400000,2016,11,2016,2,7,7,0.118,0.0405,0.0777,4841.86,29.98,29.98,28.82,1,1,1,195.4,192.6,200.3,128.4,125.6,67,67,67,0,0,0,0.343,0.335,0.348,128.4,125.6,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0922,0.0949,0.00666,0.00643,0.00708,0.00026,0.00025,0.00028,0.216,0.211,0.224,0.0084,0.0082,0.0088,25.37,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.71,29.04,30.9,28.82,28.16,29.98,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41
1479679200000,2016,11,2016,2,8,7,0.123,0.0302,0.0926,5818.08,35.25,35.25,34.63,1,1,1,203,200.6,205.8,153,150.6,50,50,50,0,0,0,0.246,0.243,0.249,153,150.6,155.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0998,0.0989,0.101,0.00876,0.00855,0.00899,0.00034,0.00033,0.00035,0.258,0.253,0.263,0.01,0.0099,0.01,25.32,25.3,25.34,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.7,35.13,36.34,34.63,34.07,35.25,0,0,0,0,0,0,0.192,0,0.0304,0.25,0.75,0.25,47.3
1480284000000,2016,11,2016,2,9,7,0.122,0.0334,0.0887,5566.63,34.76,34.76,33.13,1,1,1,201.8,200.3,203.6,146.7,142.4,55.14,50,59,0,0,0,0.273,0.246,0.293,146.7,142.4,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0974,0.1,0.00822,0.00785,0.0088,0.00032,0.00031,0.00034,0.247,0.24,0.259,0.0097,0.0094,0.01,25.34,25.32,25.35,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,34.16,33.11,35.83,33.13,32.12,34.76,0,0,0,0,0,0,0.184,0,0.0333,0.27,0.73,0.27,45.6
1480888800000,2016,12,2016,3,10,7,0.122,0.0357,0.0865,5420.14,33.69,33.69,32.26,1,1,1,202,199.2,208.2,143,140.2,59,59,59,0,0,0,0.292,0.283,0.296,143,140.2,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0967,0.0998,0.00791,0.00767,0.00843,0.00031,0.0003,0.00033,0.241,0.236,0.252,0.0094,0.0092,0.0099,25.35,25.3,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.26,32.59,34.73,32.26,31.61,33.69,0,0,0,0,0,0,0.179,0,0.0355,0.29,0.71,0.29,44.4
1481493600000,2016,12,2016,3,11,7,0.131,0.0357,0.0955,5999.2,37.6,37.6,35.71,1,1,1,217,210.7,224.9,158,151.7,59,59,59,0,0,0,0.272,0.262,0.28,158,151.7,165.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00918,0.00864,0.00985,0.00036,0.00034,0.00039,0.268,0.257,0.282,0.011,0.01,0.011,25.23,25.17,25.28,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.79,35.31,38.64,35.71,34.25,37.6,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
1482098400000,2016,12,2016,3,12,7,0.141,0.0357,0.106,6682.94,41.07,41.07,39.78,1,1,1,233.7,227.4,238.8,174.7,168.4,59,59,59,0,0,0,0.253,0.247,0.26,174.7,168.4,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0106,0.0101,0.011,0.00042,0.0004,0.00044,0.298,0.286,0.307,0.012,0.011,0.012,25.1,25.06,25.15,0.947,0.945,0.948,0.977,0.974,0.98,0.925,0.92,0.929,40.69,39.22,41.91,39.78,38.21,41.07,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1482703200000,2016,12,2016,3,13,7,0.145,0.0369,0.108,6831.69,41.45,41.45,40.66,1,1,1,239.3,236.1,244,178.3,171,61,59,73,0,0,0,0.255,0.245,0.299,178.3,171,181.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.111,0.0109,0.0103,0.0112,0.00043,0.00041,0.00044,0.304,0.293,0.31,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.946,0.949,0.979,0.975,0.98,0.928,0.922,0.93,41.53,39.72,42.3,40.66,38.74,41.45,0,0,0,0,0,0,0.226,0,0.037,0.25,0.74,0.26,47.1
1483308000000,2017,1,2016,4,14,7,0.155,0.0442,0.111,7029.42,43.28,43.28,41.84,1,1,1,256.8,248.1,262.9,183.8,175.1,73,73,73,0,0,0,0.284,0.278,0.294,183.8,175.1,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.116,0.0114,0.0106,0.0119,0.00045,0.00042,0.00047,0.316,0.3,0.327,0.012,0.012,0.013,24.96,24.92,25.01,0.95,0.947,0.952,0.98,0.977,0.98,0.93,0.925,0.932,42.71,40.67,44.17,41.84,39.76,43.28,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.4
1483912800000,2017,1,2016,4,15,7,0.169,0.0442,0.124,7793.9,48.2,48.2,46.39,1,1,1,278.7,266.5,294.9,205.7,193.5,73,73,73,0,0,0,0.262,0.248,0.274,205.7,193.5,221.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.127,0.0132,0.0122,0.0146,0.00053,0.00048,0.00058,0.355,0.333,0.384,0.014,0.013,0.015,24.83,24.74,24.9,0.956,0.953,0.959,0.98,0.98,0.98,0.936,0.934,0.94,47.86,45.01,51.61,46.39,44.11,48.2,0,0,0,0,0,0,0.258,0,0.045,0.26,0.73,0.27,46.1
1484517600000,2017,1,2016,4,16,7,0.193,0.0442,0.149,9057.42,58.32,58.32,53.91,2,2,2,319.9,300.1,340,246.9,227.1,73,73,73,0,0,0,0.229,0.215,0.243,246.9,227.1,267,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0182,0.0151,0.025,0.00073,0.0006,0.001,0.263,0.24,0.291,0.011,0.0096,0.012,24.74,24.61,24.86,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,27.79,25.53,30.06,26.96,24.76,29.16,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.9
1485122400000,2017,1,2016,4,17,7,0.221,0.0442,0.177,10710.6,68.03,68.03,63.75,2,2,2,365.2,347.9,385.1,292.2,274.9,73,73,73,0,0,0,0.2,0.19,0.21,292.2,274.9,312.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.159,0.0369,0.0288,0.0463,0.0015,0.0012,0.0019,0.329,0.303,0.359,0.013,0.012,0.015,24.45,24.32,24.56,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.86,30.95,35.07,31.88,30.02,34.01,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.5
1485727200000,2017,1,2016,4,18,7,0.256,0.0493,0.207,12491,81.21,81.21,74.35,2,2,2,423.1,392,457.1,341.5,319,81.57,73,85,0,0,0,0.193,0.183,0.207,341.5,319,372.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.162,0.181,0.0602,0.0496,0.0746,0.0025,0.002,0.0031,0.403,0.369,0.45,0.016,0.015,0.018,24.09,23.89,24.27,0.947,0.943,0.951,0.973,0.97,0.979,0.921,0.915,0.932,38.2,35.81,41.47,37.18,34.74,40.61,0,0,0,0,0,0,0.413,0,0.049,0.19,0.81,0.19,48.8
1486332000000,2017,2,2016,5,19,7,0.305,0.0514,0.253,15225.7,96.4,96.4,90.63,2,2,2,503.7,467.2,538.3,418.7,382.2,85,85,85,0,0,0,0.169,0.158,0.182,418.7,382.2,453.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.185,0.21,0.0966,0.0794,0.113,0.004,0.0033,0.0047,0.52,0.465,0.571,0.022,0.019,0.024,23.61,23.41,23.83,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.33,42.55,49.84,45.31,41.7,48.2,0,0,0,0,0,0,0.503,0,0.052,0.17,0.83,0.17,49.9
1486936800000,2017,2,2016,5,20,7,0.359,0.0514,0.308,17761.2,117.5,117.5,105.7,3,2,2.7142857142857144,594,550.6,649,509,465.6,85,85,85,0,0,0,0.143,0.131,0.154,509,465.6,564,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.239,0.214,0.27,0.143,0.119,0.178,0.006,0.005,0.0076,0.584,0.519,0.644,0.025,0.022,0.027,23.15,22.86,23.33,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.5,35.13,51.9,39.83,34.07,48.2,0,0,0,0,0,0,0.587,0,0.051,0.14,0.86,0.14,49.5
1487541600000,2017,2,2016,5,21,7,0.454,0.0514,0.403,22762.7,144.6,144.6,135.5,3,3,3,750.9,672.8,829.2,665.9,587.8,85,85,85,0,0,0,0.114,0.103,0.126,665.9,587.8,744.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.328,0.284,0.374,0.246,0.194,0.298,0.011,0.0083,0.013,0.816,0.685,0.949,0.035,0.029,0.042,22.28,21.83,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.32,41.64,50.83,45.16,40.79,48.2,0,0,0,0,0,0,0.753,0,0.051,0.11,0.89,0.11,50.1
1488146400000,2017,2,2016,5,22,7,0.602,0.0704,0.532,28397.1,191,191,169,4,4,4,996.2,862.6,1163,879.7,777.6,116.4,85,129,0,0,0,0.117,0.0946,0.138,879.7,777.6,1034,990,990,990,967.8,967.4,968.4,22.2,21.6,22.6,0.512,0.404,0.684,0.373,0.315,0.499,0.017,0.014,0.023,1.12,0.925,1.47,0.051,0.041,0.068,21.03,20.12,21.73,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.929,0.936,43.18,39.45,48.72,42.26,38.46,47.74,0,0,0,0,0,0,0.939,0,0.07,0.12,0.88,0.12,47.2
1488751200000,2017,3,2016,6,23,7,0.86,0.0874,0.665,31895.7,192.8,192.8,189.9,4,4,4,1422,1234,1591,1278,1105,144.4,129,183,177.7,5,308,0.101,0.0874,0.12,1100,1100,1100,990,990,990,969.2,968.6,969.8,20.8,20.2,21.4,0.857,0.782,0.908,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.087,0.081,0.092,18.96,18.37,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.14,50.52,47.46,46.2,48.2,0,0,0,0,0,0,1.05,0,0.195,0.1,0.77,0.23,37.1
1489356000000,2017,3,2016,6,24,7,1.22,0.111,0.665,28736.9,182.2,182.2,171.1,4,4,4,2019,1667,2416,1836,1484,183,183,183,735.6,384,1133,0.0921,0.0757,0.11,1100,1100,1100,990,990,990,971.1,970,972.1,18.9,17.9,20,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.093,0.1,17.07,16.02,18.11,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.924,0.932,43.65,40.83,46.48,42.76,39.93,45.55,0,0,0,0,0,0,0.95,0,0.555,0.091,0.55,0.45,23.6
