datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1489960800000,2017,3,2016,6,25,7,1.88,0.111,0.665,23783.1,155.8,155.8,141.6,4,4,4,3101,2558,3644,2918,2375,183,183,183,1818,1275,2361,0.0599,0.0502,0.0715,1100,1100,1100,990,990,990,973.7,972.4,974.9,16.3,15.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.2,15.68,0.937,0.93,0.944,0.971,0.97,0.976,0.91,0.902,0.921,36.43,33.12,39.91,35.39,32.12,38.94,0,0,0,0,0,0,0.786,0,1.215,0.059,0.35,0.65,12.7
1490565600000,2017,3,2016,6,26,7,2.55,0.13,0.665,19500.6,124.7,124.7,116.1,4,4,4,4220,3812,4514,4005,3629,215,183,295,2905,2529,3119,0.0506,0.0418,0.0662,1100,1100,1100,990,990,990,976.1,975.3,976.6,13.9,13.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.51,12.84,0.92,0.915,0.928,0.97,0.97,0.97,0.893,0.888,0.9,29.92,28.4,32.13,29.02,27.54,31.17,0,0,0,0,0,0,0.645,0,1.885,0.051,0.26,0.74,7.65
1491170400000,2017,4,2016,7,27,7,2.8,0.178,0.665,18078.6,109.2,109.2,107.6,4,4,4,4632,4564,4682,4337,4269,295,295,295,3237,3169,3287,0.0637,0.063,0.0646,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.29,11.2,11.41,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,27.79,27.54,28.14,26.9,26.54,27.3,0,0,0,0,0,0,0.598,0,2.135,0.064,0.24,0.76,6.46
1491775200000,2017,4,2016,7,28,7,2.84,0.178,0.665,17787.5,106.9,106.9,105.9,4,4,4,4692,4659,4705,4397,4364,295,295,295,3296,3264,3310,0.0629,0.0627,0.0633,1100,1100,1100,990,990,990,976.9,976.9,977,13.1,13,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.18,11.15,11.24,0.912,0.912,0.912,0.97,0.97,0.97,0.884,0.884,0.885,27.49,27.42,27.66,26.47,26.36,26.73,0,0,0,0,0,0,0.588,0,2.175,0.063,0.23,0.77,6.26
1492380000000,2017,4,2016,7,29,7,2.73,0.196,0.665,18485.7,112.6,112.6,110,4,4,4,4520,4391,4637,4196,4027,324.6,295,364,3096,2927,3242,0.0719,0.0636,0.0829,1100,1100,1100,990,990,990,976.6,976.4,976.8,13.4,13.2,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.28,11.73,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,28.36,27.77,29.02,27.51,26.92,28.15,0,0,0,0,0,0,0.611,0,2.065,0.072,0.24,0.76,6.77
1492984800000,2017,4,2016,7,30,7,2.51,0.22,0.665,19706.6,120.9,120.9,117.3,4,4,4,4154,3977,4333,3790,3613,364,364,364,2690,2513,2869,0.0877,0.084,0.0915,1100,1100,1100,990,990,990,976,975.6,976.3,14,13.7,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.84,12.49,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.897,30.23,29.32,31.15,29.33,28.44,30.21,0,0,0,0,0,0,0.652,0,1.845,0.088,0.26,0.74,7.85
1493589600000,2017,5,2016,8,31,7,2.28,0.194,0.665,21128.4,129.1,129.1,125.8,4,4,4,3764,3618,3921,3443,3297,321,321,321,2343,2197,2500,0.0854,0.0819,0.0887,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.95,12.61,13.26,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,32.41,31.49,33.27,31.44,30.54,32.27,0,0,0,0,0,0,0.699,0,1.615,0.085,0.29,0.71,9.27
1494194400000,2017,5,2016,8,32,7,2.1,0.194,0.665,22260.4,135.1,135.1,132.5,4,4,4,3465,3351,3579,3144,3030,321,321,321,2044,1930,2158,0.0927,0.0897,0.0958,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.34,13.82,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.15,33.49,34.81,33.13,32.48,33.77,0,0,0,0,0,0,0.736,0,1.435,0.092,0.32,0.68,10.6
1494799200000,2017,5,2016,8,33,7,1.91,0.194,0.665,23428.9,143.7,143.7,139.5,4,4,4,3163,2993,3314,2842,2672,321,321,321,1742,1572,1893,0.101,0.0969,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.9,14.63,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.94,35.03,37.04,34.86,33.98,35.93,0,0,0,0,0,0,0.775,0,1.245,0.1,0.35,0.65,12.3
1495404000000,2017,5,2016,8,34,7,1.67,0.194,0.665,25203.6,154.4,154.4,150,4,4,4,2765,2608,2932,2444,2287,321,321,321,1344,1187,1511,0.116,0.109,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.4,17.1,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.77,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.55,37.44,39.58,37.51,36.34,38.59,0,0,0,0,0,0,0.833,0,1.005,0.12,0.4,0.6,15.1
1496008800000,2017,5,2016,8,35,7,1.46,0.172,0.665,26862.3,164,164,159.9,4,4,4,2409,2262,2558,2125,2005,284.4,257,321,1025,905,1137,0.118,0.107,0.131,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.68,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.88,39.91,41.83,39.97,38.94,40.99,0,0,0,0,0,0,0.888,0,0.795,0.12,0.46,0.54,18.4
1496613600000,2017,6,2016,9,36,7,1.22,0.155,0.665,28667.8,175.8,175.8,170.6,4,4,4,2015,1850,2192,1758,1593,257,257,257,658.1,493,835,0.128,0.117,0.139,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.56,17.51,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.53,42.28,44.85,42.66,41.44,43.95,0,0,0,0,0,0,0.948,0,0.555,0.13,0.55,0.45,23.5
1497218400000,2017,6,2016,9,37,7,1.01,0.155,0.665,30535.6,185.8,185.8,181.8,4,4,4,1677,1559,1805,1420,1302,257,257,257,320,202,448,0.154,0.142,0.165,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.07,17.66,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,45.24,47.4,45.44,44.34,46.45,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.2
1497823200000,2017,6,2016,9,38,7,0.853,0.155,0.656,31781.2,192.4,192.4,189.2,4,4,4,1411,1277,1523,1154,1020,257,257,257,69.14,0,166,0.183,0.169,0.201,1084,1020,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.835,0.711,0.908,0.613,0.469,0.648,0.03,0.022,0.032,1.75,1.46,1.86,0.084,0.069,0.091,19.06,18.58,19.76,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.26,47.2,49.07,47.29,46.26,48.09,0,0,0,0,0,0,1.05,0,0.197,0.18,0.77,0.23,37.3
1498428000000,2017,6,2016,9,39,7,0.681,0.15,0.531,27721.1,179.6,179.6,165,4,4,4,1126,1032,1234,877.4,805.2,248.4,227,257,0,0,0,0.221,0.208,0.236,877.4,805.2,976.8,990,990,990,968.3,968,968.6,21.7,21.4,22,0.539,0.465,0.647,0.364,0.329,0.412,0.017,0.015,0.019,1.14,1.01,1.33,0.053,0.046,0.062,20.56,20.03,20.99,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,42.16,39.49,45.81,41.25,38.5,44.9,0,0,0,0,0,0,0.917,0,0.15,0.22,0.78,0.22,40.7
1499032800000,2017,7,2016,10,40,7,0.57,0.137,0.433,23434.2,144.6,144.6,139.5,3,3,3,942.3,887.8,1004,715.3,660.8,227,227,227,0,0,0,0.241,0.226,0.256,715.3,660.8,777.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.387,0.348,0.44,0.278,0.242,0.315,0.012,0.011,0.014,0.928,0.83,1.04,0.042,0.037,0.047,21.4,21.04,21.72,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.84,44.86,51.15,46.5,43.96,48.2,0,0,0,0,0,0,0.775,0,0.137,0.24,0.76,0.24,41.1
1499637600000,2017,7,2016,10,41,7,0.503,0.137,0.366,20501.9,129.3,129.3,122,3,3,3,832.3,794.7,872.9,605.3,567.7,227,227,227,0,0,0,0.273,0.26,0.286,605.3,567.7,645.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.316,0.295,0.339,0.205,0.18,0.232,0.009,0.0079,0.01,0.736,0.673,0.805,0.032,0.029,0.036,22.03,21.8,22.25,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.928,0.936,41.58,39.3,44,40.68,38.3,43.12,0,0,0,0,0,0,0.678,0,0.137,0.27,0.73,0.27,40.8
1500242400000,2017,7,2016,10,42,7,0.457,0.137,0.319,17899.2,112.8,112.8,106.5,3,2,2.857142857142857,755,721.7,784.3,528,494.7,227,227,227,0,0,0,0.301,0.289,0.315,528,494.7,557.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.272,0.253,0.289,0.154,0.133,0.173,0.0067,0.0057,0.0075,0.622,0.57,0.662,0.027,0.025,0.029,22.46,22.31,22.6,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.32,35.42,52.31,37.81,34.36,48.2,0,0,0,0,0,0,0.592,0,0.138,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.411,0.137,0.274,15772.7,96.4,96.4,93.88,2,2,2,679.6,649.8,710.5,452.6,422.8,227,227,227,0,0,0,0.334,0.319,0.349,452.6,422.8,483.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.213,0.247,0.113,0.0986,0.127,0.0048,0.0042,0.0055,0.59,0.539,0.643,0.025,0.023,0.028,22.79,22.62,22.96,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.4,45.52,51.28,46.94,44.61,48.2,0,0,0,0,0,0,0.522,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.369,0.115,0.254,14983.8,94.38,94.38,89.19,2,2,2,609.8,580.6,640.3,419.7,396.6,190.1,184,227,0,0,0,0.312,0.292,0.355,419.7,396.6,445.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.201,0.22,0.0971,0.0862,0.109,0.0041,0.0036,0.0046,0.532,0.497,0.573,0.023,0.021,0.024,23.13,23.01,23.29,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.5,43.23,48.15,44.59,42.37,47.19,0,0,0,0,0,0,0.495,0,0.115,0.31,0.69,0.31,40.6
1502056800000,2017,8,2016,11,45,7,0.331,0.111,0.22,13022.6,82.91,82.91,77.52,2,2,2,547,523.5,571.6,363,339.5,184,184,184,0,0,0,0.337,0.322,0.351,363,339.5,387.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.18,0.197,0.0704,0.0592,0.082,0.0029,0.0025,0.0034,0.447,0.411,0.483,0.019,0.017,0.02,23.49,23.34,23.63,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.73,37.26,42.3,38.76,36.14,41.45,0,0,0,0,0,0,0.431,0,0.111,0.34,0.66,0.34,39.3
1502661600000,2017,8,2016,11,46,7,0.299,0.111,0.188,11146.9,70.75,70.75,66.35,2,2,2,494.9,475.1,516.1,310.9,291.1,184,184,184,0,0,0,0.372,0.357,0.387,310.9,291.1,332.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.178,0.0457,0.0364,0.0558,0.0019,0.0015,0.0023,0.368,0.339,0.4,0.015,0.014,0.017,23.8,23.68,23.92,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.2,32.07,36.47,33.18,31.1,35.38,0,0,0,0,0,0,0.369,0,0.111,0.37,0.63,0.37,37.3
1503266400000,2017,8,2016,11,47,7,0.273,0.111,0.161,9579.23,60.87,60.87,57.02,2,2,2,450.7,433.3,468.8,266.7,249.3,184,184,184,0,0,0,0.408,0.392,0.425,266.7,249.3,284.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.149,0.161,0.0249,0.0169,0.0334,0.001,0.00069,0.0014,0.302,0.276,0.329,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.39,27.47,31.38,28.51,26.65,30.44,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35.1
1503871200000,2017,8,2016,11,48,7,0.249,0.0994,0.15,8917.15,57.94,57.94,53.08,2,1,1.8571428571428572,412.2,394.7,428.6,248,229,164.3,138,184,0,0,0,0.397,0.339,0.445,248,229,268.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.141,0.151,0.019,0.0152,0.0258,0.00077,0.00062,0.0011,0.297,0.26,0.408,0.012,0.011,0.017,24.25,24.13,24.34,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.23,25.76,51.91,29.98,24.99,48.2,0,0,0,0,0,0,0.295,0,0.099,0.4,0.6,0.4,35.8
1504476000000,2017,9,2016,12,49,7,0.225,0.0835,0.142,8478.32,54.01,54.01,50.47,2,1,1.5714285714285714,372.3,356.7,388.4,234.3,218.7,138,138,138,0,0,0,0.371,0.355,0.387,234.3,218.7,250.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.134,0.145,0.0157,0.0143,0.0172,0.00063,0.00058,0.0007,0.32,0.255,0.404,0.013,0.01,0.016,24.42,24.36,24.48,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.36,26,52.44,35.56,25.22,48.2,0,0,0,0,0,0,0.28,0,0.083,0.37,0.63,0.37,37.7
1505080800000,2017,9,2016,12,50,7,0.205,0.0835,0.121,7592.78,48.05,48.05,45.2,1,1,1,338.7,326.4,351.5,200.7,188.3,138,138,138,0,0,0,0.408,0.393,0.423,200.7,188.3,213.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.353,0.331,0.376,0.014,0.013,0.015,24.55,24.47,24.64,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.12,43.29,49.03,45.2,42.43,48.05,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1505685600000,2017,9,2016,12,51,7,0.188,0.0835,0.104,6500.14,41.49,41.49,38.69,1,1,1,310.7,299.8,322.2,172.7,161.8,138,138,138,0,0,0,0.444,0.428,0.46,172.7,161.8,184.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.0095,0.0114,0.00042,0.00038,0.00046,0.303,0.284,0.324,0.012,0.011,0.013,24.74,24.66,24.82,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.67,37.14,42.34,38.69,36.03,41.49,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.6
1506290400000,2017,9,2016,12,52,7,0.174,0.081,0.0926,5730.5,37.78,37.78,34.11,1,1,1,287.2,278.2,296.3,153.2,143.2,134,110,138,0,0,0,0.466,0.395,0.491,153.2,143.2,168.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00877,0.00792,0.01,0.00035,0.00031,0.0004,0.268,0.251,0.293,0.011,0.01,0.012,24.88,24.84,24.92,0.94,0.937,0.945,0.97,0.97,0.973,0.912,0.908,0.92,35.15,32.79,38.81,34.11,31.8,37.78,0,0,0,0,0,0,0.19,0,0.0814,0.47,0.53,0.47,32.9
1506895200000,2017,10,2017,1,1,7,0.163,0.0665,0.0965,5998.8,37.17,37.17,35.71,1,1,1,269.6,264.8,275.8,159.6,154.8,110,110,110,0,0,0,0.408,0.399,0.415,159.6,154.8,165.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00932,0.00891,0.00984,0.00037,0.00035,0.00039,0.277,0.269,0.288,0.011,0.011,0.011,24.94,24.91,24.97,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.79,35.67,38.23,35.71,34.6,37.17,0,0,0,0,0,0,0.198,0,0.0665,0.41,0.59,0.41,36.8
1507500000000,2017,10,2017,1,2,7,0.156,0.0665,0.0896,5554.6,34.54,34.54,33.06,1,1,1,258.1,252,264.6,148.1,142,110,110,110,0,0,0,0.426,0.416,0.437,148.1,142,154.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00834,0.00782,0.00889,0.00033,0.00031,0.00035,0.257,0.246,0.268,0.01,0.0097,0.011,25.01,24.97,25.05,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.09,32.63,35.6,33.06,31.65,34.54,0,0,0,0,0,0,0.184,0,0.0664,0.43,0.57,0.43,35.6
1508104800000,2017,10,2017,1,3,7,0.147,0.0665,0.08,4947.69,30.97,30.97,29.45,1,1,1,242.3,236.4,249,132.3,126.4,110,110,110,0,0,0,0.454,0.442,0.465,132.3,126.4,139,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.00699,0.00649,0.00756,0.00028,0.00026,0.0003,0.228,0.218,0.24,0.009,0.0086,0.0095,25.12,25.07,25.16,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.906,30.36,28.98,31.92,29.45,28.11,30.97,0,0,0,0,0,0,0.164,0,0.067,0.45,0.54,0.46,33.7
1508709600000,2017,10,2017,1,4,7,0.139,0.0665,0.0721,4442.91,27.68,27.68,26.45,1,1,1,229.2,225.2,234.5,119.2,115.2,110,110,110,0,0,0,0.48,0.469,0.489,119.2,115.2,124.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0956,0.0942,0.0975,0.00588,0.00554,0.00633,0.00023,0.00022,0.00025,0.205,0.198,0.214,0.0081,0.0078,0.0084,25.22,25.18,25.25,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.26,26.3,28.53,26.45,25.51,27.68,0,0,0,0,0,0,0.147,0,0.0669,0.48,0.52,0.48,32
1509314400000,2017,10,2017,1,5,7,0.136,0.0592,0.077,4766.08,30.41,30.41,28.37,1,1,1,225.1,222.7,229,127.2,113.5,97.86,93,110,0,0,0,0.435,0.406,0.492,127.2,113.5,136,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0936,0.0991,0.00657,0.0054,0.00731,0.00026,0.00021,0.00029,0.218,0.195,0.232,0.0085,0.0077,0.0091,25.23,25.19,25.26,0.929,0.921,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.25,25.9,31.35,28.37,25.12,30.41,0,0,0,0,0,0,0.158,0,0.059,0.44,0.57,0.43,35
1509919200000,2017,11,2017,2,6,7,0.139,0.0562,0.0824,5120.15,32.04,32.04,30.48,1,1,1,229.3,224.1,236.1,136.3,131.1,93,93,93,0,0,0,0.406,0.394,0.415,136.3,131.1,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0973,0.102,0.00733,0.00689,0.00791,0.00029,0.00027,0.00031,0.233,0.224,0.245,0.0092,0.0088,0.0097,25.19,25.14,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.42,30.2,33.03,30.48,29.29,32.04,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1510524000000,2017,11,2017,2,7,7,0.139,0.0562,0.0831,5160.5,31.6,31.6,30.72,1,1,1,230.3,226.5,234.2,137.3,133.5,93,93,93,0,0,0,0.404,0.397,0.411,137.3,133.5,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0982,0.101,0.00742,0.0071,0.00775,0.00029,0.00028,0.00031,0.235,0.228,0.242,0.0092,0.009,0.0095,25.18,25.15,25.21,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.67,30.78,32.58,30.72,29.85,31.6,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
1511128800000,2017,11,2017,2,8,7,0.139,0.0428,0.0963,6043.03,38.93,38.93,35.97,1,1,1,230,222.2,238.6,159.3,130.5,70.71,67,93,0,0,0,0.308,0.281,0.416,159.3,130.5,171.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.0971,0.108,0.00929,0.00685,0.0103,0.00037,0.00027,0.00041,0.271,0.223,0.293,0.011,0.0087,0.012,25.15,25.08,25.24,0.941,0.931,0.946,0.972,0.97,0.976,0.915,0.903,0.923,36.99,30.07,39.9,35.97,29.17,38.93,0,0,0,0,0,0,0.2,0,0.0427,0.31,0.69,0.31,43.5
1511733600000,2017,11,2017,2,9,7,0.138,0.0431,0.0951,5958.47,38.12,38.12,35.47,1,1,1,228.5,224.3,235.3,157.2,147.3,71.29,67,77,0,0,0,0.312,0.285,0.343,157.2,147.3,168.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00912,0.00827,0.0101,0.00036,0.00033,0.0004,0.268,0.251,0.287,0.011,0.0099,0.011,25.16,25.1,25.2,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.51,34.15,39.13,35.47,33.13,38.12,0,0,0,0,0,0,0.197,0,0.0429,0.31,0.69,0.31,43.2
1512338400000,2017,12,2017,3,10,7,0.143,0.0466,0.0963,6023.46,38.05,38.05,35.85,1,1,1,236.2,226.3,245.4,159.2,149.3,77,77,77,0,0,0,0.326,0.314,0.34,159.2,149.3,168.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.102,0.109,0.00928,0.00844,0.0101,0.00037,0.00033,0.0004,0.272,0.254,0.289,0.011,0.01,0.011,25.11,25.04,25.19,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.93,34.6,39.07,35.85,33.57,38.05,0,0,0,0,0,0,0.199,0,0.0467,0.33,0.67,0.33,42.1
1512943200000,2017,12,2017,3,11,7,0.15,0.0357,0.114,7256.01,43.9,43.9,43.19,1,1,1,248.1,246.2,251.2,189.1,187.2,59,59,59,0,0,0,0.238,0.235,0.24,189.1,187.2,192.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0117,0.0121,0.00047,0.00046,0.00048,0.323,0.32,0.329,0.013,0.013,0.013,24.99,24.97,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.07,43.64,44.8,43.19,42.77,43.9,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7710.41,47.12,47.12,45.9,1,1,1,259.7,255.3,265.1,200.7,196.3,59,59,59,0,0,0,0.227,0.223,0.231,200.7,196.3,206.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0124,0.0133,0.00051,0.00049,0.00053,0.344,0.336,0.354,0.014,0.013,0.014,24.92,24.89,24.94,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.83,45.77,48.08,45.9,44.86,47.12,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1514152800000,2017,12,2017,3,13,7,0.168,0.0357,0.133,8096.84,48.2,48.2,48.2,1,1,1,278.4,269.7,285.1,219.4,210.7,59,59,59,0,0,0,0.212,0.207,0.219,219.4,210.7,226.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.122,0.127,0.0144,0.0137,0.015,0.00057,0.00054,0.00059,0.378,0.362,0.39,0.015,0.014,0.015,24.81,24.77,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.14,49.15,52.68,48.2,48.17,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,48.2
1514757600000,2018,1,2017,4,14,7,0.182,0.0442,0.138,8352.93,51.71,51.71,49.72,2,1,1.5714285714285714,301,288.6,309.9,228,215.6,73,73,73,0,0,0,0.243,0.236,0.253,228,215.6,236.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.125,0.133,0.0151,0.0141,0.0159,0.0006,0.00056,0.00063,0.305,0.242,0.391,0.012,0.0096,0.016,24.79,24.71,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.02,25.75,52.54,35.19,24.97,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,45.9
1515362400000,2018,1,2017,4,15,7,0.198,0.0442,0.154,9342.6,58.62,58.62,55.61,2,2,2,327.6,312.4,341.4,254.6,239.4,73,73,73,0,0,0,0.223,0.214,0.234,254.6,239.4,268.4,990,990,990,965,965,965.1,25,24.9,25,0.139,0.133,0.144,0.0201,0.0161,0.0257,0.0008,0.00064,0.001,0.273,0.254,0.293,0.011,0.01,0.012,24.69,24.6,24.78,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.67,26.94,30.21,27.81,26.13,29.31,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1515967200000,2018,1,2017,4,16,7,0.218,0.0442,0.174,10532.1,64.95,64.95,62.69,2,2,2,360.2,346,370.6,287.2,273,73,73,73,0,0,0,0.203,0.197,0.211,287.2,273,297.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.154,0.0346,0.0279,0.0395,0.0014,0.0011,0.0016,0.321,0.3,0.337,0.013,0.012,0.014,24.48,24.41,24.57,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.32,30.73,33.48,31.35,29.81,32.47,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
1516572000000,2018,1,2017,4,17,7,0.237,0.0442,0.193,11694.9,73.07,73.07,69.61,2,2,2,392.6,375.8,408.6,319.6,302.8,73,73,73,0,0,0,0.186,0.179,0.194,319.6,302.8,335.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.156,0.167,0.0498,0.0419,0.0574,0.002,0.0017,0.0023,0.37,0.345,0.394,0.015,0.014,0.016,24.27,24.17,24.38,0.943,0.941,0.946,0.97,0.97,0.971,0.915,0.912,0.918,35.88,34.05,37.63,34.81,33.03,36.53,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.3
1517176800000,2018,1,2017,4,18,7,0.264,0.0483,0.215,13043.6,82.08,82.08,77.64,2,2,2,435.9,413.9,460.9,356.1,340.9,79.86,73,85,0,0,0,0.183,0.172,0.195,356.1,340.9,375.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.169,0.183,0.0671,0.0599,0.0764,0.0027,0.0024,0.0031,0.425,0.402,0.455,0.017,0.016,0.019,24.01,23.87,24.14,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.933,39.79,38.19,41.88,38.82,37.13,41.04,0,0,0,0,0,0,0.431,0,0.049,0.18,0.81,0.19,49.4
1517781600000,2018,2,2017,5,19,7,0.313,0.0514,0.262,15486.9,96.4,96.4,92.18,2,2,2,517.9,473.7,565.1,432.9,388.7,85,85,85,0,0,0,0.165,0.15,0.179,432.9,388.7,480.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.203,0.187,0.223,0.103,0.0825,0.126,0.0043,0.0034,0.0053,0.541,0.475,0.615,0.023,0.02,0.026,23.53,23.24,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.73,43.25,52.3,46.09,42.38,48.2,0,0,0,0,0,0,0.512,0,0.051,0.16,0.84,0.16,49.5
1518386400000,2018,2,2017,5,20,7,0.394,0.0514,0.343,19801.6,133.6,133.6,117.9,3,3,3,652.2,580.6,734.9,567.2,495.6,85,85,85,0,0,0,0.131,0.116,0.146,567.2,495.6,649.9,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.272,0.231,0.319,0.18,0.133,0.235,0.0077,0.0056,0.01,0.65,0.53,0.789,0.028,0.022,0.034,22.84,22.37,23.26,0.951,0.946,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.26,35.64,45.45,39.29,34.57,44.54,0,0,0,0,0,0,0.655,0,0.051,0.13,0.87,0.13,50.3
1518991200000,2018,2,2017,5,21,7,0.54,0.0514,0.488,26600.1,184.6,184.6,158.3,4,3,3.5714285714285716,892.1,769.6,1058,807.1,684.6,85,85,85,0,0,0,0.0964,0.0803,0.11,807.1,684.6,972.9,990,990,990,967.5,967,968.1,22.5,21.9,23,0.436,0.339,0.583,0.327,0.258,0.41,0.015,0.011,0.019,1.01,0.848,1.26,0.045,0.037,0.058,21.53,20.65,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.85,39.97,50.83,44.68,39.01,48.2,0,0,0,0,0,0,0.88,0,0.052,0.095,0.9,0.1,49.3
1519596000000,2018,2,2017,5,22,7,0.798,0.0853,0.66,32214,192.8,192.8,191.8,4,4,4,1320,1124,1472,1179,1039,141,85,183,87.43,0,189,0.105,0.0672,0.137,1091,1039,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.805,0.67,0.877,0.629,0.512,0.648,0.03,0.024,0.031,1.73,1.47,1.83,0.082,0.068,0.089,19.36,18.78,20.24,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.37,48.23,50.92,47.94,47.26,48.2,0,0,0,0,0,0,1.07,0,0.138,0.11,0.83,0.17,40.4
1520200800000,2018,3,2017,6,23,7,0.967,0.111,0.665,31002.4,187.7,187.7,184.5,4,4,4,1598,1507,1703,1415,1324,183,183,183,315.4,224,420,0.115,0.107,0.121,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.898,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.34,17.99,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.16,47.88,46.13,45.24,46.92,0,0,0,0,0,0,1.03,0,0.302,0.11,0.69,0.31,32.1
1520805600000,2018,3,2017,6,24,7,1.14,0.111,0.665,29339.1,179.4,179.4,174.6,4,4,4,1886,1747,2040,1703,1564,183,183,183,602.7,464,757,0.0973,0.0897,0.105,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.4,16.93,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.27,45.77,43.66,42.41,44.85,0,0,0,0,0,0,0.97,0,0.475,0.097,0.58,0.42,25.7
1521410400000,2018,3,2017,6,25,7,1.36,0.111,0.665,27563.1,168.3,168.3,164.1,4,4,4,2255,2094,2382,2072,1911,183,183,183,972.3,811,1099,0.0813,0.0768,0.0874,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.1,16.8,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.88,41.05,42.92,41.02,40.16,42.06,0,0,0,0,0,0,0.911,0,0.695,0.082,0.49,0.51,20.3
1522015200000,2018,3,2017,6,26,7,1.54,0.114,0.665,26218.4,159.7,159.7,156.1,4,4,4,2547,2416,2710,2359,2233,187.9,183,217,1259,1133,1393,0.0737,0.0692,0.0801,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.31,16.02,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.98,38.91,40.83,39.02,37.89,39.93,0,0,0,0,0,0,0.867,0,0.875,0.074,0.43,0.57,17
1522620000000,2018,4,2017,7,27,7,1.84,0.131,0.665,23982,149.7,149.7,142.8,4,4,4,3038,2777,3322,2821,2560,217,217,217,1721,1460,2005,0.0717,0.0653,0.0781,1100,1100,1100,990,990,990,973.6,973,974.2,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,13.88,15.15,0.938,0.934,0.942,0.971,0.97,0.973,0.911,0.906,0.916,36.76,34.98,38.47,35.69,33.93,37.43,0,0,0,0,0,0,0.793,0,1.175,0.071,0.36,0.64,13
1523224800000,2018,4,2017,7,28,7,2.21,0.165,0.665,21572.3,133.9,133.9,128.4,4,4,4,3647,3402,3864,3374,3185,272.7,217,295,2274,2085,2469,0.0746,0.0622,0.0824,1100,1100,1100,990,990,990,974.9,974.4,975.4,15.1,14.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.73,13.71,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.09,31.82,34.52,32.1,30.87,33.48,0,0,0,0,0,0,0.713,0,1.545,0.075,0.3,0.7,9.76
1523829600000,2018,4,2017,7,29,7,2.44,0.178,0.665,20124,122.2,122.2,119.8,4,4,4,4030,3921,4114,3735,3626,295,295,295,2635,2526,2719,0.0732,0.0717,0.0752,1100,1100,1100,990,990,990,975.7,975.5,975.9,14.3,14.1,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.39,12.24,12.61,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,30.87,30.43,31.49,29.95,29.52,30.54,0,0,0,0,0,0,0.665,0,1.775,0.073,0.27,0.73,8.25
1524434400000,2018,4,2017,7,30,7,2.51,0.178,0.665,19735.8,117.8,117.8,117.5,4,4,4,4145,4127,4154,3850,3832,295,295,295,2750,2732,2759,0.0712,0.071,0.0715,1100,1100,1100,990,990,990,975.9,975.9,976,14.1,14,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.18,12.16,12.21,0.922,0.921,0.922,0.97,0.97,0.97,0.894,0.894,0.894,30.28,30.23,30.36,29.37,29.32,29.45,0,0,0,0,0,0,0.653,0,1.845,0.071,0.26,0.74,7.86
1525039200000,2018,4,2017,7,31,7,2.48,0.192,0.665,19885,119.6,119.6,118.4,4,4,4,4100,4035,4141,3782,3714,317.3,295,321,2683,2614,2746,0.0774,0.0712,0.0796,1100,1100,1100,990,990,990,975.9,975.7,975.9,14.1,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.26,12.19,12.38,0.922,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.896,30.51,30.3,30.84,29.59,29.39,29.91,0,0,0,0,0,0,0.658,0,1.815,0.077,0.27,0.73,8.02
1525644000000,2018,5,2017,8,32,7,2.34,0.199,0.665,20711.6,126.7,126.7,123.3,4,4,4,3872,3725,4004,3543,3385,329.1,321,340,2443,2285,2583,0.0851,0.0802,0.0913,1100,1100,1100,990,990,990,975.4,975.1,975.7,14.6,14.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.72,12.44,13.03,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,31.77,31,32.65,30.82,30.07,31.67,0,0,0,0,0,0,0.685,0,1.675,0.085,0.28,0.72,8.85
1526248800000,2018,5,2017,8,33,7,2.12,0.206,0.665,22116,135.3,135.3,131.6,4,4,4,3503,3339,3669,3163,2999,340,340,340,2063,1899,2229,0.0972,0.0927,0.102,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.15,13.85,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.93,32.97,34.88,32.91,31.98,33.84,0,0,0,0,0,0,0.731,0,1.455,0.097,0.31,0.69,10.4
1526853600000,2018,5,2017,8,34,7,1.86,0.206,0.665,23806.2,147.2,147.2,141.7,4,4,4,3075,2868,3285,2735,2528,340,340,340,1635,1428,1845,0.111,0.104,0.119,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,13.96,14.93,0.938,0.935,0.941,0.97,0.97,0.971,0.91,0.907,0.914,36.51,35.2,37.87,35.43,34.14,36.79,0,0,0,0,0,0,0.787,0,1.195,0.11,0.36,0.64,12.8
1527458400000,2018,5,2017,8,35,7,1.59,0.193,0.665,25858.8,158.8,158.8,153.9,4,4,4,2624,2450,2801,2305,2157,319.9,293,340,1205,1057,1361,0.122,0.114,0.13,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.09,15.94,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.915,0.923,39.47,38.32,40.61,38.48,37.26,39.69,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1528063200000,2018,6,2017,9,36,7,1.35,0.177,0.665,27645.5,169.3,169.3,164.6,4,4,4,2236,2054,2401,1943,1761,293,293,293,843,661,1008,0.131,0.122,0.143,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.06,16.89,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42,40.93,43.18,41.14,40.03,42.32,0,0,0,0,0,0,0.914,0,0.685,0.13,0.49,0.51,20.5
1528668000000,2018,6,2017,9,37,7,1.11,0.177,0.665,29578.2,180.9,180.9,176.1,4,4,4,1843,1703,1993,1550,1410,293,293,293,449.6,310,600,0.16,0.147,0.172,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.53,17.05,17.99,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.91,43.59,46.14,44.02,42.72,45.22,0,0,0,0,0,0,0.978,0,0.445,0.16,0.6,0.4,26.6
1529272800000,2018,6,2017,9,38,7,0.936,0.177,0.665,31305.7,190.3,190.3,186.3,4,4,4,1547,1441,1660,1254,1148,293,293,293,154.3,48,267,0.19,0.177,0.203,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.898,0.857,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.8,1.87,0.091,0.087,0.093,18.52,18.13,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,46.52,48.55,46.59,45.59,47.58,0,0,0,0,0,0,1.04,0,0.271,0.19,0.71,0.29,33.4
1529877600000,2018,6,2017,9,39,7,0.767,0.174,0.591,29846.1,191.6,191.6,177.7,4,4,4,1267,1138,1407,979.8,881.1,287.7,256,293,2,0,14,0.228,0.208,0.25,977.8,881.1,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.668,0.543,0.842,0.46,0.365,0.648,0.022,0.017,0.031,1.4,1.15,1.79,0.066,0.053,0.086,19.86,19.03,20.52,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.32,42.05,48.88,44.41,41.21,47.9,0,0,0,0,0,0,0.987,0,0.176,0.23,0.77,0.23,38.9
1530482400000,2018,7,2017,10,40,7,0.618,0.155,0.464,24604.7,160.3,160.3,146.5,4,3,3.2857142857142856,1022,951.1,1103,766.4,695.1,256,256,256,0,0,0,0.251,0.232,0.269,766.4,695.1,846.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.437,0.372,0.511,0.307,0.265,0.349,0.014,0.012,0.016,1,0.892,1.09,0.046,0.04,0.05,21.04,20.69,21.4,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.47,39.8,51.52,45.06,38.83,48.2,0,0,0,0,0,0,0.814,0,0.154,0.25,0.75,0.25,39.8
1531087200000,2018,7,2017,10,41,7,0.533,0.142,0.39,21677.1,133.4,133.4,129,3,3,3,880.8,836.8,930.1,645.5,609.8,235.3,227,256,0,0,0,0.267,0.254,0.281,645.5,609.8,674.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.34,0.319,0.36,0.232,0.208,0.251,0.01,0.0092,0.011,0.805,0.744,0.857,0.036,0.033,0.038,21.77,21.52,22.01,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.89,41.87,45.36,43.01,41.04,44.45,0,0,0,0,0,0,0.717,0,0.143,0.27,0.73,0.27,40.7
1531692000000,2018,7,2017,10,42,7,0.479,0.137,0.342,19232,120.6,120.6,114.5,3,3,3,792.6,768.8,823.7,565.6,541.8,227,227,227,0,0,0,0.287,0.276,0.295,565.6,541.8,596.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.293,0.28,0.311,0.179,0.163,0.2,0.0078,0.0071,0.0088,0.669,0.629,0.722,0.029,0.027,0.032,22.26,22.08,22.4,0.952,0.95,0.954,0.974,0.971,0.978,0.927,0.922,0.933,39.17,37.68,41.09,38.16,36.59,40.2,0,0,0,0,0,0,0.636,0,0.137,0.29,0.71,0.29,40.2
1532296800000,2018,7,2017,10,43,7,0.437,0.137,0.3,16832.8,107.4,107.4,100.2,3,2,2.4285714285714284,722.5,689.7,756.5,495.5,462.7,227,227,227,0,0,0,0.314,0.3,0.329,495.5,462.7,529.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.254,0.235,0.273,0.134,0.117,0.155,0.0058,0.005,0.0067,0.615,0.57,0.662,0.026,0.025,0.029,22.59,22.47,22.73,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.55,35.42,52.31,42.58,34.36,48.2,0,0,0,0,0,0,0.557,0,0.137,0.31,0.69,0.31,38.5
1532901600000,2018,7,2017,10,44,7,0.392,0.126,0.265,15543.1,96.15,96.15,92.52,2,2,2,647.6,615.6,679.1,438.4,413.6,209.1,202,227,0,0,0,0.323,0.307,0.339,438.4,413.6,456.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.221,0.209,0.23,0.106,0.0942,0.115,0.0045,0.004,0.0049,0.565,0.525,0.596,0.024,0.022,0.025,22.94,22.79,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.2,44.8,49.06,46.26,43.9,48.08,0,0,0,0,0,0,0.514,0,0.127,0.32,0.68,0.32,39.7
1533506400000,2018,8,2017,11,45,7,0.35,0.122,0.228,13493,86.03,86.03,80.32,2,2,2,579.4,553.6,606.6,377.4,351.6,202,202,202,0,0,0,0.349,0.333,0.365,377.4,351.6,404.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.187,0.206,0.0771,0.0649,0.09,0.0032,0.0027,0.0038,0.471,0.432,0.511,0.02,0.018,0.022,23.32,23.16,23.48,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.08,38.4,43.89,40.16,37.35,43.01,0,0,0,0,0,0,0.446,0,0.122,0.35,0.65,0.35,38.6
1534111200000,2018,8,2017,11,46,7,0.316,0.122,0.194,11456.1,72.81,72.81,68.19,2,2,2,522.9,500.8,545.1,320.9,298.8,202,202,202,0,0,0,0.387,0.371,0.403,320.9,298.8,343.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.176,0.169,0.184,0.0505,0.04,0.0609,0.0021,0.0017,0.0025,0.386,0.353,0.419,0.016,0.015,0.018,23.66,23.53,23.79,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.912,0.92,35.15,32.79,37.51,34.1,31.81,36.41,0,0,0,0,0,0,0.379,0,0.122,0.39,0.61,0.39,36.3
1534716000000,2018,8,2017,11,47,7,0.287,0.122,0.165,9774.13,62.18,62.18,58.18,2,2,2,475.1,456.8,494,273.1,254.8,202,202,202,0,0,0,0.426,0.409,0.442,273.1,254.8,292,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.159,0.153,0.166,0.0279,0.0193,0.0368,0.0012,0.00079,0.0015,0.314,0.287,0.342,0.013,0.012,0.014,23.95,23.83,24.06,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.99,27.99,32.05,29.09,27.15,31.09,0,0,0,0,0,0,0.323,0,0.122,0.43,0.57,0.43,34.1
1535320800000,2018,8,2017,11,48,7,0.263,0.111,0.152,8966.45,61.52,61.52,53.37,2,1,1.7142857142857142,434.5,417.7,451,250.8,227.7,183.7,138,202,0,0,0,0.422,0.326,0.47,250.8,227.7,285.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.143,0.157,0.0207,0.0151,0.0337,0.00084,0.00062,0.0014,0.327,0.266,0.418,0.013,0.011,0.017,24.12,24.03,24.2,0.939,0.926,0.958,0.973,0.97,0.98,0.913,0.898,0.939,35.26,26.05,52.49,33.57,25.27,48.2,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.1
1535925600000,2018,9,2017,12,49,7,0.238,0.0835,0.155,9272.24,58.94,58.94,55.19,2,2,2,394,378,411.4,256,240,138,138,138,0,0,0,0.35,0.335,0.365,256,240,273.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.141,0.153,0.0207,0.0162,0.028,0.00084,0.00065,0.0011,0.283,0.262,0.308,0.011,0.011,0.013,24.35,24.24,24.45,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.45,26.66,30.38,27.6,25.86,29.47,0,0,0,0,0,0,0.307,0,0.083,0.35,0.65,0.35,39
1536530400000,2018,9,2017,12,50,7,0.217,0.0835,0.134,8111,50.56,50.56,48.28,2,1,1.1428571428571428,358.8,346,372.8,220.8,208,138,138,138,0,0,0,0.385,0.37,0.399,220.8,208,234.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.139,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.367,0.256,0.405,0.015,0.01,0.016,24.44,24.36,24.5,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.69,26.06,52.55,44.67,25.28,48.2,0,0,0,0,0,0,0.268,0,0.083,0.38,0.62,0.38,37.4
1537135200000,2018,9,2017,12,51,7,0.199,0.0835,0.116,7254.08,45.94,45.94,43.18,1,1,1,329.7,317.9,341.9,191.7,179.9,138,138,138,0,0,0,0.419,0.404,0.434,191.7,179.9,203.9,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.011,0.0131,0.00048,0.00044,0.00053,0.337,0.316,0.359,0.014,0.013,0.014,24.61,24.53,24.69,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,44.07,41.33,46.88,43.18,40.46,45.94,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.5
1537740000000,2018,9,2017,12,52,7,0.184,0.0835,0.1,6229.13,39.58,39.58,37.08,1,1,1,304,294.6,314.3,166,156.6,138,138,138,0,0,0,0.454,0.439,0.468,166,156.6,176.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00986,0.00906,0.0107,0.00039,0.00036,0.00043,0.291,0.275,0.31,0.012,0.011,0.012,24.79,24.72,24.85,0.944,0.941,0.948,0.973,0.97,0.977,0.918,0.913,0.926,38.12,35.93,40.51,37.08,34.85,39.58,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.9
1538344800000,2018,10,2018,1,1,7,0.171,0.0665,0.104,6529.83,41.11,41.11,38.87,1,1,1,282.6,273.6,291.6,172.6,163.6,110,110,110,0,0,0,0.389,0.377,0.402,172.6,163.6,181.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0104,0.00965,0.0112,0.00041,0.00038,0.00045,0.3,0.284,0.317,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.83,37.72,41.95,38.87,36.63,41.11,0,0,0,0,0,0,0.216,0,0.067,0.39,0.61,0.39,38.2
1538949600000,2018,10,2018,1,2,7,0.159,0.0665,0.0921,5716.66,35.9,35.9,34.03,1,1,1,262.3,254.7,270.6,152.3,144.7,110,110,110,0,0,0,0.42,0.407,0.432,152.3,144.7,160.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0087,0.00805,0.0094,0.00034,0.00032,0.00037,0.264,0.251,0.279,0.01,0.0099,0.011,24.99,24.94,25.03,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.08,33.28,37.01,34.03,32.29,35.9,0,0,0,0,0,0,0.189,0,0.0669,0.42,0.58,0.42,36
1539554400000,2018,10,2018,1,3,7,0.151,0.0665,0.084,5201.64,32.22,32.22,30.96,1,1,1,248.9,241.8,254.4,138.9,131.8,110,110,110,0,0,0,0.442,0.432,0.455,138.9,131.8,144.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00756,0.00696,0.00803,0.0003,0.00027,0.00032,0.24,0.228,0.25,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.92,30.26,33.22,30.96,29.35,32.22,0,0,0,0,0,0,0.172,0,0.067,0.44,0.56,0.44,34.4
1540159200000,2018,10,2018,1,4,7,0.141,0.0665,0.0745,4594.53,29.04,29.04,27.35,1,1,1,233.1,225.7,240.5,123.1,115.7,110,110,110,0,0,0,0.472,0.457,0.487,123.1,115.7,130.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0944,0.0996,0.00621,0.00559,0.00684,0.00024,0.00022,0.00027,0.212,0.199,0.225,0.0083,0.0078,0.0089,25.19,25.13,25.25,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.19,26.43,29.94,27.35,25.63,29.04,0,0,0,0,0,0,0.152,0,0.0665,0.47,0.53,0.47,32.6
1540764000000,2018,10,2018,1,5,7,0.134,0.0607,0.0734,4534.24,28.98,28.98,26.99,1,1,1,221.6,219.7,224.3,121.3,110.5,100.3,93,110,0,0,0,0.453,0.418,0.499,121.3,110.5,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0925,0.0968,0.00606,0.00515,0.00678,0.00024,0.0002,0.00027,0.207,0.189,0.221,0.0081,0.0074,0.0087,25.26,25.24,25.29,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.903,27.82,25.18,29.88,26.99,24.42,28.98,0,0,0,0,0,0,0.15,0,0.0606,0.45,0.55,0.45,33.8
1541368800000,2018,11,2018,2,6,7,0.138,0.0562,0.0813,5048.34,30.54,30.54,30.05,1,1,1,227.4,224.6,229.6,134.4,131.6,93,93,93,0,0,0,0.409,0.405,0.414,134.4,131.6,136.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0975,0.0993,0.00717,0.00694,0.00736,0.00028,0.00027,0.00029,0.23,0.225,0.233,0.009,0.0088,0.0092,25.21,25.19,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.98,30.33,31.48,30.05,29.42,30.54,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
1541973600000,2018,11,2018,2,7,7,0.136,0.0562,0.0801,4975.08,30.17,30.17,29.61,1,1,1,225.5,223.3,227.9,132.5,130.3,93,93,93,0,0,0,0.413,0.408,0.417,132.5,130.3,134.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.097,0.0987,0.00701,0.00682,0.00722,0.00028,0.00027,0.00028,0.226,0.222,0.231,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.53,30.01,31.1,29.61,29.11,30.17,0,0,0,0,0,0,0.165,0,0.0559,0.41,0.59,0.41,36.6
1542578400000,2018,11,2018,2,8,7,0.135,0.045,0.0895,5592.05,35.66,35.66,33.29,1,1,1,222.4,220.8,225.2,148,128.6,74.43,67,93,0,0,0,0.335,0.298,0.42,148,128.6,158.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0965,0.104,0.00833,0.00668,0.00919,0.00033,0.00026,0.00036,0.252,0.219,0.269,0.0099,0.0086,0.011,25.21,25.18,25.25,0.938,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,34.32,29.62,36.77,33.29,28.73,35.66,0,0,0,0,0,0,0.185,0,0.0455,0.33,0.66,0.34,41.4
1543183200000,2018,11,2018,2,9,7,0.139,0.0391,0.1,6297.61,39.78,39.78,37.49,1,1,1,230.3,227.1,233.7,165.6,160.1,64.71,59,67,0,0,0,0.281,0.253,0.295,165.6,160.1,174.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.109,0.00983,0.00936,0.0106,0.00039,0.00037,0.00042,0.282,0.272,0.298,0.011,0.011,0.012,25.14,25.1,25.17,0.944,0.942,0.947,0.973,0.97,0.978,0.918,0.914,0.925,38.53,37.22,40.69,37.49,36.1,39.78,0,0,0,0,0,0,0.208,0,0.039,0.28,0.72,0.28,45.3
1543788000000,2018,12,2018,3,10,7,0.147,0.0357,0.111,7044.41,43.46,43.46,41.93,1,1,1,242.6,234.5,249.2,183.6,175.5,59,59,59,0,0,0,0.243,0.237,0.252,183.6,175.5,190.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0114,0.0107,0.0119,0.00045,0.00042,0.00047,0.314,0.299,0.326,0.012,0.012,0.013,25.03,24.98,25.09,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.8,40.88,44.35,41.93,39.98,43.46,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.9
1544392800000,2018,12,2018,3,11,7,0.146,0.0357,0.11,6979.53,43.02,43.02,41.54,1,1,1,241,236.9,247.3,182,177.9,59,59,59,0,0,0,0.245,0.239,0.249,182,177.9,188.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.114,0.0112,0.0109,0.0118,0.00044,0.00043,0.00046,0.311,0.304,0.322,0.012,0.012,0.013,25.04,24.99,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.41,41.46,43.9,41.54,40.6,43.02,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1544997600000,2018,12,2018,3,12,7,0.141,0.0357,0.105,6666.42,40.26,40.26,39.68,1,1,1,233.3,231.7,235.6,174.3,172.7,59,59,59,0,0,0,0.253,0.25,0.255,174.3,172.7,176.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0106,0.0104,0.0108,0.00042,0.00041,0.00042,0.297,0.294,0.301,0.012,0.012,0.012,25.1,25.09,25.12,0.946,0.946,0.947,0.977,0.977,0.978,0.925,0.924,0.927,40.6,40.25,41.14,39.68,39.3,40.26,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1545602400000,2018,12,2018,3,13,7,0.143,0.0357,0.108,6828.8,42.14,42.14,40.65,1,1,1,237.2,232.8,243.5,178.2,173.8,59,59,59,0,0,0,0.249,0.242,0.253,178.2,173.8,184.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.0109,0.0105,0.0114,0.00043,0.00041,0.00045,0.304,0.296,0.315,0.012,0.012,0.012,25.07,25.02,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.925,0.931,41.53,40.5,43,40.65,39.57,42.14,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.8
1546207200000,2018,12,2018,3,14,7,0.15,0.0429,0.107,6778.58,42.71,42.71,40.35,1,1,1,248.5,245.1,252.5,177.5,172.1,71,59,73,0,0,0,0.286,0.24,0.298,177.5,172.1,187,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.113,0.0108,0.0104,0.0116,0.00043,0.00041,0.00046,0.304,0.295,0.32,0.012,0.012,0.013,25.01,24.98,25.03,0.948,0.946,0.951,0.978,0.976,0.98,0.927,0.923,0.932,41.25,39.97,43.58,40.35,39.01,42.71,0,0,0,0,0,0,0.224,0,0.043,0.29,0.71,0.29,45.2
1546812000000,2019,1,2018,4,15,7,0.154,0.0442,0.11,6954.07,42.2,42.2,41.39,1,1,1,254.8,252.2,258.3,181.8,179.2,73,73,73,0,0,0,0.286,0.283,0.289,181.8,179.2,185.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0112,0.011,0.0115,0.00044,0.00043,0.00046,0.312,0.308,0.318,0.012,0.012,0.013,24.97,24.95,24.98,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.24,41.64,43.06,41.39,40.79,42.2,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.159,0.0442,0.115,7263.78,44.04,44.04,43.24,1,1,1,262.7,260.7,266.2,189.7,187.7,73,73,73,0,0,0,0.278,0.274,0.28,189.7,187.7,193.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.117,0.0119,0.0117,0.0122,0.00047,0.00046,0.00048,0.326,0.323,0.333,0.013,0.013,0.013,24.92,24.9,24.93,0.951,0.951,0.953,0.98,0.98,0.98,0.932,0.932,0.934,44.12,43.65,44.94,43.24,42.77,44.04,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
1548021600000,2019,1,2018,4,17,7,0.171,0.0442,0.127,7927.94,48.2,48.2,47.19,1,1,1,282.7,270.8,297.1,209.7,197.8,73,73,73,0,0,0,0.259,0.246,0.27,209.7,197.8,224.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0136,0.0126,0.0148,0.00054,0.0005,0.00059,0.362,0.341,0.388,0.014,0.014,0.015,24.81,24.72,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.79,46.04,52.11,47.19,45.12,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.4
1548626400000,2019,1,2018,4,18,7,0.204,0.0473,0.157,9498.35,61.61,61.61,56.54,2,2,2,337.3,306.1,367.9,259.2,233.1,78.14,73,85,0,0,0,0.232,0.216,0.246,259.2,233.1,282.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.131,0.15,0.0225,0.0156,0.0325,0.00091,0.00062,0.0013,0.281,0.247,0.316,0.011,0.0098,0.013,24.63,24.44,24.82,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.896,0.908,29.14,26.22,31.76,28.27,25.43,30.81,0,0,0,0,0,0,0.314,0,0.047,0.23,0.77,0.23,46.6
1549231200000,2019,2,2018,5,19,7,0.249,0.0514,0.198,11955.7,78.66,78.66,71.16,2,2,2,412.2,379.1,445.8,327.2,294.1,85,85,85,0,0,0,0.207,0.191,0.224,327.2,294.1,360.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.165,0.154,0.177,0.0534,0.0378,0.0693,0.0022,0.0015,0.0028,0.382,0.333,0.433,0.016,0.013,0.018,24.16,23.96,24.37,0.945,0.939,0.95,0.972,0.97,0.977,0.918,0.911,0.928,36.62,33.01,40.27,35.58,32.02,39.33,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1549836000000,2019,2,2018,5,20,7,0.304,0.0514,0.252,15128.1,96.4,96.4,90.05,2,2,2,502.2,458.1,546.2,417.2,373.1,85,85,85,0,0,0,0.17,0.156,0.186,417.2,373.1,461.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.197,0.182,0.213,0.0959,0.0751,0.117,0.004,0.0031,0.0049,0.517,0.451,0.583,0.021,0.019,0.024,23.62,23.36,23.89,0.956,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,46.16,41.59,50.57,45.02,40.73,48.2,0,0,0,0,0,0,0.5,0,0.052,0.17,0.83,0.17,49.8
1550440800000,2019,2,2018,5,21,7,0.374,0.0514,0.322,18571.9,120.9,120.9,110.5,3,2,2.857142857142857,617.8,565.1,665.7,532.8,480.1,85,85,85,0,0,0,0.138,0.128,0.15,532.8,480.1,580.7,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.253,0.223,0.28,0.157,0.126,0.189,0.0067,0.0053,0.0081,0.608,0.536,0.673,0.026,0.023,0.029,23.02,22.76,23.24,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.6,35.93,52.3,39.14,34.85,48.2,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.7
1551045600000,2019,2,2018,5,22,7,0.429,0.0571,0.372,21381.5,130.8,130.8,127.3,3,3,3,710.1,677.4,744.2,615.6,592.4,94.43,85,107,0,0,0,0.133,0.12,0.148,615.6,592.4,637.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.302,0.286,0.317,0.212,0.197,0.227,0.0091,0.0084,0.0098,0.734,0.692,0.773,0.032,0.03,0.033,22.53,22.35,22.7,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.29,41.93,44.5,42.42,41.09,43.61,0,0,0,0,0,0,0.707,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.475,0.0647,0.41,23164.9,141.7,141.7,137.9,3,3,3,784.9,757,807.8,677.9,650,107,107,107,0,0,0,0.136,0.132,0.141,677.9,650,700.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.34,0.324,0.353,0.254,0.235,0.269,0.011,0.01,0.012,0.842,0.795,0.88,0.037,0.034,0.038,22.12,21.99,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.9,45.27,48.21,45.96,44.36,47.24,0,0,0,0,0,0,0.766,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.494,0.0647,0.429,24057.4,143.7,143.7,143.2,3,3,3,816.7,812.9,820,709.7,705.9,107,107,107,0,0,0,0.131,0.13,0.132,709.7,705.9,713,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.358,0.356,0.36,0.275,0.273,0.277,0.012,0.012,0.012,0.895,0.889,0.901,0.039,0.039,0.039,21.94,21.92,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,48.5,48.89,47.73,47.53,47.91,0,0,0,0,0,0,0.796,0,0.065,0.13,0.87,0.13,48.7
1552860000000,2019,3,2018,6,25,7,0.486,0.0647,0.421,23675.5,142.9,142.9,140.9,3,3,3,803,791.6,814.7,696,684.6,107,107,107,0,0,0,0.133,0.131,0.135,696,684.6,707.7,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.344,0.357,0.266,0.258,0.274,0.012,0.011,0.012,0.872,0.853,0.892,0.038,0.037,0.039,22.02,21.95,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.93,47.29,48.59,46.98,46.35,47.62,0,0,0,0,0,0,0.783,0,0.065,0.13,0.87,0.13,48.7
