date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,215.78,0.94,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00789,0.000309,0.107,0.0042,1,0.135,0.242,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
1993-01-02,1992,4,14,2,219.89,0.93,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.0098,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
1993-01-03,1992,4,14,3,223.44,0.93,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1993-01-04,1992,4,14,4,228.09,0.92,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1993-01-05,1992,4,14,5,233.28,0.91,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
1993-01-06,1992,4,14,6,239.57,0.9,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
1993-01-07,1992,4,15,7,242.03,0.89,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
1993-01-08,1992,4,15,8,243.95,0.88,5,Dry,29,5,4,2,33,73,0.3,170.9,0.7,170.9,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
1993-01-09,1992,4,15,9,249.14,0.87,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
1993-01-10,1992,4,15,10,254.34,0.86,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
1993-01-11,1992,4,15,11,258.44,0.85,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1993-01-12,1992,4,15,12,261.45,0.84,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-01-13,1992,4,15,13,266.64,0.83,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-01-14,1992,4,16,14,273.48,0.82,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
1993-01-15,1992,4,16,15,278.67,0.81,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1993-01-16,1992,4,16,16,282.23,0.8,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
1993-01-17,1992,4,16,17,288.52,0.78,5,Dry,29,5,4,2,33,73,0.25,215.5,0.75,215.5,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1993-01-18,1992,4,16,18,293.17,0.77,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1993-01-19,1992,4,16,19,301.64,0.76,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
1993-01-20,1992,4,16,20,312.85,0.74,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
1993-01-21,1992,4,17,21,322.97,0.72,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
1993-01-22,1992,4,17,22,330.9,0.71,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
1993-01-23,1992,4,17,23,341.56,0.7,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
1993-01-24,1992,4,17,24,353.87,0.69,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1993-01-25,1992,4,17,25,366.72,0.67,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
1993-01-26,1992,4,17,26,379.03,0.66,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
1993-01-27,1992,4,17,27,391.33,0.65,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
1993-01-28,1992,4,18,28,402.54,0.64,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
1993-01-29,1992,4,18,29,413.75,0.63,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00933,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
1993-01-30,1992,4,18,30,424.96,0.62,5,Dry,29,5,4,2,33,73,0.17,352,0.83,352,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
1993-01-31,1992,4,18,31,436.17,0.61,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
1993-02-01,1992,5,18,32,450.12,0.6,5,Dry,31,6,4,3,41,85,0.19,365.1,0.81,365.1,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0713,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
1993-02-02,1992,5,18,33,463.52,0.59,5,Dry,31,6,4,3,41,85,0.18,378.5,0.82,378.5,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
1993-02-03,1992,5,18,34,479.65,0.58,5,Dry,31,6,4,3,41,85,0.18,394.6,0.82,394.6,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
1993-02-04,1992,5,19,35,496.33,0.57,5,Dry,31,6,4,3,41,85,0.17,411.3,0.83,411.3,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
1993-02-05,1992,5,19,36,515.74,0.56,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
1993-02-06,1992,5,19,37,537.35,0.55,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1993-02-07,1992,5,19,38,562.23,0.53,5,Dry,31,6,4,3,41,85,0.15,477.2,0.85,477.2,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
1993-02-08,1992,5,19,39,588.75,0.52,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1993-02-09,1992,5,19,40,617.46,0.51,5,Dry,31,6,4,3,41,85,0.14,532.5,0.86,532.5,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
1993-02-10,1992,5,19,41,648.36,0.49,5,Dry,31,6,4,3,41,85,0.13,563.4,0.87,563.4,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
1993-02-11,1992,5,20,42,680.35,0.48,5,Dry,31,6,4,3,41,85,0.13,595.4,0.88,595.4,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.0085,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1993-02-12,1992,5,20,43,714.53,0.47,5,Dry,31,6,4,3,41,85,0.12,629.5,0.88,629.5,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00953,0.529,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
1993-02-13,1992,5,20,44,752.54,0.46,5,Dry,31,6,4,3,41,85,0.11,667.5,0.89,667.5,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.025,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1993-02-14,1992,5,20,45,783.79,0.44,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1993-02-15,1992,5,20,46,817.64,0.43,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
1993-02-16,1992,5,20,47,861.88,0.41,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
1993-02-17,1992,5,20,48,911.22,0.4,5,Dry,31,6,4,3,41,85,0.093,826.2,0.91,826.2,0,0,0,0,-3,3,31,6,4,0,44,867,990,967.5,22.5,0.449,0.339,0.0151,0.788,0.0351,4,0.221,1.01,0.0449,21.4,0.954,0.979,0.934,41.4,40.6,162,3900
1993-02-18,1992,5,21,49,969.33,0.39,5,Dry,31,6,4,3,41,85,0.088,884.3,0.91,884.3,0,0,0,0,-3,3,31,6,4,0,44,925,990,967.8,22.2,0.502,0.367,0.0165,0.869,0.0391,4,0.241,1.11,0.0499,21.1,0.955,0.98,0.936,43.7,42.9,171,4110
1993-02-19,1992,5,21,50,1031.3,0.38,5,Dry,31,6,4,3,41,85,0.082,946.3,0.92,946.3,0,0,0,0,-3,3,31,6,4,0,44,987,990,968,22,0.559,0.397,0.018,0.956,0.0434,4,0.262,1.22,0.0553,20.8,0.956,0.98,0.937,46.1,45.2,181,4340
1993-02-20,1992,5,21,51,1096.6,0.36,5,Dry,31,6,4,3,41,85,0.077,1012,0.92,1012,0,0,0,0,-3,3,31,6,4,0,44,1050,990,968.2,21.8,0.629,0.449,0.0206,1.08,0.0495,4,0.282,1.36,0.0624,20.4,0.956,0.98,0.937,48.4,47.5,190,4560
1993-02-21,1992,5,21,52,1164.8,0.35,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.486,0.0225,1.16,0.0537,4,0.286,1.44,0.0669,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1993-02-22,1992,5,21,53,1235.6,0.34,3,Normal,43,7,5,4,78,137,0.11,1099,0.89,1099,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.777,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1993-02-23,1992,5,21,54,1308.9,0.34,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-02-24,1992,5,21,55,1390.5,0.33,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1993-02-25,1992,5,22,56,1430.6,0.32,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1993-02-26,1992,5,22,57,1477.6,0.31,3,Normal,43,7,5,4,78,137,0.093,1341,0.91,1100,241,54,7,7,3,170,97,14,12,7,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-02-27,1992,5,22,58,1525.3,0.3,3,Normal,43,7,5,4,78,137,0.09,1388,0.91,1100,288,57,9,9,5,208,100,16,14,9,286,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-02-28,1992,5,22,59,1580.1,0.29,3,Normal,43,7,5,4,78,137,0.087,1443,0.91,1100,343,57,10,10,6,260,100,17,15,10,338,1230,990,969.7,20.3,0.898,0.648,0.032,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-03-01,1992,6,22,60,1635.7,0.29,2,Mod_Wet,59,11,12,13,144,239,0.15,1397,0.85,1100,297,41,7,9,-4,244,100,18,21,9,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1993-03-02,1992,6,22,61,1692.1,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1453,0.86,1100,353,41,7,11,-2,296,100,18,23,11,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-03-03,1992,6,22,62,1749.3,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1510,0.86,1100,410,41,7,13,-1,350,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-03-04,1992,6,23,63,1807.2,0.26,2,Mod_Wet,59,11,12,13,144,239,0.13,1568,0.87,1100,468,41,7,13,1,406,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-03-05,1992,6,23,64,1858.9,0.26,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1993-03-06,1992,6,23,65,1911.2,0.25,2,Mod_Wet,59,11,12,13,144,239,0.13,1672,0.88,1100,572,41,7,13,4,507,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-03-07,1992,6,23,66,1963.9,0.25,2,Mod_Wet,59,11,12,13,144,239,0.12,1725,0.88,1100,625,41,7,13,6,558,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1993-03-08,1992,6,23,67,2017.2,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1778,0.88,1100,678,41,7,13,7,610,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-03-09,1992,6,23,68,2078.2,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1839,0.89,1100,739,41,7,13,9,669,100,18,25,22,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-03-10,1992,6,23,69,2139.8,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1901,0.89,1100,801,41,7,13,11,729,100,18,25,24,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-03-11,1992,6,24,70,2209.4,0.23,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1993-03-12,1992,6,24,71,2272.3,0.22,3,Normal,49,9,9,9,107,183,0.081,2089,0.92,1100,989,51,9,16,21,892,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1993-03-13,1992,6,24,72,2328.2,0.22,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-03-14,1992,6,24,73,2392.2,0.21,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-03-15,1992,6,24,74,2464.3,0.21,3,Normal,49,9,9,9,107,183,0.074,2281,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-03-16,1992,6,24,75,2544.9,0.2,3,Normal,49,9,9,9,107,183,0.072,2362,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1993-03-17,1992,6,24,76,2634,0.19,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-03-18,1992,6,25,77,2731.9,0.19,3,Normal,49,9,9,9,107,183,0.067,2549,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1993-03-19,1992,6,25,78,2839,0.18,3,Normal,49,9,9,9,107,183,0.065,2656,0.94,1100,1560,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1993-03-20,1992,6,25,79,2955.3,0.17,3,Normal,49,9,9,9,107,183,0.062,2772,0.94,1100,1670,51,9,16,41,1560,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
1993-03-21,1992,6,25,80,3089.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2850,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1993-03-22,1992,6,25,81,3233.3,0.15,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
1993-03-23,1992,6,25,82,3354,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3115,0.93,1100,2020,41,7,13,47,1910,100,18,25,60,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-03-24,1992,6,25,83,3467.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3229,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
1993-03-25,1992,6,26,84,3590.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3352,0.93,1100,2250,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1993-03-26,1992,6,26,85,3706.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.065,3467,0.94,1100,2370,41,7,13,58,2250,100,18,25,71,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
1993-03-27,1992,6,26,86,3823.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.063,3584,0.94,1100,2480,41,7,13,62,2360,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
1993-03-28,1992,6,26,87,3940.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.061,3702,0.94,1100,2600,41,7,13,65,2480,100,18,25,78,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
1993-03-29,1992,6,26,88,4050.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3812,0.94,1100,2710,41,7,13,67,2580,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
1993-03-30,1992,6,26,89,4152.6,0.11,2,Mod_Wet,59,11,12,13,144,239,0.058,3914,0.94,1100,2810,41,7,13,67,2690,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.133,12.2,0.921,0.97,0.894,30.2,29.3,117,2820
1993-03-31,1992,6,26,90,4246.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4007,0.94,1100,2910,41,7,13,67,2780,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
1993-04-01,1992,7,27,91,4340.3,0.098,2,Mod_Wet,70,14,18,25,168,295,0.068,4045,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
1993-04-02,1992,7,27,92,4416.8,0.094,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
1993-04-03,1992,7,27,93,4484.7,0.091,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
1993-04-04,1992,7,27,94,4562,0.088,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
1993-04-05,1992,7,27,95,4639.6,0.085,2,Mod_Wet,70,14,18,25,168,295,0.064,4345,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
1993-04-06,1992,7,27,96,4726.7,0.082,2,Mod_Wet,70,14,18,25,168,295,0.062,4432,0.94,1100,3330,30,4,7,55,3240,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
1993-04-07,1992,7,27,97,4823.5,0.078,2,Mod_Wet,70,14,18,25,168,295,0.061,4529,0.94,1100,3430,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
1993-04-08,1992,7,28,98,4920.9,0.074,2,Mod_Wet,70,14,18,25,168,295,0.06,4626,0.94,1100,3530,30,4,7,55,3430,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.2,24.5,97.8,2350
1993-04-09,1992,7,28,99,5028,0.069,2,Mod_Wet,70,14,18,25,168,295,0.059,4733,0.94,1100,3630,30,4,7,55,3540,100,18,25,80,3710,1240,990,977.6,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.4,2260
1993-04-10,1992,7,28,100,5145.2,0.065,2,Mod_Wet,70,14,18,25,168,295,0.057,4850,0.94,1100,3750,30,4,7,55,3650,100,18,25,80,3820,1240,990,977.7,12.3,0.919,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.1,2190
1993-04-11,1992,7,28,101,5272.5,0.06,2,Mod_Wet,70,14,18,25,168,295,0.056,4978,0.94,1100,3880,30,4,7,55,3780,100,18,25,80,3950,1240,990,977.9,12.1,0.916,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.855,24.3,21.9,87.7,2110
1993-04-12,1992,7,28,102,5410.2,0.055,2,Mod_Wet,70,14,18,25,168,295,0.054,5115,0.94,1100,4020,30,4,7,55,3920,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.875,0.97,0.848,23.7,21,84.1,2020
1993-04-13,1992,7,28,103,5558.3,0.05,2,Mod_Wet,70,14,18,25,168,295,0.053,5263,0.95,1100,4160,30,4,7,55,4070,100,18,25,80,4240,1240,990.1,978.4,11.7,0.907,0.648,0.0555,1.55,0.133,4,0.3,1.85,0.159,9.83,0,0,0,0,0,0,0
1993-04-14,1992,7,28,104,5697.9,0.046,2,Mod_Wet,70,14,18,25,168,295,0.052,5403,0.95,1100,4300,30,4,7,55,4210,100,18,25,80,4380,1240,990.1,978.6,11.5,0.903,0.648,0.0565,1.55,0.135,4,0.3,1.85,0.161,9.63,0,0,0,0,0,0,0
1993-04-15,1992,7,29,105,5838.3,0.041,2,Mod_Wet,70,14,18,25,168,295,0.051,5543,0.95,1100,4440,30,4,7,55,4350,100,18,25,80,4520,1240,990.1,978.8,11.3,0.898,0.648,0.0575,1.55,0.137,4,0.3,1.85,0.164,9.43,0,0,0,0,0,0,0
1993-04-16,1992,7,29,106,5969.8,0.037,2,Mod_Wet,70,14,18,25,168,295,0.049,5675,0.95,1100,4580,30,4,7,55,4480,100,18,25,80,4650,1240,990.1,979,11.1,0.894,0.648,0.0585,1.54,0.139,4,0.3,1.84,0.166,9.24,0,0,0,0,0,0,0
1993-04-17,1992,7,29,107,6082.4,0.033,2,Mod_Wet,70,14,18,25,168,295,0.049,5787,0.95,1100,4690,30,4,7,55,4590,100,18,25,80,4760,1240,990.1,979.2,10.9,0.891,0.648,0.0592,1.54,0.141,4,0.3,1.84,0.168,9.1,0,0,0,0,0,0,0
1993-04-18,1992,7,29,108,6185.6,0.03,2,Mod_Wet,70,14,18,25,168,295,0.048,5891,0.95,1100,4790,30,4,7,55,4700,100,18,25,80,4860,1240,990.1,979.3,10.8,0.888,0.648,0.0599,1.54,0.142,4,0.3,1.84,0.17,8.99,0,0,0,0,0,0,0
1993-04-19,1992,7,29,109,6279.5,0.028,2,Mod_Wet,70,14,18,25,168,295,0.047,5984,0.95,1100,4880,30,4,7,55,4790,100,18,25,80,4960,1240,990.1,979.4,10.7,0.885,0.648,0.0605,1.53,0.143,4,0.3,1.83,0.171,8.88,0,0,0,0,0,0,0
1993-04-20,1992,7,29,110,6363.7,0.027,2,Mod_Wet,70,14,18,25,168,295,0.046,6069,0.95,1100,4970,30,4,7,55,4870,100,18,25,80,5040,1240,990.1,979.5,10.6,0.882,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.79,0,0,0,0,0,0,0
1993-04-21,1992,7,29,111,6438.3,0.025,1,Wet,84,14,20,27,219,364,0.057,6074,0.94,1100,4970,16,4,5,53,4900,100,18,25,80,5120,1240,990.1,979.6,10.5,0.88,0.648,0.0615,1.53,0.145,4,0.3,1.83,0.174,8.7,0,0,0,0,0,0,0
1993-04-22,1992,7,30,112,6513.1,0.024,1,Wet,84,14,20,27,219,364,0.056,6149,0.94,1100,5050,16,4,5,53,4970,100,18,25,80,5190,1240,990.1,979.7,10.4,0.878,0.648,0.062,1.53,0.146,4,0.3,1.83,0.175,8.62,0,0,0,0,0,0,0
1993-04-23,1992,7,30,113,6578,0.023,1,Wet,84,14,20,27,219,364,0.055,6214,0.94,1100,5110,16,4,5,53,5040,100,18,25,80,5260,1240,990.1,979.8,10.4,0.876,0.648,0.0625,1.52,0.147,4,0.3,1.82,0.176,8.54,0,0,0,0,0,0,0
1993-04-24,1992,7,30,114,6633.2,0.022,1,Wet,84,14,20,27,219,364,0.055,6269,0.94,1100,5170,16,4,5,53,5090,100,18,25,80,5310,1240,990.1,979.8,10.3,0.874,0.648,0.0629,1.52,0.148,4,0.3,1.82,0.177,8.48,0,0,0,0,0,0,0
1993-04-25,1992,7,30,115,6668.3,0.021,1,Wet,84,14,20,27,219,364,0.055,6304,0.94,1100,5200,16,4,5,53,5130,100,18,25,80,5350,1240,990.1,979.9,10.3,0.873,0.648,0.0631,1.52,0.148,4,0.3,1.82,0.177,8.44,0,0,0,0,0,0,0
1993-04-26,1992,7,30,116,6693.4,0.02,1,Wet,84,14,20,27,219,364,0.054,6329,0.95,1100,5230,16,4,5,53,5150,100,18,25,80,5370,1240,990.1,979.9,10.2,0.872,0.648,0.0633,1.52,0.149,4,0.3,1.82,0.178,8.41,0,0,0,0,0,0,0
1993-04-27,1992,7,30,117,6708.5,0.02,1,Wet,84,14,20,27,219,364,0.054,6345,0.95,1100,5250,16,4,5,53,5170,100,18,25,80,5390,1240,990.1,979.9,10.2,0.872,0.648,0.0634,1.52,0.149,4,0.3,1.82,0.178,8.4,0,0,0,0,0,0,0
1993-04-28,1992,7,30,118,6713.5,0.02,1,Wet,84,14,20,27,219,364,0.054,6350,0.95,1100,5250,16,4,5,53,5170,100,18,25,80,5390,1240,990.1,979.9,10.2,0.872,0.648,0.0635,1.52,0.149,4,0.3,1.82,0.178,8.39,0,0,0,0,0,0,0
1993-04-29,1992,7,31,119,6708.5,0.02,1,Wet,84,14,20,27,219,364,0.054,6345,0.95,1100,5250,16,4,5,53,5170,100,18,25,80,5390,1240,990.1,979.9,10.2,0.872,0.648,0.0634,1.52,0.149,4,0.3,1.82,0.178,8.4,0,0,0,0,0,0,0
1993-04-30,1992,7,31,120,6693.4,0.02,1,Wet,84,14,20,27,219,364,0.054,6329,0.95,1100,5230,16,4,5,53,5150,100,18,25,80,5370,1240,990.1,979.9,10.2,0.872,0.648,0.0633,1.52,0.149,4,0.3,1.82,0.178,8.41,0,0,0,0,0,0,0
1993-05-01,1992,8,31,121,6668.3,0.021,1,Wet,71,14,18,24,213,340,0.051,6328,0.95,1100,5230,29,4,7,56,5130,100,18,25,80,5350,1240,990.1,979.9,10.3,0.873,0.648,0.0631,1.52,0.148,4,0.3,1.82,0.177,8.44,0,0,0,0,0,0,0
1993-05-02,1992,8,31,122,6643.2,0.021,1,Wet,71,14,18,24,213,340,0.051,6303,0.95,1100,5200,29,4,7,56,5110,100,18,25,80,5320,1240,990.1,979.8,10.3,0.874,0.648,0.063,1.52,0.148,4,0.3,1.82,0.177,8.47,0,0,0,0,0,0,0
1993-05-03,1992,8,31,123,6608.1,0.022,1,Wet,71,14,18,24,213,340,0.051,6268,0.95,1100,5170,29,4,7,56,5070,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.176,8.51,0,0,0,0,0,0,0
1993-05-04,1992,8,31,124,6573,0.023,1,Wet,71,14,18,24,213,340,0.052,6233,0.95,1100,5130,29,4,7,56,5040,100,18,25,80,5250,1240,990.1,979.8,10.4,0.876,0.648,0.0625,1.52,0.147,4,0.3,1.82,0.176,8.55,0,0,0,0,0,0,0
1993-05-05,1992,8,31,125,6528,0.024,1,Wet,71,14,18,24,213,340,0.052,6188,0.95,1100,5090,29,4,7,56,4990,100,18,25,80,5210,1240,990.1,979.7,10.4,0.877,0.648,0.0622,1.53,0.146,4,0.3,1.83,0.175,8.6,0,0,0,0,0,0,0
1993-05-06,1992,8,32,126,6473.1,0.025,1,Wet,71,14,18,24,213,340,0.052,6133,0.95,1100,5030,29,4,7,56,4940,100,18,25,80,5150,1240,990.1,979.6,10.5,0.879,0.648,0.0618,1.53,0.146,4,0.3,1.83,0.174,8.66,0,0,0,0,0,0,0
1993-05-07,1992,8,32,127,6418.4,0.026,1,Wet,71,14,18,24,213,340,0.053,6078,0.95,1100,4980,29,4,7,56,4880,100,18,25,80,5100,1240,990.1,979.6,10.6,0.881,0.648,0.0614,1.53,0.145,4,0.3,1.83,0.173,8.72,0,0,0,0,0,0,0
1993-05-08,1992,8,32,128,6353.8,0.027,1,Wet,71,14,18,24,213,340,0.053,6014,0.95,1100,4910,29,4,7,56,4820,100,18,25,80,5030,1240,990.1,979.5,10.6,0.883,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.8,0,0,0,0,0,0,0
1993-05-09,1992,8,32,129,6289.4,0.028,1,Wet,71,14,18,24,213,340,0.054,5949,0.95,1100,4850,29,4,7,56,4750,100,18,25,80,4970,1240,990.1,979.4,10.7,0.885,0.648,0.0605,1.53,0.143,4,0.3,1.83,0.171,8.87,0,0,0,0,0,0,0
1993-05-10,1992,8,32,130,6215.2,0.029,1,Wet,71,14,18,24,213,340,0.055,5875,0.94,1100,4780,29,4,7,56,4680,100,18,25,80,4890,1240,990.1,979.3,10.8,0.887,0.648,0.0601,1.53,0.142,4,0.3,1.83,0.17,8.95,0,0,0,0,0,0,0
1993-05-11,1992,8,32,131,6141.3,0.031,1,Wet,71,14,18,24,213,340,0.055,5801,0.94,1100,4700,29,4,7,56,4610,100,18,25,80,4820,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.04,0,0,0,0,0,0,0
1993-05-12,1992,8,32,132,6067.6,0.034,1,Wet,71,14,18,24,213,340,0.056,5728,0.94,1100,4630,29,4,7,56,4530,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.12,0,0,0,0,0,0,0
1993-05-13,1992,8,33,133,5994.2,0.036,1,Wet,71,14,18,24,213,340,0.057,5654,0.94,1100,4550,29,4,7,56,4460,100,18,25,80,4670,1240,990.1,979,11,0.894,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.2,0,0,0,0,0,0,0
1993-05-14,1992,8,33,134,5911.2,0.039,1,Wet,71,14,18,24,213,340,0.058,5571,0.94,1100,4470,29,4,7,56,4380,100,18,25,80,4590,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.32,0,0,0,0,0,0,0
1993-05-15,1992,8,33,135,5828.6,0.042,1,Wet,71,14,18,24,213,340,0.058,5489,0.94,1100,4390,29,4,7,56,4290,100,18,25,80,4510,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.44,0,0,0,0,0,0,0
1993-05-16,1992,8,33,136,5746.2,0.044,1,Wet,71,14,18,24,213,340,0.059,5406,0.94,1100,4310,29,4,7,56,4210,100,18,25,80,4420,1240,990.1,978.7,11.4,0.901,0.648,0.0568,1.55,0.136,4,0.3,1.85,0.162,9.56,0,0,0,0,0,0,0
1993-05-17,1992,8,33,137,5664.1,0.047,1,Wet,71,14,18,24,213,340,0.06,5324,0.94,1100,4220,29,4,7,56,4130,100,18,25,80,4340,1240,990.1,978.5,11.5,0.904,0.648,0.0562,1.55,0.135,4,0.3,1.85,0.161,9.68,0,0,0,0,0,0,0
1993-05-18,1992,8,33,138,5582.3,0.05,1,Wet,71,14,18,24,213,340,0.061,5242,0.94,1100,4140,29,4,7,56,4050,100,18,25,80,4260,1240,990.1,978.4,11.6,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.79,0,0,0,0,0,0,0
1993-05-19,1992,8,33,139,5491.3,0.053,1,Wet,71,14,18,24,213,340,0.062,5151,0.94,1100,4050,29,4,7,56,3960,100,18,25,80,4170,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.92,0,0,0,0,0,0,0
1993-05-20,1992,8,34,140,5400.7,0.056,1,Wet,71,14,18,24,213,340,0.063,5061,0.94,1100,3960,29,4,7,56,3870,100,18,25,80,4080,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.7,21.1,84.4,2020
1993-05-21,1992,8,34,141,5310.4,0.059,1,Wet,71,14,18,24,213,340,0.064,4970,0.94,1100,3870,29,4,7,56,3770,100,18,25,80,3990,1240,990,978,12,0.914,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.854,24.2,21.7,86.7,2080
1993-05-22,1992,8,34,142,5220.6,0.062,1,Wet,71,14,18,24,213,340,0.065,4881,0.94,1100,3780,29,4,7,56,3690,100,18,25,80,3900,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
1993-05-23,1992,8,34,143,5131.1,0.065,1,Wet,71,14,18,24,213,340,0.066,4791,0.93,1100,3690,29,4,7,56,3600,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.863,25,22.9,91.5,2200
1993-05-24,1992,8,34,144,5042,0.069,1,Wet,71,14,18,24,213,340,0.067,4702,0.93,1100,3600,29,4,7,56,3510,100,18,25,80,3720,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94,2260
1993-05-25,1992,8,34,145,4953.4,0.072,1,Wet,71,14,18,24,213,340,0.069,4613,0.93,1100,3510,29,4,7,56,3420,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.2,96.7,2320
1993-05-26,1992,8,34,146,4865.2,0.076,1,Wet,71,14,18,24,213,340,0.07,4525,0.93,1100,3430,29,4,7,56,3330,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,99.9,2400
1993-05-27,1992,8,35,147,4777.4,0.08,1,Wet,71,14,18,24,213,340,0.071,4437,0.93,1100,3340,29,4,7,56,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
1993-05-28,1992,8,35,148,4690,0.083,1,Wet,71,14,18,24,213,340,0.072,4350,0.93,1100,3250,29,4,7,56,3150,100,18,25,80,3370,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.5,106,2540
1993-05-29,1992,8,35,149,4603,0.086,1,Wet,71,14,18,24,213,340,0.074,4263,0.93,1100,3160,29,4,7,56,3070,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
1993-05-30,1992,8,35,150,4525.6,0.089,1,Wet,71,14,18,24,213,340,0.075,4186,0.93,1100,3090,29,4,7,56,2990,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
1993-05-31,1992,8,35,151,4448.5,0.093,1,Wet,71,14,18,24,213,340,0.076,4108,0.92,1100,3010,29,4,7,56,2910,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
1993-06-01,1992,9,35,152,4362.7,0.097,1,Wet,67,13,15,17,181,293,0.067,4070,0.93,1100,2970,33,5,10,63,2860,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
1993-06-02,1992,9,35,153,4268.5,0.1,1,Wet,67,13,15,17,181,293,0.069,3976,0.93,1100,2880,33,5,10,63,2770,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
1993-06-03,1992,9,36,154,4174.8,0.1,1,Wet,67,13,15,17,181,293,0.07,3882,0.93,1100,2780,33,5,10,63,2670,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
1993-06-04,1992,9,36,155,4081.7,0.11,1,Wet,67,13,15,17,181,293,0.072,3789,0.93,1100,2690,33,5,10,63,2580,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
1993-06-05,1992,9,36,156,3997.9,0.11,1,Wet,67,13,15,17,181,293,0.073,3705,0.93,1100,2610,33,5,10,61,2500,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
1993-06-06,1992,9,36,157,3914.7,0.12,1,Wet,67,13,15,17,181,293,0.075,3622,0.93,1100,2520,33,5,10,59,2420,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
1993-06-07,1992,9,36,158,3831.9,0.12,1,Wet,67,13,15,17,181,293,0.076,3539,0.92,1100,2440,33,5,10,56,2340,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
1993-06-08,1992,9,36,159,3749.6,0.12,1,Wet,67,13,15,17,181,293,0.078,3457,0.92,1100,2360,33,5,10,54,2260,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
1993-06-09,1992,9,36,160,3667.8,0.13,1,Wet,67,13,15,17,181,293,0.08,3375,0.92,1100,2280,33,5,10,51,2180,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
1993-06-10,1992,9,37,161,3586.4,0.13,1,Wet,67,13,15,17,181,293,0.082,3293,0.92,1100,2190,33,5,10,49,2100,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1993-06-11,1992,9,37,162,3514.1,0.13,1,Wet,67,13,15,17,181,293,0.083,3221,0.92,1100,2120,33,5,10,47,2030,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
1993-06-12,1992,9,37,163,3442.3,0.14,1,Wet,67,13,15,17,181,293,0.085,3149,0.92,1100,2050,33,5,10,44,1960,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
1993-06-13,1992,9,37,164,3370.8,0.14,1,Wet,67,13,15,17,181,293,0.087,3078,0.91,1100,1980,33,5,10,42,1890,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1993-06-14,1992,9,37,165,3299.7,0.15,1,Wet,67,13,15,17,181,293,0.089,3007,0.91,1100,1910,33,5,10,40,1820,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1993-06-15,1992,9,37,166,3220.9,0.15,1,Wet,67,13,15,17,181,293,0.091,2928,0.91,1100,1830,33,5,10,38,1740,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1993-06-16,1992,9,37,167,3134.3,0.16,1,Wet,67,13,15,17,181,293,0.093,2841,0.91,1100,1740,33,5,10,35,1660,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1993-06-17,1992,9,38,168,3048.5,0.16,1,Wet,67,13,15,17,181,293,0.096,2755,0.9,1100,1660,33,5,10,33,1570,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
1993-06-18,1992,9,38,169,2963.3,0.17,1,Wet,67,13,15,17,181,293,0.099,2670,0.9,1100,1570,33,5,10,30,1490,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1993-06-19,1992,9,38,170,2886.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2594,0.9,1100,1490,33,5,10,28,1420,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
1993-06-20,1992,9,38,171,2811.1,0.18,1,Wet,67,13,15,17,181,293,0.1,2518,0.9,1100,1420,33,5,10,26,1340,100,18,25,43,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1993-06-21,1992,9,38,172,2735.9,0.19,1,Wet,67,13,15,17,181,293,0.11,2443,0.89,1100,1340,33,5,10,23,1270,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1993-06-22,1992,9,38,173,2669.1,0.19,1,Wet,67,13,15,17,181,293,0.11,2376,0.89,1100,1280,33,5,10,21,1210,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1993-06-23,1992,9,38,174,2602.9,0.19,1,Wet,67,13,15,17,181,293,0.11,2310,0.89,1100,1210,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
1993-06-24,1992,9,39,175,2537.2,0.2,1,Wet,67,13,15,17,181,293,0.12,2244,0.89,1100,1140,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
1993-06-25,1992,9,39,176,2472,0.21,1,Wet,67,13,15,17,181,293,0.12,2179,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1993-06-26,1992,9,39,177,2414.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2122,0.88,1100,1020,33,5,10,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-06-27,1992,9,39,178,2358.3,0.22,1,Wet,67,13,15,17,181,293,0.12,2065,0.88,1100,965,33,5,10,12,905,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-06-28,1992,9,39,179,2302,0.22,1,Wet,67,13,15,17,181,293,0.13,2009,0.87,1100,909,33,5,10,10,851,100,18,25,27,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-06-29,1992,9,39,180,2238.9,0.23,1,Wet,67,13,15,17,181,293,0.13,1946,0.87,1100,846,33,5,10,8,790,100,18,25,25,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
1993-06-30,1992,9,39,181,2161.7,0.23,1,Wet,67,13,15,17,181,293,0.14,1869,0.86,1100,769,33,5,10,6,715,100,18,25,23,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1993-07-01,1992,10,40,182,2092.6,0.24,1,Wet,63,12,13,13,155,256,0.12,1837,0.88,1100,737,37,6,12,9,673,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1993-07-02,1992,10,40,183,2024.3,0.24,1,Wet,63,12,13,13,155,256,0.13,1768,0.87,1100,668,37,6,12,7,606,100,18,25,20,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-07-03,1992,10,40,184,1963.9,0.25,1,Wet,63,12,13,13,155,256,0.13,1708,0.87,1100,608,37,6,12,5,548,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1993-07-04,1992,10,40,185,1904.2,0.25,1,Wet,63,12,13,13,155,256,0.13,1648,0.87,1100,548,37,6,12,3,490,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-07-05,1992,10,40,186,1845.1,0.26,1,Wet,63,12,13,13,155,256,0.14,1589,0.86,1100,489,37,6,12,2,432,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-07-06,1992,10,40,187,1793.5,0.27,1,Wet,63,12,13,13,155,256,0.14,1538,0.86,1100,438,37,6,12,0,383,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1993-07-07,1992,10,40,188,1742.5,0.27,1,Wet,63,12,13,13,155,256,0.15,1487,0.85,1100,387,37,6,12,-1,333,100,18,25,12,488,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-07-08,1992,10,41,189,1692.1,0.28,1,Wet,63,12,13,13,155,256,0.15,1436,0.85,1100,336,37,6,10,-3,286,100,18,23,10,441,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-07-09,1992,10,41,190,1648.9,0.28,1,Wet,63,12,13,13,155,256,0.15,1393,0.84,1100,293,37,6,9,-4,245,100,18,22,9,400,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1993-07-10,1992,10,41,191,1606.2,0.29,1,Wet,63,12,13,13,155,256,0.16,1350,0.84,1100,250,37,6,8,-5,204,100,18,21,8,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-07-11,1992,10,41,192,1563.9,0.3,1,Wet,63,12,13,13,155,256,0.16,1308,0.84,1100,208,37,6,6,-7,166,100,18,19,6,321,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-07-12,1992,10,41,193,1522.1,0.3,1,Wet,63,12,13,13,155,256,0.17,1266,0.83,1100,166,37,5,5,-8,127,100,17,18,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-07-13,1992,10,41,194,1487.1,0.31,1,Wet,63,12,13,13,155,256,0.17,1231,0.83,1100,131,30,4,4,-9,102,93,16,17,4,257,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1993-07-14,1992,10,41,195,1452.4,0.31,1,Wet,63,12,13,13,155,256,0.18,1196,0.82,1100,96,22,3,3,-10,78,85,15,16,3,233,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-07-15,1992,10,42,196,1418.2,0.32,1,Wet,63,12,13,13,155,256,0.18,1162,0.82,1100,62,14,2,2,-11,55,77,14,15,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1993-07-16,1992,10,42,197,1384.3,0.33,1,Wet,63,12,13,13,155,256,0.18,1128,0.81,1100,28,6,1,1,-12,32,69,13,14,1,187,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1993-07-17,1992,10,42,198,1320.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1065,0.81,1065,0,0,0,0,-13,13,63,12,13,0,168,1150,990,968.9,21.1,0.776,0.569,0.027,1.34,0.0638,4,0.293,1.64,0.0776,19.5,0.954,0.98,0.935,48.4,47.5,190,4560
1993-07-18,1992,10,42,199,1264.7,0.34,1,Wet,63,12,13,13,155,256,0.2,1009,0.8,1009,0,0,0,0,-13,13,63,12,13,0,168,1100,990,968.7,21.3,0.694,0.442,0.0208,1.14,0.0534,4,0.282,1.42,0.0667,19.9,0.955,0.98,0.936,46.9,45.9,184,4410
1993-07-19,1992,10,42,200,1215.5,0.35,1,Wet,63,12,13,13,155,256,0.21,959.5,0.79,959.5,0,0,0,0,-13,13,63,12,13,0,168,1050,990,968.6,21.4,0.622,0.403,0.0188,1.03,0.0478,4,0.266,1.29,0.0603,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
1993-07-20,1992,10,42,201,1173.2,0.35,1,Wet,63,12,13,13,155,256,0.22,917.2,0.78,917.2,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.4,21.6,0.575,0.383,0.0178,0.958,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.7,42.8,171,4110
1993-07-21,1992,10,42,202,1131.7,0.36,1,Wet,63,12,13,13,155,256,0.23,875.7,0.77,875.7,0,0,0,0,-13,13,63,12,13,0,168,964,990,968.3,21.7,0.537,0.363,0.0167,0.9,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.3,165,3960
1993-07-22,1992,10,43,203,1096.6,0.36,1,Wet,63,12,13,13,155,256,0.23,840.6,0.77,840.6,0,0,0,0,-13,13,63,12,13,0,168,929,990,968.2,21.8,0.505,0.346,0.0159,0.851,0.039,4,0.226,1.08,0.0494,20.7,0.954,0.978,0.932,40.7,39.8,159,3820
1993-07-23,1992,10,43,204,1062.3,0.37,1,Wet,63,12,13,13,155,256,0.24,806.3,0.76,806.3,0,0,0,0,-13,13,63,12,13,0,168,894,990,968.1,21.9,0.474,0.329,0.015,0.803,0.0366,4,0.215,1.02,0.0464,20.9,0.953,0.975,0.929,39.3,38.3,153,3680
1993-07-24,1992,10,43,205,1033.8,0.37,1,Wet,63,12,13,13,155,256,0.25,777.9,0.75,777.9,0,0,0,0,-13,13,63,12,13,0,168,866,990,968,22,0.448,0.315,0.0143,0.763,0.0347,3,0.287,1.05,0.0478,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
1993-07-25,1992,10,43,206,1006.1,0.38,1,Wet,63,12,13,13,155,256,0.25,750.1,0.75,750.1,0,0,0,0,-13,13,63,12,13,0,168,838,990,967.9,22.1,0.422,0.302,0.0137,0.724,0.0328,3,0.28,1,0.0455,21.1,0.957,0.98,0.937,49.4,48.2,145,3470
1993-07-26,1992,10,43,207,979,0.39,1,Wet,63,12,13,13,155,256,0.26,723,0.74,723,0,0,0,0,-13,13,63,12,13,0,168,811,990,967.8,22.2,0.397,0.284,0.0128,0.681,0.0307,3,0.268,0.949,0.0428,21.2,0.956,0.98,0.937,48,47,141,3390
1993-07-27,1992,10,43,208,957.38,0.39,1,Wet,63,12,13,13,155,256,0.27,701.4,0.73,701.4,0,0,0,0,-13,13,63,12,13,0,168,789,990,967.7,22.3,0.378,0.27,0.0121,0.647,0.0291,3,0.258,0.905,0.0406,21.4,0.956,0.98,0.937,46.8,45.9,138,3310
1993-07-28,1992,10,43,209,936.27,0.4,1,Wet,63,12,13,13,155,256,0.27,680.3,0.73,680.3,0,0,0,0,-13,13,63,12,13,0,168,768,990,967.6,22.4,0.363,0.255,0.0114,0.619,0.0277,3,0.249,0.867,0.0388,21.5,0.956,0.98,0.937,45.7,44.8,134,3220
1993-07-29,1992,10,44,210,915.71,0.4,1,Wet,63,12,13,13,155,256,0.28,659.7,0.72,659.7,0,0,0,0,-13,13,63,12,13,0,168,748,990,967.6,22.4,0.351,0.242,0.0108,0.593,0.0264,3,0.239,0.832,0.0371,21.6,0.956,0.98,0.937,44.5,43.6,131,3140
1993-07-30,1992,10,44,211,895.74,0.41,1,Wet,63,12,13,13,155,256,0.29,639.7,0.71,639.7,0,0,0,0,-13,13,63,12,13,0,168,728,990,967.5,22.5,0.34,0.228,0.0101,0.568,0.0252,3,0.23,0.799,0.0355,21.7,0.955,0.98,0.936,43.4,42.5,128,3060
1993-07-31,1992,10,44,212,880.66,0.41,1,Wet,63,12,13,13,155,256,0.29,624.7,0.71,624.7,0,0,0,0,-13,13,63,12,13,0,168,713,990,967.4,22.6,0.332,0.218,0.00967,0.55,0.0244,3,0.224,0.773,0.0343,21.8,0.955,0.98,0.936,42.5,41.7,125,3000
1993-08-01,1992,11,44,213,865.99,0.41,1,Wet,58,10,10,7,117,202,0.23,664,0.77,664,0,0,0,0,-7,7,58,10,10,0,124,742,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0368,21.8,0.956,0.98,0.937,45.3,44.4,133,3190
1993-08-02,1992,11,44,214,851.78,0.42,1,Wet,58,10,10,7,117,202,0.24,649.8,0.76,649.8,0,0,0,0,-7,7,58,10,10,0,124,728,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0253,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,131,3130
1993-08-03,1992,11,44,215,838.06,0.42,1,Wet,58,10,10,7,117,202,0.24,636.1,0.76,636.1,0,0,0,0,-7,7,58,10,10,0,124,714,990,967.3,22.7,0.332,0.226,0.00993,0.558,0.0245,3,0.229,0.787,0.0346,22,0.955,0.98,0.936,43.6,42.8,128,3080
