date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-04,1992,11,44,216,824.89,0.43,1,Wet,58,10,10,7,117,202,0.24,622.9,0.76,622.9,0,0,0,0,-7,7,58,10,10,0,124,701,990,967.2,22.8,0.325,0.217,0.00952,0.542,0.0238,3,0.223,0.765,0.0335,22,0.955,0.98,0.936,42.8,42,126,3020
1993-08-05,1992,11,45,217,812.34,0.43,1,Wet,58,10,10,7,117,202,0.25,610.3,0.75,610.3,0,0,0,0,-7,7,58,10,10,0,124,688,990,967.1,22.9,0.318,0.209,0.00913,0.526,0.023,3,0.217,0.744,0.0325,22.1,0.954,0.98,0.935,42.1,41.3,124,2970
1993-08-06,1992,11,45,218,800.52,0.43,1,Wet,58,10,10,7,117,202,0.25,598.5,0.75,598.5,0,0,0,0,-7,7,58,10,10,0,124,677,990,967.1,22.9,0.311,0.201,0.00877,0.512,0.0224,3,0.212,0.724,0.0316,22.2,0.954,0.979,0.934,41.4,40.5,122,2920
1993-08-07,1992,11,45,219,789.56,0.44,1,Wet,58,10,10,7,117,202,0.26,587.6,0.74,587.6,0,0,0,0,-7,7,58,10,10,0,124,666,990,967.1,22.9,0.305,0.193,0.00843,0.498,0.0217,3,0.207,0.705,0.0307,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
1993-08-08,1992,11,45,220,779.74,0.44,1,Wet,58,10,10,7,117,202,0.26,577.7,0.74,577.7,0,0,0,0,-7,7,58,10,10,0,124,656,990,967,23,0.299,0.187,0.00813,0.486,0.0212,3,0.202,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.2,117,2820
1993-08-09,1992,11,45,221,771.69,0.45,1,Wet,58,10,10,7,117,202,0.26,569.7,0.74,569.7,0,0,0,0,-7,7,58,10,10,0,124,648,990,967,23,0.295,0.182,0.00789,0.476,0.0207,3,0.199,0.675,0.0293,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
1993-08-10,1992,11,45,222,761.29,0.45,1,Wet,58,10,10,7,117,202,0.27,559.3,0.73,559.3,0,0,0,0,-7,7,58,10,10,0,124,637,990,966.9,23.1,0.289,0.175,0.00757,0.463,0.0201,3,0.194,0.657,0.0285,22.4,0.951,0.974,0.926,39,37.9,114,2730
1993-08-11,1992,11,45,223,747.35,0.46,1,Wet,58,10,10,7,117,202,0.27,545.4,0.73,545.4,0,0,0,0,-7,7,58,10,10,0,124,623,990,966.9,23.1,0.281,0.165,0.00715,0.446,0.0193,3,0.188,0.634,0.0274,22.5,0.95,0.972,0.924,38.1,37,111,2660
1993-08-12,1992,11,46,224,735.04,0.46,1,Wet,58,10,10,7,117,202,0.28,533,0.72,533,0,0,0,0,-7,7,58,10,10,0,124,611,990,966.8,23.2,0.274,0.157,0.00678,0.431,0.0186,3,0.182,0.613,0.0265,22.5,0.949,0.97,0.921,37.3,36.2,109,2610
1993-08-13,1992,11,46,225,722.19,0.47,1,Wet,58,10,10,7,117,202,0.28,520.2,0.72,520.2,0,0,0,0,-7,7,58,10,10,0,124,598,990,966.8,23.2,0.266,0.148,0.0064,0.415,0.0179,3,0.177,0.592,0.0255,22.6,0.948,0.97,0.92,36.5,35.4,106,2550
1993-08-14,1992,11,46,226,709.89,0.47,1,Wet,58,10,10,7,117,202,0.28,507.9,0.71,507.9,0,0,0,0,-7,7,58,10,10,0,124,586,990,966.7,23.3,0.259,0.14,0.00603,0.4,0.0172,3,0.171,0.571,0.0245,22.7,0.947,0.97,0.919,35.7,34.6,104,2490
1993-08-15,1992,11,46,227,698.67,0.47,1,Wet,58,10,10,7,117,202,0.29,496.7,0.71,496.7,0,0,0,0,-7,7,58,10,10,0,124,575,990,966.7,23.3,0.253,0.133,0.00573,0.387,0.0166,3,0.166,0.553,0.0237,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
1993-08-16,1992,11,46,228,686.92,0.48,1,Wet,58,10,10,7,117,202,0.29,484.9,0.71,484.9,0,0,0,0,-7,7,58,10,10,0,124,563,990,966.6,23.4,0.246,0.128,0.00548,0.374,0.016,2,0.27,0.644,0.0276,22.7,0.956,0.98,0.937,51.6,48.2,96.4,2310
1993-08-17,1992,11,46,229,675.71,0.48,1,Wet,58,10,10,7,117,202,0.3,473.7,0.7,473.7,0,0,0,0,-7,7,58,10,10,0,124,552,990,966.6,23.4,0.24,0.123,0.00524,0.363,0.0155,2,0.262,0.625,0.0267,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
1993-08-18,1992,11,46,230,665.59,0.49,1,Wet,58,10,10,7,117,202,0.3,463.6,0.7,463.6,0,0,0,0,-7,7,58,10,10,0,124,542,990,966.6,23.4,0.234,0.118,0.00503,0.352,0.015,2,0.255,0.608,0.0259,22.8,0.957,0.98,0.938,49.7,48.2,96.4,2310
1993-08-19,1992,11,47,231,654.92,0.49,1,Wet,58,10,10,7,117,202,0.31,452.9,0.69,452.9,0,0,0,0,-7,7,58,10,10,0,124,531,990,966.5,23.5,0.228,0.113,0.0048,0.341,0.0145,2,0.248,0.589,0.0251,22.9,0.958,0.98,0.939,48.7,47.7,95.4,2290
1993-08-20,1992,11,47,232,644.26,0.5,1,Wet,58,10,10,7,117,202,0.31,442.3,0.69,442.3,0,0,0,0,-7,7,58,10,10,0,124,520,990,966.5,23.5,0.222,0.108,0.00458,0.33,0.014,2,0.241,0.571,0.0243,23,0.958,0.98,0.938,47.7,46.7,93.4,2240
1993-08-21,1992,11,47,233,634.14,0.5,1,Wet,58,10,10,7,117,202,0.32,432.1,0.68,432.1,0,0,0,0,-7,7,58,10,10,0,124,510,990,966.4,23.6,0.216,0.103,0.00437,0.319,0.0136,2,0.234,0.554,0.0235,23,0.957,0.98,0.938,46.7,45.7,91.4,2190
1993-08-22,1992,11,47,234,625.12,0.5,1,Wet,58,10,10,7,117,202,0.32,423.1,0.68,423.1,0,0,0,0,-7,7,58,10,10,0,124,501,990,966.4,23.6,0.212,0.0987,0.00418,0.311,0.0132,2,0.228,0.539,0.0228,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
1993-08-23,1992,11,47,235,615.55,0.51,1,Wet,58,10,10,7,117,202,0.33,413.6,0.67,413.6,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0942,0.00398,0.303,0.0128,2,0.222,0.525,0.0222,23.1,0.956,0.98,0.937,44.8,43.9,87.8,2110
1993-08-24,1992,11,47,236,605.98,0.51,1,Wet,58,10,10,7,117,202,0.33,404,0.67,404,0,0,0,0,-7,7,58,10,10,0,124,482,990,966.3,23.7,0.206,0.0897,0.00379,0.295,0.0125,2,0.215,0.511,0.0216,23.2,0.955,0.98,0.936,43.8,42.9,85.9,2060
1993-08-25,1992,11,47,237,596.96,0.52,1,Wet,58,10,10,7,117,202,0.34,395,0.66,395,0,0,0,0,-7,7,58,10,10,0,124,473,990,966.3,23.7,0.202,0.0854,0.0036,0.288,0.0121,2,0.209,0.497,0.021,23.2,0.954,0.98,0.935,42.9,42,84.1,2020
1993-08-26,1992,11,48,238,589.03,0.52,1,Wet,58,10,10,7,117,202,0.34,387,0.66,387,0,0,0,0,-7,7,58,10,10,0,124,465,990,966.3,23.7,0.2,0.0817,0.00344,0.281,0.0118,2,0.204,0.485,0.0204,23.3,0.953,0.98,0.934,42.1,41.2,82.5,1980
1993-08-27,1992,11,48,239,580.55,0.52,1,Wet,58,10,10,7,117,202,0.35,378.6,0.65,378.6,0,0,0,0,-7,7,58,10,10,0,124,457,990,966.2,23.8,0.197,0.0777,0.00327,0.274,0.0115,2,0.198,0.472,0.0199,23.3,0.952,0.979,0.932,41.2,40.3,80.7,1940
1993-08-28,1992,11,48,240,572.07,0.53,1,Wet,58,10,10,7,117,202,0.35,370.1,0.65,370.1,0,0,0,0,-7,7,58,10,10,0,124,448,990,966.2,23.8,0.194,0.0737,0.00309,0.267,0.0112,2,0.192,0.46,0.0193,23.4,0.951,0.977,0.929,40.3,39.4,78.8,1890
1993-08-29,1992,11,48,241,563.6,0.53,1,Wet,58,10,10,7,117,202,0.36,361.6,0.64,361.6,0,0,0,0,-7,7,58,10,10,0,124,440,990,966.1,23.9,0.191,0.0697,0.00292,0.26,0.0109,2,0.187,0.447,0.0187,23.4,0.95,0.975,0.926,39.4,38.5,76.9,1850
1993-08-30,1992,11,48,242,555.67,0.54,1,Wet,58,10,10,7,117,202,0.36,353.7,0.64,353.7,0,0,0,0,-7,7,58,10,10,0,124,432,990,966.1,23.9,0.188,0.0659,0.00276,0.254,0.0106,2,0.181,0.435,0.0182,23.5,0.949,0.973,0.924,38.6,37.6,75.2,1800
1993-08-31,1992,11,48,243,548.83,0.54,1,Wet,58,10,10,7,117,202,0.37,346.8,0.63,346.8,0,0,0,0,-7,7,58,10,10,0,124,425,990,966.1,23.9,0.185,0.0627,0.00262,0.248,0.0104,2,0.177,0.425,0.0178,23.5,0.948,0.972,0.921,37.9,36.8,73.6,1770
1993-09-01,1992,12,48,244,540.35,0.55,1,Wet,48,8,7,4,79,146,0.27,394.4,0.73,394.4,0,0,0,0,-4,4,48,8,7,0,83,457,990,966,24,0.197,0.0851,0.00355,0.282,0.0118,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
1993-09-02,1992,12,49,245,532.42,0.55,1,Wet,48,8,7,4,79,146,0.27,386.4,0.73,386.4,0,0,0,0,-4,4,48,8,7,0,83,449,990,966,24,0.194,0.0814,0.00339,0.276,0.0115,2,0.203,0.479,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
1993-09-03,1992,12,49,246,523.95,0.55,1,Wet,48,8,7,4,79,146,0.28,377.9,0.72,377.9,0,0,0,0,-4,4,48,8,7,0,83,441,990,966,24,0.191,0.0774,0.00322,0.269,0.0112,2,0.198,0.466,0.0194,23.6,0.952,0.979,0.933,41.6,40.7,81.5,1960
1993-09-04,1992,12,49,247,515.47,0.56,1,Wet,48,8,7,4,79,146,0.28,369.5,0.72,369.5,0,0,0,0,-4,4,48,8,7,0,83,432,990,965.9,24.1,0.188,0.0734,0.00305,0.262,0.0109,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
1993-09-05,1992,12,49,248,507.54,0.56,1,Wet,48,8,7,4,79,146,0.29,361.5,0.71,361.5,0,0,0,0,-4,4,48,8,7,0,83,425,990,965.9,24.1,0.185,0.0696,0.00289,0.255,0.0106,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
1993-09-06,1992,12,49,249,500.71,0.57,1,Wet,48,8,7,4,79,146,0.29,354.7,0.71,354.7,0,0,0,0,-4,4,48,8,7,0,83,418,990,965.9,24.1,0.183,0.0664,0.00275,0.249,0.0103,2,0.182,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.1,76.3,1830
1993-09-07,1992,12,49,250,493.32,0.57,1,Wet,48,8,7,4,79,146,0.3,347.3,0.7,347.3,0,0,0,0,-4,4,48,8,7,0,83,410,990,965.8,24.2,0.18,0.0629,0.0026,0.243,0.0101,2,0.177,0.42,0.0174,23.8,0.948,0.973,0.922,38.4,37.3,74.6,1790
1993-09-08,1992,12,49,251,485.94,0.58,1,Wet,48,8,7,4,79,146,0.3,339.9,0.7,339.9,0,0,0,0,-4,4,48,8,7,0,83,403,990,965.8,24.2,0.178,0.0595,0.00246,0.237,0.0098,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
1993-09-09,1992,12,50,252,479.1,0.58,1,Wet,48,8,7,4,79,146,0.3,333.1,0.69,333.1,0,0,0,0,-4,4,48,8,7,0,83,396,990,965.8,24.2,0.175,0.0562,0.00232,0.232,0.00955,2,0.167,0.399,0.0165,23.8,0.946,0.97,0.918,36.8,35.7,71.5,1720
1993-09-10,1992,12,50,253,472.27,0.59,1,Wet,48,8,7,4,79,146,0.31,326.3,0.69,326.3,0,0,0,0,-4,4,48,8,7,0,83,389,990,965.7,24.3,0.173,0.053,0.00218,0.226,0.00931,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.1,35,70.1,1680
1993-09-11,1992,12,50,254,466.53,0.59,1,Wet,48,8,7,4,79,146,0.31,320.5,0.69,320.5,0,0,0,0,-4,4,48,8,7,0,83,384,990,965.7,24.3,0.171,0.0503,0.00207,0.221,0.0091,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.5,34.4,68.9,1650
1993-09-12,1992,12,50,255,460.24,0.59,1,Wet,48,8,7,4,79,146,0.32,314.2,0.68,314.2,0,0,0,0,-4,4,48,8,7,0,83,377,990,965.7,24.3,0.169,0.0473,0.00195,0.216,0.00888,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1993-09-13,1992,12,50,256,453.95,0.6,1,Wet,48,8,7,4,79,146,0.32,307.9,0.68,307.9,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.166,0.0444,0.00182,0.211,0.00865,2,0.15,0.361,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1993-09-14,1992,12,50,257,447.66,0.6,1,Wet,48,8,7,4,79,146,0.33,301.7,0.67,301.7,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0414,0.0017,0.206,0.00843,2,0.146,0.352,0.0144,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
1993-09-15,1992,12,50,258,441.37,0.61,1,Wet,48,8,7,4,79,146,0.33,295.4,0.67,295.4,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0384,0.00157,0.2,0.00821,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
1993-09-16,1992,12,51,259,435.63,0.61,1,Wet,48,8,7,4,79,146,0.34,289.6,0.67,289.6,0,0,0,0,-4,4,48,8,7,0,83,353,990,965.6,24.4,0.16,0.0357,0.00146,0.196,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.91,32.1,31.2,62.3,1500
1993-09-17,1992,12,51,260,429.89,0.62,1,Wet,48,8,7,4,79,146,0.34,283.9,0.66,283.9,0,0,0,0,-4,4,48,8,7,0,83,347,990,965.5,24.5,0.158,0.033,0.00135,0.191,0.00781,2,0.134,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.1,1470
1993-09-18,1992,12,51,261,424.14,0.62,1,Wet,48,8,7,4,79,146,0.34,278.1,0.66,278.1,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0303,0.00124,0.186,0.0076,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1993-09-19,1992,12,51,262,419.49,0.63,1,Wet,48,8,7,4,79,146,0.35,273.5,0.65,273.5,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00744,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.9,1410
1993-09-20,1992,12,51,263,414.3,0.63,1,Wet,48,8,7,4,79,146,0.35,268.3,0.65,268.3,0,0,0,0,-4,4,48,8,7,0,83,331,990,965.5,24.5,0.152,0.0256,0.00104,0.178,0.00726,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
1993-09-21,1992,12,51,264,409.1,0.63,1,Wet,48,8,7,4,79,146,0.36,263.1,0.64,263.1,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0232,0.000944,0.174,0.00708,2,0.12,0.294,0.012,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
1993-09-22,1992,12,51,265,403.91,0.64,1,Wet,48,8,7,4,79,146,0.36,257.9,0.64,257.9,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.0207,0.000843,0.17,0.0069,2,0.117,0.286,0.0116,24.3,0.931,0.97,0.904,28.6,27.8,55.5,1330
1993-09-23,1992,12,52,266,398.71,0.64,1,Wet,48,8,7,4,79,146,0.37,252.7,0.63,252.7,0,0,0,0,-4,4,48,8,7,0,83,316,990,965.4,24.6,0.147,0.0183,0.000743,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.4,1310
1993-09-24,1992,12,52,267,394.06,0.65,1,Wet,48,8,7,4,79,146,0.37,248.1,0.63,248.1,0,0,0,0,-4,4,48,8,7,0,83,311,990,965.4,24.6,0.145,0.0168,0.000684,0.162,0.00658,2,0.11,0.272,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
1993-09-25,1992,12,52,268,389.42,0.65,1,Wet,48,8,7,4,79,146,0.38,243.4,0.63,243.4,0,0,0,0,-4,4,48,8,7,0,83,306,990,965.3,24.7,0.144,0.0164,0.000667,0.16,0.00649,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27,26.2,52.4,1260
1993-09-26,1992,12,52,269,384.77,0.66,1,Wet,48,8,7,4,79,146,0.38,238.8,0.62,238.8,0,0,0,0,-4,4,48,8,7,0,83,302,990,965.3,24.7,0.142,0.016,0.00065,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
1993-09-27,1992,12,52,270,381.21,0.66,1,Wet,48,8,7,4,79,146,0.38,235.2,0.62,235.2,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000638,0.157,0.00634,2,0.101,0.258,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
1993-09-28,1992,12,52,271,377.11,0.66,1,Wet,48,8,7,4,79,146,0.39,231.1,0.61,231.1,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000623,0.155,0.00626,2,0.0985,0.253,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
1993-09-29,1992,12,52,272,373.01,0.67,1,Wet,48,8,7,4,79,146,0.39,227,0.61,227,0,0,0,0,-4,4,48,8,7,0,83,290,990,965.3,24.7,0.138,0.015,0.000608,0.153,0.00618,1,0.249,0.402,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
1993-09-30,1992,12,53,273,368.91,0.67,1,Wet,48,8,7,4,79,146,0.4,222.9,0.6,222.9,0,0,0,0,-4,4,48,8,7,0,83,286,990,965.2,24.8,0.136,0.0147,0.000594,0.151,0.00611,1,0.243,0.395,0.0159,24.4,0.959,0.98,0.939,51,48.2,48.2,1160
1993-10-01,1993,1,1,274,363.71,0.68,1,Wet,44,7,6,3,60,120,0.33,243.7,0.67,243.7,0,0,0,0,-3,3,44,7,6,0,63,301,990,965.2,24.8,0.142,0.0165,0.000664,0.158,0.00638,2,0.107,0.265,0.0107,24.5,0.927,0.97,0.9,27.2,26.4,52.7,1270
1993-10-02,1993,1,1,275,359.06,0.68,1,Wet,44,7,6,3,60,120,0.33,239.1,0.67,239.1,0,0,0,0,-3,3,44,7,6,0,63,296,990,965.2,24.8,0.14,0.0161,0.000648,0.156,0.00629,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
1993-10-03,1993,1,1,276,354.42,0.69,1,Wet,44,7,6,3,60,120,0.34,234.4,0.66,234.4,0,0,0,0,-3,3,44,7,6,0,63,291,990,965.2,24.8,0.138,0.0157,0.000631,0.154,0.00621,2,0.101,0.255,0.0103,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1993-10-04,1993,1,1,277,350.86,0.69,1,Wet,44,7,6,3,60,120,0.34,230.9,0.66,230.9,0,0,0,0,-3,3,44,7,6,0,63,288,990,965.2,24.8,0.137,0.0154,0.000619,0.152,0.00614,2,0.0983,0.251,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
1993-10-05,1993,1,1,278,346.76,0.69,1,Wet,44,7,6,3,60,120,0.35,226.8,0.65,226.8,0,0,0,0,-3,3,44,7,6,0,63,284,990,965.1,24.9,0.136,0.015,0.000604,0.151,0.00606,1,0.249,0.399,0.0161,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1993-10-06,1993,1,1,279,342.66,0.7,1,Wet,44,7,6,3,60,120,0.35,222.7,0.65,222.7,0,0,0,0,-3,3,44,7,6,0,63,280,990,965.1,24.9,0.134,0.0147,0.00059,0.149,0.00598,1,0.243,0.392,0.0158,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1993-10-07,1993,1,1,280,338.56,0.7,1,Wet,44,7,6,3,60,120,0.35,218.6,0.65,218.6,0,0,0,0,-3,3,44,7,6,0,63,276,990,965.1,24.9,0.133,0.0143,0.000575,0.147,0.00591,1,0.238,0.385,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-10-08,1993,1,2,281,334.46,0.71,1,Wet,44,7,6,3,60,120,0.36,214.5,0.64,214.5,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.00583,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-10-09,1993,1,2,282,330.35,0.71,1,Wet,44,7,6,3,60,120,0.36,210.3,0.64,210.3,0,0,0,0,-3,3,44,7,6,0,63,267,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00575,1,0.226,0.37,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1993-10-10,1993,1,2,283,326.25,0.72,1,Wet,44,7,6,3,60,120,0.37,206.3,0.63,206.3,0,0,0,0,-3,3,44,7,6,0,63,263,990,965,25,0.128,0.0133,0.000532,0.142,0.00568,1,0.221,0.363,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1993-10-11,1993,1,2,284,322.15,0.73,1,Wet,44,7,6,3,60,120,0.37,202.2,0.63,202.2,0,0,0,0,-3,3,44,7,6,0,63,259,990,965,25,0.127,0.0129,0.000518,0.14,0.0056,1,0.215,0.355,0.0142,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
1993-10-12,1993,1,2,285,318.6,0.73,1,Wet,44,7,6,3,60,120,0.38,198.6,0.62,198.6,0,0,0,0,-3,3,44,7,6,0,63,256,990,965,25,0.126,0.0126,0.000505,0.138,0.00553,1,0.211,0.349,0.014,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1993-10-13,1993,1,2,286,315.04,0.74,1,Wet,44,7,6,3,60,120,0.38,195,0.62,195,0,0,0,0,-3,3,44,7,6,0,63,252,990,965,25,0.124,0.0123,0.000493,0.137,0.00547,1,0.206,0.343,0.0137,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1993-10-14,1993,1,2,287,311.49,0.74,1,Wet,44,7,6,3,60,120,0.39,191.5,0.61,191.5,0,0,0,0,-3,3,44,7,6,0,63,248,990,965,25,0.123,0.012,0.00048,0.135,0.0054,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1993-10-15,1993,1,3,288,307.93,0.75,1,Wet,44,7,6,3,60,120,0.39,187.9,0.61,187.9,0,0,0,0,-3,3,44,7,6,0,63,245,990,964.9,25.1,0.122,0.0117,0.000468,0.134,0.00534,1,0.196,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
1993-10-16,1993,1,3,289,305.47,0.75,1,Wet,44,7,6,3,60,120,0.39,185.5,0.61,185.5,0,0,0,0,-3,3,44,7,6,0,63,242,990,964.9,25.1,0.121,0.0115,0.000459,0.133,0.00529,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.8,41.9,41.9,1010
1993-10-17,1993,1,3,290,302.46,0.76,1,Wet,44,7,6,3,60,120,0.4,182.5,0.6,182.5,0,0,0,0,-3,3,44,7,6,0,63,239,990,964.9,25.1,0.12,0.0113,0.000449,0.131,0.00523,1,0.189,0.32,0.0128,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1993-10-18,1993,1,3,291,298.91,0.76,1,Wet,44,7,6,3,60,120,0.4,178.9,0.6,178.9,0,0,0,0,-3,3,44,7,6,0,63,236,990,964.9,25.1,0.119,0.011,0.000436,0.13,0.00517,1,0.184,0.314,0.0125,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
1993-10-19,1993,1,3,292,296.45,0.77,1,Wet,44,7,6,3,60,120,0.41,176.4,0.59,176.4,0,0,0,0,-3,3,44,7,6,0,63,233,990,964.9,25.1,0.118,0.0107,0.000428,0.129,0.00512,1,0.181,0.309,0.0123,24.8,0.948,0.977,0.926,40.7,39.8,39.8,954
1993-10-20,1993,1,3,293,293.44,0.77,1,Wet,44,7,6,3,60,120,0.41,173.4,0.59,173.4,0,0,0,0,-3,3,44,7,6,0,63,230,990,964.9,25.1,0.117,0.0105,0.000418,0.127,0.00507,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
1993-10-21,1993,1,3,294,290.43,0.78,1,Wet,44,7,6,3,60,120,0.41,170.4,0.59,170.4,0,0,0,0,-3,3,44,7,6,0,63,227,990,964.9,25.1,0.116,0.0102,0.000407,0.126,0.00501,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.3,38.3,38.3,918
1993-10-22,1993,1,4,295,287.42,0.79,1,Wet,44,7,6,3,60,120,0.42,167.4,0.58,167.4,0,0,0,0,-3,3,44,7,6,0,63,224,990,964.8,25.2,0.115,0.00998,0.000397,0.125,0.00496,1,0.169,0.293,0.0117,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
1993-10-23,1993,1,4,296,284.42,0.79,1,Wet,44,7,6,3,60,120,0.42,164.4,0.58,164.4,0,0,0,0,-3,3,44,7,6,0,63,221,990,964.8,25.2,0.114,0.00973,0.000387,0.123,0.0049,1,0.164,0.288,0.0114,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1993-10-24,1993,1,4,297,281.41,0.8,1,Wet,44,7,6,3,60,120,0.43,161.4,0.57,161.4,0,0,0,0,-3,3,44,7,6,0,63,218,990,964.8,25.2,0.113,0.00947,0.000376,0.122,0.00485,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36,36,865
1993-10-25,1993,1,4,298,278.4,0.81,1,Wet,44,7,6,3,60,120,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,44,7,6,0,63,215,990,964.8,25.2,0.112,0.00921,0.000366,0.121,0.00479,1,0.156,0.277,0.011,24.9,0.942,0.97,0.914,36.4,35.4,35.4,848
1993-10-26,1993,1,4,299,275.94,0.81,1,Wet,44,7,6,3,60,120,0.43,155.9,0.56,155.9,0,0,0,0,-3,3,44,7,6,0,63,213,990,964.8,25.2,0.111,0.009,0.000357,0.12,0.00475,1,0.153,0.273,0.0108,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
1993-10-27,1993,1,4,300,273.48,0.82,1,Wet,44,7,6,3,60,120,0.44,153.5,0.56,153.5,0,0,0,0,-3,3,44,7,6,0,63,210,990,964.8,25.2,0.11,0.0088,0.000349,0.119,0.00471,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,822
1993-10-28,1993,1,4,301,270.47,0.82,1,Wet,44,7,6,3,60,120,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,44,7,6,0,63,207,990,964.8,25.2,0.109,0.00854,0.000339,0.117,0.00465,1,0.146,0.263,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,805
1993-10-29,1993,1,5,302,268.01,0.83,1,Wet,44,7,6,3,60,120,0.45,148,0.55,148,0,0,0,0,-3,3,44,7,6,0,63,205,990,964.8,25.2,0.108,0.00833,0.00033,0.116,0.00461,1,0.142,0.259,0.0102,25,0.938,0.97,0.91,34,33,33,792
1993-10-30,1993,1,5,303,265.55,0.83,1,Wet,44,7,6,3,60,120,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,44,7,6,0,63,203,990,964.8,25.2,0.107,0.00812,0.000322,0.115,0.00456,1,0.139,0.254,0.0101,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1993-10-31,1993,1,5,304,263.09,0.84,1,Wet,44,7,6,3,60,120,0.46,143.1,0.54,143.1,0,0,0,0,-3,3,44,7,6,0,63,200,990,964.8,25.2,0.106,0.00791,0.000313,0.114,0.00452,1,0.136,0.25,0.00989,25,0.936,0.97,0.908,32.8,31.9,31.9,765
1993-11-01,1993,2,5,305,261.72,0.84,2,Mod_Wet,40,6,4,3,53,106,0.41,155.7,0.59,155.7,0,0,0,0,-3,3,40,6,4,0,56,206,990,964.7,25.3,0.108,0.00899,0.000356,0.117,0.00464,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-11-02,1993,2,5,306,261.45,0.84,2,Mod_Wet,40,6,4,3,53,106,0.41,155.4,0.59,155.4,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00896,0.000355,0.117,0.00463,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
1993-11-03,1993,2,5,307,261.17,0.84,2,Mod_Wet,40,6,4,3,53,106,0.41,155.2,0.59,155.2,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00894,0.000354,0.117,0.00463,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.8,34.7,34.7,833
1993-11-04,1993,2,5,308,260.35,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,154.3,0.59,154.3,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00461,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1993-11-05,1993,2,6,309,263.36,0.84,2,Mod_Wet,40,6,4,3,53,106,0.4,157.4,0.6,157.4,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00913,0.000361,0.118,0.00467,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,845
1993-11-06,1993,2,6,310,269.65,0.83,2,Mod_Wet,40,6,4,3,53,106,0.39,163.7,0.61,163.7,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.00478,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.8,36.7,36.7,880
1993-11-07,1993,2,6,311,274.3,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168.3,0.61,168.3,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
1993-11-08,1993,2,6,312,276.21,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.2,0.62,170.2,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000406,0.123,0.0049,1,0.172,0.296,0.0117,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
1993-11-09,1993,2,6,313,276.49,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
1993-11-10,1993,2,6,314,276.76,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.8,0.62,170.8,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.113,0.0103,0.000407,0.124,0.00491,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-11-11,1993,2,6,315,275.94,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
1993-11-12,1993,2,7,316,276.76,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.8,0.62,170.8,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.113,0.0103,0.000407,0.124,0.00491,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-11-13,1993,2,7,317,273.75,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,167.8,0.61,167.8,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
1993-11-14,1993,2,7,318,271.29,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,165.3,0.61,165.3,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00481,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
1993-11-15,1993,2,7,319,273.21,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,167.2,0.61,167.2,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00996,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
1993-11-16,1993,2,7,320,277.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.8,0.62,171.8,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000411,0.124,0.00493,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-11-17,1993,2,7,321,281.41,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,175.4,0.62,175.4,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00499,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1993-11-18,1993,2,7,322,283.32,0.8,2,Mod_Wet,40,6,4,3,53,106,0.37,177.3,0.63,177.3,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00503,1,0.182,0.308,0.0123,24.9,0.948,0.978,0.927,41,40.1,40.1,962
1993-11-19,1993,2,8,323,281.96,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,176,0.62,176,0,0,0,0,-3,3,40,6,4,0,56,226,990,964.8,25.2,0.115,0.0107,0.000425,0.126,0.005,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,954
1993-11-20,1993,2,8,324,279.49,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,173.5,0.62,173.5,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000417,0.125,0.00496,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
1993-11-21,1993,2,8,325,278.13,0.81,3,Normal,36,5,3,2,47,93,0.33,185.1,0.67,185.1,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000456,0.128,0.00508,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
1993-11-22,1993,2,8,326,277.85,0.81,3,Normal,36,5,3,2,47,93,0.34,184.8,0.67,184.8,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000455,0.128,0.00507,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,42,42,1010
1993-11-23,1993,2,8,327,279.22,0.8,3,Normal,36,5,3,2,47,93,0.33,186.2,0.67,186.2,0,0,0,0,-2,2,36,5,3,0,49,230,990,964.8,25.2,0.117,0.0116,0.00046,0.128,0.0051,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
1993-11-24,1993,2,8,328,281.68,0.8,3,Normal,36,5,3,2,47,93,0.33,188.7,0.67,188.7,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.000468,0.129,0.00514,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1993-11-25,1993,2,8,329,284.14,0.79,3,Normal,36,5,3,2,47,93,0.33,191.1,0.67,191.1,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00519,1,0.201,0.331,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
1993-11-26,1993,2,9,330,286.6,0.79,3,Normal,36,5,3,2,47,93,0.32,193.6,0.68,193.6,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.119,0.0122,0.000485,0.132,0.00523,1,0.204,0.335,0.0133,24.8,0.953,0.98,0.934,44.9,44,44,1060
1993-11-27,1993,2,9,331,289.06,0.78,3,Normal,36,5,3,2,47,93,0.32,196.1,0.68,196.1,0,0,0,0,-2,2,36,5,3,0,49,240,990,964.9,25.1,0.12,0.0124,0.000494,0.133,0.00528,1,0.207,0.34,0.0135,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
1993-11-28,1993,2,9,332,293.71,0.77,3,Normal,36,5,3,2,47,93,0.32,200.7,0.68,200.7,0,0,0,0,-2,2,36,5,3,0,49,245,990,964.9,25.1,0.122,0.0128,0.00051,0.135,0.00536,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
1993-11-29,1993,2,9,333,295.08,0.77,3,Normal,36,5,3,2,47,93,0.32,202.1,0.69,202.1,0,0,0,0,-2,2,36,5,3,0,49,246,990,964.9,25.1,0.122,0.0129,0.000515,0.135,0.00539,1,0.215,0.351,0.014,24.8,0.955,0.98,0.936,46.9,45.9,45.9,1100
1993-11-30,1993,2,9,334,293.71,0.77,3,Normal,36,5,3,2,47,93,0.32,200.7,0.68,200.7,0,0,0,0,-2,2,36,5,3,0,49,245,990,964.9,25.1,0.122,0.0128,0.00051,0.135,0.00536,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
1993-12-01,1993,3,9,335,291.8,0.78,3,Normal,38,5,4,3,54,104,0.36,187.8,0.64,187.8,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000466,0.13,0.00518,1,0.196,0.326,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
1993-12-02,1993,3,9,336,290.98,0.78,3,Normal,38,5,4,3,54,104,0.36,187,0.64,187,0,0,0,0,-3,3,38,5,4,0,57,234,990,964.9,25.1,0.118,0.0116,0.000463,0.13,0.00516,1,0.195,0.325,0.0129,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1993-12-03,1993,3,10,337,293.99,0.77,3,Normal,38,5,4,3,54,104,0.35,190,0.65,190,0,0,0,0,-3,3,38,5,4,0,57,237,990,964.9,25.1,0.119,0.0119,0.000474,0.131,0.00522,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1993-12-04,1993,3,10,338,300.28,0.76,3,Normal,38,5,4,3,54,104,0.35,196.3,0.65,196.3,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000495,0.134,0.00533,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.935,45.4,44.5,44.5,1070
1993-12-05,1993,3,10,339,303.28,0.76,3,Normal,38,5,4,3,54,104,0.34,199.3,0.66,199.3,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0127,0.000506,0.135,0.00539,1,0.212,0.347,0.0138,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
1993-12-06,1993,3,10,340,306.29,0.75,3,Normal,38,5,4,3,54,104,0.34,202.3,0.66,202.3,0,0,0,0,-3,3,38,5,4,0,57,249,990,964.9,25.1,0.124,0.0129,0.000516,0.136,0.00544,1,0.216,0.352,0.014,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-12-07,1993,3,10,341,309.3,0.74,3,Normal,38,5,4,3,54,104,0.34,205.3,0.66,205.3,0,0,0,0,-3,3,38,5,4,0,57,252,990,964.9,25.1,0.125,0.0132,0.000527,0.138,0.0055,1,0.22,0.357,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
1993-12-08,1993,3,10,342,312.31,0.74,3,Normal,38,5,4,3,54,104,0.33,208.3,0.67,208.3,0,0,0,0,-3,3,38,5,4,0,57,255,990,965,25,0.126,0.0135,0.000537,0.139,0.00556,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
1993-12-09,1993,3,10,343,318.6,0.73,3,Normal,38,5,4,3,54,104,0.33,214.6,0.67,214.6,0,0,0,0,-3,3,38,5,4,0,57,262,990,965,25,0.128,0.014,0.000559,0.142,0.00567,1,0.232,0.374,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-12-10,1993,3,11,344,324.89,0.72,3,Normal,38,5,4,3,54,104,0.32,220.9,0.68,220.9,0,0,0,0,-3,3,38,5,4,0,57,268,990,965,25,0.13,0.0145,0.000582,0.145,0.00579,1,0.241,0.385,0.0154,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1993-12-11,1993,3,11,345,329.53,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23,252.5,0.77,252.5,0,0,0,0,-2,2,31,5,3,0,38,292,990,965,25,0.138,0.0182,0.000729,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
1993-12-12,1993,3,11,346,334.73,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,257.7,0.77,257.7,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0206,0.000828,0.161,0.00646,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
1993-12-13,1993,3,11,347,339.92,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,262.9,0.77,262.9,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0231,0.000928,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1993-12-14,1993,3,11,348,341.84,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,264.8,0.78,264.8,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.024,0.000964,0.167,0.0067,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
1993-12-15,1993,3,11,349,340.47,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,263.5,0.77,263.5,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0234,0.000938,0.166,0.00665,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
1993-12-16,1993,3,11,350,340.2,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,263.2,0.77,263.2,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0232,0.000933,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1993-12-17,1993,3,12,351,339.38,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,262.4,0.77,262.4,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0228,0.000917,0.165,0.00662,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
1993-12-18,1993,3,12,352,338.56,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,261.6,0.77,261.6,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0225,0.000902,0.164,0.00659,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1993-12-19,1993,3,12,353,338.83,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,261.8,0.77,261.8,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0226,0.000907,0.164,0.0066,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.1,1370
1993-12-20,1993,3,12,354,342.39,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,265.4,0.78,265.4,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0243,0.000975,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1993-12-21,1993,3,12,355,344.85,0.7,4,Mod_Dry,31,5,3,2,36,77,0.22,267.9,0.78,267.9,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0254,0.00102,0.169,0.0068,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
1993-12-22,1993,3,12,356,347.31,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,270.3,0.78,270.3,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0266,0.00107,0.171,0.00689,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
1993-12-23,1993,3,12,357,351.96,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,275,0.78,275,0,0,0,0,-2,2,31,5,3,0,38,314,990,965.2,24.8,0.146,0.0288,0.00116,0.175,0.00705,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.9,30,60,1440
1993-12-24,1993,3,13,358,357.15,0.68,4,Mod_Dry,31,5,3,2,36,77,0.22,280.1,0.78,280.1,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
1993-12-25,1993,3,13,359,362.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,285.4,0.79,285.4,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0337,0.00136,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
1993-12-26,1993,3,13,360,365.9,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,288.9,0.79,288.9,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0354,0.00143,0.187,0.00753,2,0.138,0.324,0.0131,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
1993-12-27,1993,3,13,361,368.91,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,291.9,0.79,291.9,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
1993-12-28,1993,3,13,362,371.92,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,294.9,0.79,294.9,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0382,0.00154,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.1,32.2,64.3,1540
1993-12-29,1993,3,13,363,377.11,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0407,0.00164,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
1993-12-30,1993,3,13,364,379.57,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,302.6,0.8,302.6,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34,33,65.9,1580
1993-12-31,1993,3,14,365,379.85,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,302.9,0.8,302.9,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34,33,66,1580
1994-01-01,1993,4,14,1,382.31,0.66,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
1994-01-02,1993,4,14,2,384.77,0.66,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
1994-01-03,1993,4,14,3,386.68,0.65,5,Dry,29,5,4,2,33,73,0.19,313.7,0.81,313.7,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0471,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.4,1640
1994-01-04,1993,4,14,4,391.33,0.65,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
1994-01-05,1993,4,14,5,399.26,0.64,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
1994-01-06,1993,4,14,6,407.19,0.64,5,Dry,29,5,4,2,33,73,0.18,334.2,0.82,334.2,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
1994-01-07,1993,4,15,7,416.76,0.63,5,Dry,29,5,4,2,33,73,0.17,343.8,0.82,343.8,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0613,0.0025,0.232,0.00944,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
1994-01-08,1993,4,15,8,425.78,0.62,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
1994-01-09,1993,4,15,9,432.62,0.62,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
1994-01-10,1993,4,15,10,440,0.61,5,Dry,29,5,4,2,33,73,0.17,367,0.83,367,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0722,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.3,1930
1994-01-11,1993,4,15,11,451.21,0.6,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
1994-01-12,1993,4,15,12,467.35,0.59,5,Dry,29,5,4,2,33,73,0.16,394.4,0.84,394.4,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0851,0.0035,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
1994-01-13,1993,4,15,13,481.84,0.58,5,Dry,29,5,4,2,33,73,0.15,408.8,0.85,408.8,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.0038,0.285,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.5,89.1,2140
1994-01-14,1993,4,16,14,497.42,0.57,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.2,2210
1994-01-15,1993,4,16,15,516.84,0.56,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
1994-01-16,1993,4,16,16,537.35,0.55,5,Dry,29,5,4,2,33,73,0.14,464.4,0.86,464.4,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
1994-01-17,1993,4,16,17,558.95,0.54,5,Dry,29,5,4,2,33,73,0.13,485.9,0.87,485.9,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00537,0.353,0.0148,3,0.161,0.514,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
1994-01-18,1993,4,16,18,581.64,0.52,5,Dry,29,5,4,2,33,73,0.13,508.6,0.87,508.6,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00592,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
1994-01-19,1993,4,16,19,605.43,0.51,5,Dry,29,5,4,2,33,73,0.12,532.4,0.88,532.4,0,0,0,0,-2,2,29,5,4,0,35,570,990,966.3,23.7,0.251,0.157,0.00662,0.407,0.0172,3,0.182,0.589,0.0249,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
1994-01-20,1993,4,16,20,631.41,0.5,5,Dry,29,5,4,2,33,73,0.12,558.4,0.88,558.4,0,0,0,0,-2,2,29,5,4,0,35,596,990,966.4,23.6,0.265,0.174,0.00738,0.439,0.0186,3,0.194,0.633,0.0269,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
1994-01-21,1993,4,17,21,657.93,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,566.9,0.86,566.9,0,0,0,0,-3,3,34,5,4,0,48,610,990,966.5,23.5,0.273,0.18,0.00766,0.453,0.0193,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
1994-01-22,1993,4,17,22,686.1,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,595.1,0.87,595.1,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.199,0.0085,0.488,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
1994-01-23,1993,4,17,23,712.07,0.47,4,Mod_Dry,34,5,4,3,45,91,0.13,621.1,0.87,621.1,0,0,0,0,-3,3,34,5,4,0,48,664,990,966.7,23.3,0.304,0.216,0.00928,0.52,0.0224,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1994-01-24,1993,4,17,24,738.05,0.46,4,Mod_Dry,34,5,4,3,45,91,0.12,647,0.88,647,0,0,0,0,-3,3,34,5,4,0,48,690,990,966.9,23.1,0.319,0.233,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1994-01-25,1993,4,17,25,767.85,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,676.9,0.88,676.9,0,0,0,0,-3,3,34,5,4,0,48,720,990,967,23,0.336,0.253,0.011,0.589,0.0256,3,0.247,0.836,0.0363,22.2,0.957,0.98,0.938,47,46.1,138,3320
1994-01-26,1993,4,17,26,789.56,0.44,4,Mod_Dry,34,5,4,3,45,91,0.12,698.6,0.89,698.6,0,0,0,0,-3,3,34,5,4,0,48,742,990,967.1,22.9,0.348,0.268,0.0117,0.616,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
1994-01-27,1993,4,17,27,817.64,0.43,4,Mod_Dry,34,5,4,3,45,91,0.11,726.6,0.89,726.6,0,0,0,0,-3,3,34,5,4,0,48,770,990,967.2,22.8,0.364,0.286,0.0125,0.65,0.0285,3,0.269,0.92,0.0403,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
1994-01-28,1993,4,18,28,849.78,0.42,4,Mod_Dry,34,5,4,3,45,91,0.11,758.8,0.89,758.8,0,0,0,0,-3,3,34,5,4,0,48,802,990,967.3,22.7,0.389,0.306,0.0135,0.695,0.0306,3,0.282,0.978,0.0431,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
1994-01-29,1993,4,18,29,880.66,0.41,4,Mod_Dry,34,5,4,3,45,91,0.1,789.7,0.9,789.7,0,0,0,0,-3,3,34,5,4,0,48,833,990,967.4,22.6,0.417,0.321,0.0142,0.738,0.0327,4,0.209,0.947,0.042,21.6,0.953,0.976,0.93,39.9,38.9,156,3740
1994-01-30,1993,4,18,30,913.46,0.4,4,Mod_Dry,34,5,4,3,45,91,0.1,822.5,0.9,822.5,0,0,0,0,-3,3,34,5,4,0,48,865,990,967.6,22.4,0.447,0.337,0.015,0.784,0.0349,4,0.22,1,0.0447,21.4,0.954,0.979,0.934,41.2,40.4,161,3880
1994-01-31,1993,4,18,31,943.24,0.39,4,Mod_Dry,34,5,4,3,45,91,0.097,852.2,0.9,852.2,0,0,0,0,-3,3,34,5,4,0,48,895,990,967.7,22.3,0.474,0.351,0.0157,0.826,0.037,4,0.23,1.06,0.0473,21.3,0.955,0.98,0.936,42.4,41.6,166,3990
1994-02-01,1993,5,18,32,974.15,0.39,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
1994-02-02,1993,5,18,33,1006.1,0.38,3,Normal,43,7,5,4,78,137,0.14,869.1,0.86,869.1,0,0,0,0,-4,4,43,7,5,0,82,924,990,967.9,22.1,0.501,0.36,0.0163,0.86,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.8,167,4020
1994-02-03,1993,5,18,34,1039,0.37,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
1994-02-04,1993,5,19,35,1078,0.37,3,Normal,43,7,5,4,78,137,0.13,941,0.87,941,0,0,0,0,-4,4,43,7,5,0,82,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1994-02-05,1993,5,19,36,1112.7,0.36,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-02-06,1993,5,19,37,1148.2,0.35,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47,188,4510
1994-02-07,1993,5,19,38,1184.4,0.35,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
1994-02-08,1993,5,19,39,1215.5,0.35,3,Normal,43,7,5,4,78,137,0.11,1079,0.89,1079,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.748,0.6,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
1994-02-09,1993,5,19,40,1241.4,0.34,3,Normal,43,7,5,4,78,137,0.11,1104,0.89,1100,4,1,0,0,-4,7,44,7,5,0,85,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-02-10,1993,5,19,41,1273.4,0.34,3,Normal,43,7,5,4,78,137,0.11,1136,0.89,1100,36,8,1,1,-3,29,51,8,6,1,107,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-11,1993,5,20,42,1305.9,0.34,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-02-12,1993,5,20,43,1338.8,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-02-13,1993,5,20,44,1372.1,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-02-14,1993,5,20,45,1399.7,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-02-15,1993,5,20,46,1421.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-02-16,1993,5,20,47,1443.1,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-02-17,1993,5,20,48,1471.3,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1994-02-18,1993,5,21,49,1499.8,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
1994-02-19,1993,5,21,50,1534.9,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1994-02-20,1993,5,21,51,1576.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1994-02-21,1993,5,21,52,1625.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1994-02-22,1993,5,21,53,1682.1,0.28,2,Mod_Wet,49,8,7,5,93,162,0.096,1520,0.9,1100,420,51,10,13,8,338,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1994-02-23,1993,5,21,54,1745.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.093,1584,0.91,1100,484,51,10,15,10,398,100,18,22,15,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1994-02-24,1993,5,21,55,1810.7,0.26,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1994-02-25,1993,5,22,56,1869.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1994-02-26,1993,5,22,57,1921.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.084,1760,0.92,1100,660,51,10,18,15,566,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1994-02-27,1993,5,22,58,1960.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.083,1798,0.92,1100,698,51,10,18,16,603,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1994-02-28,1993,5,22,59,1992.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.081,1830,0.92,1100,730,51,10,18,17,634,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1994-03-01,1993,6,22,60,2017.2,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1778,0.88,1100,678,41,7,13,7,610,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1994-03-02,1993,6,22,61,2042.2,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1803,0.88,1100,703,41,7,13,8,634,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-03-03,1993,6,22,62,2067.4,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1828,0.88,1100,728,41,7,13,9,658,100,18,25,22,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1994-03-04,1993,6,23,63,2099.8,0.24,2,Mod_Wet,59,11,12,13,144,239,0.11,1861,0.89,1100,761,41,7,13,10,690,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1994-03-05,1993,6,23,64,2132.5,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1894,0.89,1100,794,41,7,13,11,722,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1994-03-06,1993,6,23,65,2172.7,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1934,0.89,1100,834,41,7,13,12,761,100,18,25,25,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1994-03-07,1993,6,23,66,2220.4,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1981,0.89,1100,881,41,7,13,13,807,100,18,25,26,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
