date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-08,1993,6,23,67,2268.5,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2030,0.9,1100,930,41,7,13,15,854,100,18,25,28,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1994-03-09,1993,6,23,68,2309.5,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1994-03-10,1993,6,23,69,2350.7,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2112,0.9,1100,1010,41,7,13,17,934,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1994-03-11,1993,6,24,70,2392.2,0.21,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1994-03-12,1993,6,24,71,2441.5,0.21,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
1994-03-13,1993,6,24,72,2491.1,0.2,3,Normal,49,9,9,9,107,183,0.073,2308,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1994-03-14,1993,6,24,73,2548.7,0.2,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1994-03-15,1993,6,24,74,2606.8,0.19,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1994-03-16,1993,6,24,75,2673.1,0.19,3,Normal,49,9,9,9,107,183,0.069,2490,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
1994-03-17,1993,6,24,76,2739.8,0.18,3,Normal,49,9,9,9,107,183,0.067,2557,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1994-03-18,1993,6,25,77,2799.2,0.18,3,Normal,49,9,9,9,107,183,0.065,2616,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
1994-03-19,1993,6,25,78,2850.9,0.18,3,Normal,49,9,9,9,107,183,0.064,2668,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1994-03-20,1993,6,25,79,2886.9,0.17,3,Normal,49,9,9,9,107,183,0.063,2704,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
1994-03-21,1993,6,25,80,2915,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1994-03-22,1993,6,25,81,2927.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2688,0.92,1100,1590,41,7,13,35,1490,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
1994-03-23,1993,6,25,82,2931.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2692,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
1994-03-24,1993,6,25,83,2927.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2688,0.92,1100,1590,41,7,13,35,1490,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
1994-03-25,1993,6,26,84,2923,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2684,0.92,1100,1580,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
1994-03-26,1993,6,26,85,2911,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2672,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1994-03-27,1993,6,26,86,2890.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
1994-03-28,1993,6,26,87,2870.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1994-03-29,1993,6,26,88,2850.9,0.18,2,Mod_Wet,59,11,12,13,144,239,0.084,2612,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1994-03-30,1993,6,26,89,2831,0.18,2,Mod_Wet,59,11,12,13,144,239,0.084,2592,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1994-03-31,1993,6,26,90,2803.2,0.18,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
1994-04-01,1993,7,27,91,2775.4,0.18,3,Normal,54,13,14,19,117,217,0.078,2558,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
1994-04-02,1993,7,27,92,2747.7,0.18,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
1994-04-03,1993,7,27,93,2720.1,0.19,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
1994-04-04,1993,7,27,94,2692.6,0.19,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1994-04-05,1993,7,27,95,2665.2,0.19,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1994-04-06,1993,7,27,96,2637.9,0.19,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
1994-04-07,1993,7,27,97,2602.9,0.19,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
1994-04-08,1993,7,28,98,2568,0.2,3,Normal,54,13,14,19,117,217,0.085,2351,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
1994-04-09,1993,7,28,99,2533.3,0.2,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
1994-04-10,1993,7,28,100,2498.8,0.2,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1994-04-11,1993,7,28,101,2464.3,0.21,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1994-04-12,1993,7,28,102,2422.5,0.21,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1994-04-13,1993,7,28,103,2380.9,0.21,3,Normal,54,13,14,19,117,217,0.091,2164,0.91,1100,1060,46,5,11,13,989,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1994-04-14,1993,7,28,104,2339.5,0.22,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
1994-04-15,1993,7,29,105,2298.3,0.22,3,Normal,54,13,14,19,117,217,0.094,2081,0.91,1100,981,46,5,11,10,909,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1994-04-16,1993,7,29,106,2257.4,0.22,3,Normal,54,13,14,19,117,217,0.096,2040,0.9,1100,940,46,5,11,9,869,100,18,25,28,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1994-04-17,1993,7,29,107,2202,0.23,3,Normal,54,13,14,19,117,217,0.099,1985,0.9,1100,885,46,5,11,8,815,100,18,25,27,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1994-04-18,1993,7,29,108,2147.1,0.23,3,Normal,54,13,14,19,117,217,0.1,1930,0.9,1100,830,46,5,11,6,762,100,18,25,25,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1994-04-19,1993,7,29,109,2092.6,0.24,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1994-04-20,1993,7,29,110,2045.8,0.24,3,Normal,54,13,14,19,117,217,0.11,1829,0.89,1100,729,46,5,11,3,664,100,18,25,22,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1994-04-21,1993,7,29,111,1999.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
1994-04-22,1993,7,30,112,1960.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1994-04-23,1993,7,30,113,1921.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1994-04-24,1993,7,30,114,1883.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1994-04-25,1993,7,30,115,1845.1,0.26,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1994-04-26,1993,7,30,116,1807.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1994-04-27,1993,7,30,117,1769.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1994-04-28,1993,7,30,118,1732.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-04-29,1993,7,31,119,1695.5,0.28,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-04-30,1993,7,31,120,1665.5,0.28,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1994-05-01,1993,8,31,121,1635.7,0.29,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1994-05-02,1993,8,31,122,1606.2,0.29,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-05-03,1993,8,31,123,1576.8,0.29,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1994-05-04,1993,8,31,124,1547.7,0.3,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1994-05-05,1993,8,31,125,1518.9,0.3,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1994-05-06,1993,8,32,126,1496.6,0.31,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-05-07,1993,8,32,127,1474.4,0.31,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1994-05-08,1993,8,32,128,1452.4,0.31,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-05-09,1993,8,32,129,1430.6,0.32,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1994-05-10,1993,8,32,130,1408.9,0.32,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
1994-05-11,1993,8,32,131,1387.4,0.33,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1994-05-12,1993,8,32,132,1353.9,0.33,4,Mod_Dry,47,10,10,10,115,192,0.14,1162,0.86,1100,62,14,2,2,-8,52,61,12,12,2,167,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-05-13,1993,8,33,133,1320.8,0.33,4,Mod_Dry,47,10,10,10,115,192,0.14,1129,0.85,1100,29,7,1,1,-9,29,54,11,11,1,144,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-05-14,1993,8,33,134,1294,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-05-15,1993,8,33,135,1267.6,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.593,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1994-05-16,1993,8,33,136,1247.2,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
1994-05-17,1993,8,33,137,1227,0.34,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
1994-05-18,1993,8,33,138,1207,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
1994-05-19,1993,8,33,139,1187.2,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
1994-05-20,1993,8,34,140,1167.6,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
1994-05-21,1993,8,34,141,1148.2,0.35,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
1994-05-22,1993,8,34,142,1129,0.36,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
1994-05-23,1993,8,34,143,1110,0.36,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1994-05-24,1993,8,34,144,1091.3,0.36,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
1994-05-25,1993,8,34,145,1072.7,0.37,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
1994-05-26,1993,8,34,146,1054.4,0.37,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
1994-05-27,1993,8,35,147,1036.4,0.37,4,Mod_Dry,47,10,10,10,115,192,0.18,844.4,0.81,844.4,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.837,0.0381,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
1994-05-28,1993,8,35,148,1018.6,0.38,4,Mod_Dry,47,10,10,10,115,192,0.19,826.6,0.81,826.6,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.473,0.339,0.0154,0.812,0.0368,4,0.221,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
1994-05-29,1993,8,35,149,1001.1,0.38,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1994-05-30,1993,8,35,150,983.87,0.39,4,Mod_Dry,47,10,10,10,115,192,0.2,791.9,0.81,791.9,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
1994-05-31,1993,8,35,151,966.93,0.39,4,Mod_Dry,47,10,10,10,115,192,0.2,774.9,0.8,774.9,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
1994-06-01,1993,9,35,152,950.28,0.39,4,Mod_Dry,45,10,9,9,88,161,0.17,789.3,0.83,789.3,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.034,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
1994-06-02,1993,9,35,153,933.95,0.4,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
1994-06-03,1993,9,36,154,917.96,0.4,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
1994-06-04,1993,9,36,155,906.76,0.4,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
1994-06-05,1993,9,36,156,895.74,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1994-06-06,1993,9,36,157,880.66,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1994-06-07,1993,9,36,158,870.14,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,709.1,0.81,709.1,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.641,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
1994-06-08,1993,9,36,159,859.84,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
1994-06-09,1993,9,36,160,849.78,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,688.8,0.81,688.8,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.868,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
1994-06-10,1993,9,37,161,839.99,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
1994-06-11,1993,9,37,162,830.46,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
1994-06-12,1993,9,37,163,821.24,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
1994-06-13,1993,9,37,164,812.34,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
1994-06-14,1993,9,37,165,803.82,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
1994-06-15,1993,9,37,166,795.7,0.44,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
1994-06-16,1993,9,37,167,788.08,0.44,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
1994-06-17,1993,9,38,168,781.06,0.44,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
1994-06-18,1993,9,38,169,772.67,0.45,4,Mod_Dry,45,10,9,9,88,161,0.21,611.7,0.79,611.7,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.31,0.21,0.00911,0.52,0.0226,3,0.218,0.738,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
1994-06-19,1993,9,38,170,763.75,0.45,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1994-06-20,1993,9,38,171,751.45,0.46,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1994-06-21,1993,9,38,172,740.24,0.46,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1994-06-22,1993,9,38,173,728.48,0.46,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
1994-06-23,1993,9,38,174,716.72,0.47,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
1994-06-24,1993,9,39,175,705.51,0.47,4,Mod_Dry,45,10,9,9,88,161,0.23,544.5,0.77,544.5,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1994-06-25,1993,9,39,176,695.39,0.48,4,Mod_Dry,45,10,9,9,88,161,0.23,534.4,0.77,534.4,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.267,0.158,0.00677,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
1994-06-26,1993,9,39,177,684.73,0.48,4,Mod_Dry,45,10,9,9,88,161,0.23,523.7,0.77,523.7,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00646,0.411,0.0176,3,0.178,0.59,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
1994-06-27,1993,9,39,178,674.06,0.48,4,Mod_Dry,45,10,9,9,88,161,0.24,513.1,0.76,513.1,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
1994-06-28,1993,9,39,179,663.4,0.49,4,Mod_Dry,45,10,9,9,88,161,0.24,502.4,0.76,502.4,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.137,0.00583,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,104,2490
1994-06-29,1993,9,39,180,653.28,0.49,4,Mod_Dry,45,10,9,9,88,161,0.25,492.3,0.75,492.3,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
1994-06-30,1993,9,39,181,644.26,0.5,4,Mod_Dry,45,10,9,9,88,161,0.25,483.3,0.75,483.3,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.238,0.127,0.0054,0.365,0.0155,2,0.269,0.633,0.0269,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
1994-07-01,1993,10,40,182,634.69,0.5,3,Normal,50,10,9,9,108,186,0.29,448.7,0.71,448.7,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.332,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,95,2280
1994-07-02,1993,10,40,183,625.12,0.5,3,Normal,50,10,9,9,108,186,0.3,439.1,0.7,439.1,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.322,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
1994-07-03,1993,10,40,184,615.55,0.51,3,Normal,50,10,9,9,108,186,0.3,429.6,0.7,429.6,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0133,2,0.232,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
1994-07-04,1993,10,40,185,606.53,0.51,3,Normal,50,10,9,9,108,186,0.31,420.5,0.69,420.5,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0975,0.00412,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
1994-07-05,1993,10,40,186,598.6,0.52,3,Normal,50,10,9,9,108,186,0.31,412.6,0.69,412.6,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0937,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
1994-07-06,1993,10,40,187,590.12,0.52,3,Normal,50,10,9,9,108,186,0.32,404.1,0.69,404.1,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0897,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
1994-07-07,1993,10,40,188,581.64,0.52,3,Normal,50,10,9,9,108,186,0.32,395.6,0.68,395.6,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0857,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.5,2030
1994-07-08,1993,10,41,189,573.17,0.53,3,Normal,50,10,9,9,108,186,0.33,387.2,0.68,387.2,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
1994-07-09,1993,10,41,190,565.24,0.53,3,Normal,50,10,9,9,108,186,0.33,379.2,0.67,379.2,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.078,0.00327,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81.1,1950
1994-07-10,1993,10,41,191,557.31,0.54,3,Normal,50,10,9,9,108,186,0.33,371.3,0.67,371.3,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0743,0.00311,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
1994-07-11,1993,10,41,192,550.47,0.54,3,Normal,50,10,9,9,108,186,0.34,364.5,0.66,364.5,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.189,0.071,0.00297,0.26,0.0108,2,0.189,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
1994-07-12,1993,10,41,193,543.09,0.54,3,Normal,50,10,9,9,108,186,0.34,357.1,0.66,357.1,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
1994-07-13,1993,10,41,194,535.71,0.55,3,Normal,50,10,9,9,108,186,0.35,349.7,0.65,349.7,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0641,0.00267,0.247,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.3,37.3,74.5,1790
1994-07-14,1993,10,41,195,528.32,0.55,3,Normal,50,10,9,9,108,186,0.35,342.3,0.65,342.3,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
1994-07-15,1993,10,42,196,520.94,0.56,3,Normal,50,10,9,9,108,186,0.36,334.9,0.64,334.9,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
1994-07-16,1993,10,42,197,514.1,0.56,3,Normal,50,10,9,9,108,186,0.36,328.1,0.64,328.1,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
1994-07-17,1993,10,42,198,507.27,0.56,3,Normal,50,10,9,9,108,186,0.37,321.3,0.63,321.3,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0506,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
1994-07-18,1993,10,42,199,501.53,0.57,3,Normal,50,10,9,9,108,186,0.37,315.5,0.63,315.5,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0479,0.00199,0.219,0.00908,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1620
1994-07-19,1993,10,42,200,495.24,0.57,3,Normal,50,10,9,9,108,186,0.38,309.2,0.62,309.2,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.045,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
1994-07-20,1993,10,42,201,488.95,0.58,3,Normal,50,10,9,9,108,186,0.38,302.9,0.62,302.9,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
1994-07-21,1993,10,42,202,482.66,0.58,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
1994-07-22,1993,10,43,203,476.37,0.58,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
1994-07-23,1993,10,43,204,470.63,0.59,3,Normal,50,10,9,9,108,186,0.4,284.6,0.6,284.6,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0333,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
1994-07-24,1993,10,43,205,464.89,0.59,3,Normal,50,10,9,9,108,186,0.4,278.9,0.6,278.9,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0306,0.00126,0.189,0.00777,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
1994-07-25,1993,10,43,206,459.14,0.6,3,Normal,50,10,9,9,108,186,0.41,273.1,0.59,273.1,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0279,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
1994-07-26,1993,10,43,207,453.4,0.6,3,Normal,50,10,9,9,108,186,0.41,267.4,0.59,267.4,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0252,0.00104,0.179,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
1994-07-27,1993,10,43,208,448.75,0.6,3,Normal,50,10,9,9,108,186,0.41,262.8,0.59,262.8,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.023,0.000944,0.176,0.0072,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.2,1350
1994-07-28,1993,10,43,209,443.56,0.61,3,Normal,50,10,9,9,108,186,0.42,257.6,0.58,257.6,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0206,0.000843,0.171,0.00702,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
1994-07-29,1993,10,44,210,438.36,0.61,3,Normal,50,10,9,9,108,186,0.42,252.4,0.58,252.4,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0181,0.000742,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,53.9,1290
1994-07-30,1993,10,44,211,433.17,0.62,3,Normal,50,10,9,9,108,186,0.43,247.2,0.57,247.2,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000685,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
1994-07-31,1993,10,44,212,427.97,0.62,3,Normal,50,10,9,9,108,186,0.43,242,0.56,242,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000667,0.162,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
1994-08-01,1993,11,44,213,422.78,0.62,3,Normal,47,8,6,5,89,155,0.37,267.8,0.63,267.8,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00722,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
1994-08-02,1993,11,44,214,416.49,0.63,3,Normal,47,8,6,5,89,155,0.37,261.5,0.63,261.5,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0224,0.000914,0.172,0.007,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
1994-08-03,1993,11,44,215,410.74,0.63,3,Normal,47,8,6,5,89,155,0.38,255.7,0.62,255.7,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0197,0.000803,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
1994-08-04,1993,11,44,216,406.1,0.64,3,Normal,47,8,6,5,89,155,0.38,251.1,0.62,251.1,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0175,0.000713,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
1994-08-05,1993,11,45,217,400.9,0.64,3,Normal,47,8,6,5,89,155,0.39,245.9,0.61,245.9,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.16,0.00653,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
1994-08-06,1993,11,45,218,395.71,0.65,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
1994-08-07,1993,11,45,219,390.51,0.65,3,Normal,47,8,6,5,89,155,0.4,235.5,0.6,235.5,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.5,1210
1994-08-08,1993,11,45,220,385.31,0.66,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1994-08-09,1993,11,45,221,380.67,0.66,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
1994-08-10,1993,11,45,222,376.02,0.66,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
1994-08-11,1993,11,45,223,371.37,0.67,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
1994-08-12,1993,11,46,224,367.81,0.67,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
1994-08-13,1993,11,46,225,363.71,0.68,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
1994-08-14,1993,11,46,226,359.61,0.68,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
1994-08-15,1993,11,46,227,355.51,0.68,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
1994-08-16,1993,11,46,228,351.41,0.69,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1994-08-17,1993,11,46,229,347.31,0.69,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
1994-08-18,1993,11,46,230,343.21,0.7,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
1994-08-19,1993,11,47,231,339.65,0.7,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
1994-08-20,1993,11,47,232,336.1,0.71,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
1994-08-21,1993,11,47,233,332.54,0.71,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
1994-08-22,1993,11,47,234,328.99,0.72,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
1994-08-23,1993,11,47,235,325.43,0.72,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1994-08-24,1993,11,47,236,321.88,0.73,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
1994-08-25,1993,11,47,237,319.42,0.73,3,Normal,47,8,6,5,89,155,0.48,164.4,0.52,164.4,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00973,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,877
1994-08-26,1993,11,48,238,316.41,0.73,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
1994-08-27,1993,11,48,239,313.4,0.74,3,Normal,47,8,6,5,89,155,0.49,158.4,0.51,158.4,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00921,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
1994-08-28,1993,11,48,240,310.39,0.74,3,Normal,47,8,6,5,89,155,0.5,155.4,0.5,155.4,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
1994-08-29,1993,11,48,241,307.39,0.75,3,Normal,47,8,6,5,89,155,0.5,152.4,0.5,152.4,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
1994-08-30,1993,11,48,242,304.38,0.75,3,Normal,47,8,6,5,89,155,0.51,149.4,0.49,149.4,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.1,33.1,33.1,795
1994-08-31,1993,11,48,243,301.37,0.76,3,Normal,47,8,6,5,89,155,0.51,146.4,0.49,146.4,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00819,0.000326,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,778
1994-09-01,1993,12,48,244,297.27,0.77,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,971
1994-09-02,1993,12,49,245,293.71,0.77,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
1994-09-03,1993,12,49,246,289.61,0.78,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
1994-09-04,1993,12,49,247,285.51,0.79,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
1994-09-05,1993,12,49,248,281.41,0.8,3,Normal,40,6,4,3,65,118,0.42,163.4,0.58,163.4,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00964,0.000383,0.12,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1994-09-06,1993,12,49,249,277.31,0.81,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1994-09-07,1993,12,49,250,273.75,0.82,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
1994-09-08,1993,12,49,251,270.2,0.82,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
1994-09-09,1993,12,50,252,266.64,0.83,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1994-09-10,1993,12,50,253,263.09,0.84,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1994-09-11,1993,12,50,254,260.63,0.84,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
1994-09-12,1993,12,50,255,257.62,0.85,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
1994-09-13,1993,12,50,256,254.61,0.86,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
1994-09-14,1993,12,50,257,251.6,0.87,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1994-09-15,1993,12,50,258,248.6,0.87,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
1994-09-16,1993,12,51,259,245.59,0.88,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
1994-09-17,1993,12,51,260,242.58,0.89,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
1994-09-18,1993,12,51,261,240.12,0.89,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
1994-09-19,1993,12,51,262,237.66,0.9,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
1994-09-20,1993,12,51,263,235.2,0.91,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
1994-09-21,1993,12,51,264,232.74,0.91,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.1,25.4,25.4,609
1994-09-22,1993,12,51,265,230.28,0.92,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
1994-09-23,1993,12,52,266,227.81,0.92,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
1994-09-24,1993,12,52,267,225.35,0.93,3,Normal,40,6,4,3,65,118,0.52,107.3,0.48,107.3,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00487,0.000192,0.0959,0.00377,1,0.0874,0.183,0.00721,25.3,0.917,0.97,0.889,24.4,23.6,23.6,568
1994-09-25,1993,12,52,268,223.99,0.93,3,Normal,40,6,4,3,65,118,0.53,106,0.47,106,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00476,0.000187,0.0953,0.00375,1,0.0856,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
1994-09-26,1993,12,52,269,222.07,0.93,3,Normal,40,6,4,3,65,118,0.53,104.1,0.47,104.1,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.00018,0.0945,0.00371,1,0.083,0.177,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
1994-09-27,1993,12,52,270,220.16,0.93,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00443,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
1994-09-28,1993,12,52,271,218.24,0.94,3,Normal,40,6,4,3,65,118,0.54,100.2,0.46,100.2,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0886,0.00427,0.000168,0.0928,0.00364,1,0.0778,0.171,0.00669,25.3,0.911,0.969,0.883,22.7,22,22,527
1994-09-29,1993,12,52,272,216.33,0.94,3,Normal,40,6,4,3,65,118,0.55,98.33,0.46,98.33,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0879,0.00411,0.000161,0.092,0.00361,1,0.0752,0.167,0.00656,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-09-30,1993,12,53,273,214.42,0.94,3,Normal,40,6,4,3,65,118,0.55,96.42,0.45,96.42,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0872,0.00395,0.000155,0.0912,0.00357,1,0.0727,0.164,0.00642,25.3,0.915,0.967,0.884,21.9,21.2,21.2,509
1994-10-01,1994,1,1,274,212.5,0.94,4,Mod_Dry,31,4,3,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1994-10-02,1994,1,1,275,210.59,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
1994-10-03,1994,1,1,276,209.22,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
