date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-04,1994,1,1,277,207.85,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1994-10-05,1994,1,1,278,206.49,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1994-10-06,1994,1,1,279,204.57,0.95,4,Mod_Dry,31,4,3,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1994-10-07,1994,1,1,280,203.21,0.95,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1994-10-08,1994,1,2,281,201.84,0.95,4,Mod_Dry,31,4,3,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1994-10-09,1994,1,2,282,199.92,0.96,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-10-10,1994,1,2,283,198.56,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1994-10-11,1994,1,2,284,197.19,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1994-10-12,1994,1,2,285,196.92,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1994-10-13,1994,1,2,286,195,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1994-10-14,1994,1,2,287,193.64,0.96,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1994-10-15,1994,1,3,288,192.27,0.96,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1994-10-16,1994,1,3,289,191.99,0.97,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1994-10-17,1994,1,3,290,191.17,0.97,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
1994-10-18,1994,1,3,291,189.26,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-10-19,1994,1,3,292,187.89,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1994-10-20,1994,1,3,293,186.53,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1994-10-21,1994,1,3,294,186.25,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1994-10-22,1994,1,4,295,185.43,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1994-10-23,1994,1,4,296,185.16,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1994-10-24,1994,1,4,297,183.24,0.97,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-10-25,1994,1,4,298,181.88,0.97,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1994-10-26,1994,1,4,299,180.51,0.98,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1994-10-27,1994,1,4,300,179.14,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1994-10-28,1994,1,4,301,177.78,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1994-10-29,1994,1,5,302,176.41,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-10-30,1994,1,5,303,176.14,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1994-10-31,1994,1,5,304,175.31,0.98,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1994-11-01,1994,2,5,305,175.59,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,108.6,0.62,108.6,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0862,0.00498,0.000195,0.0912,0.00357,1,0.0891,0.18,0.00706,25.4,0.917,0.97,0.889,24.8,24,24,577
1994-11-02,1994,2,5,306,176.96,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.000199,0.0918,0.00359,1,0.0909,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-11-03,1994,2,5,307,177.23,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,110.2,0.62,110.2,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00512,0.0002,0.0919,0.0036,1,0.0913,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-11-04,1994,2,5,308,176.41,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0915,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1994-11-05,1994,2,6,309,176.14,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-11-06,1994,2,6,310,175.86,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.005,0.000196,0.0913,0.00357,1,0.0895,0.181,0.00707,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1994-11-07,1994,2,6,311,176.14,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-11-08,1994,2,6,312,176.41,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0915,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1994-11-09,1994,2,6,313,176.14,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-11-10,1994,2,6,314,175.86,0.98,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.005,0.000196,0.0913,0.00357,1,0.0895,0.181,0.00707,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1994-11-11,1994,2,6,315,175.59,0.98,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1994-11-12,1994,2,7,316,174.77,0.98,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-11-13,1994,2,7,317,173.95,0.98,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-11-14,1994,2,7,318,173.67,0.98,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1994-11-15,1994,2,7,319,172.85,0.98,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1994-11-16,1994,2,7,320,172.03,0.98,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
1994-11-17,1994,2,7,321,171.21,0.98,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1994-11-18,1994,2,7,322,170.39,0.98,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
1994-11-19,1994,2,8,323,170.67,0.98,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1994-11-20,1994,2,8,324,172.58,0.98,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1994-11-21,1994,2,8,325,173.95,0.98,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-11-22,1994,2,8,326,174.22,0.98,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1994-11-23,1994,2,8,327,174.49,0.98,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1994-11-24,1994,2,8,328,174.77,0.98,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-11-25,1994,2,8,329,173.95,0.98,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-11-26,1994,2,9,330,174.77,0.98,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-11-27,1994,2,9,331,177.23,0.98,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-11-28,1994,2,9,332,181.33,0.98,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
1994-11-29,1994,2,9,333,185.43,0.97,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1994-11-30,1994,2,9,334,190.08,0.97,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.234,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,757
1994-12-01,1994,3,9,335,193.64,0.96,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1994-12-02,1994,3,9,336,197.74,0.96,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1994-12-03,1994,3,10,337,199.65,0.96,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1994-12-04,1994,3,10,338,199.92,0.96,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1994-12-05,1994,3,10,339,199.1,0.96,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1994-12-06,1994,3,10,340,196.1,0.96,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1994-12-07,1994,3,10,341,194.73,0.96,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1994-12-08,1994,3,10,342,192.81,0.96,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1994-12-09,1994,3,10,343,194.18,0.96,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1994-12-10,1994,3,11,344,195.55,0.96,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
1994-12-11,1994,3,11,345,194.73,0.96,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1994-12-12,1994,3,11,346,196.64,0.96,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1994-12-13,1994,3,11,347,197.46,0.96,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1994-12-14,1994,3,11,348,196.1,0.96,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1994-12-15,1994,3,11,349,194.73,0.96,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1994-12-16,1994,3,11,350,193.36,0.96,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1994-12-17,1994,3,12,351,193.09,0.96,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1994-12-18,1994,3,12,352,192.27,0.96,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1994-12-19,1994,3,12,353,191.45,0.97,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1994-12-20,1994,3,12,354,192.27,0.96,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1994-12-21,1994,3,12,355,194.18,0.96,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1994-12-22,1994,3,12,356,196.64,0.96,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1994-12-23,1994,3,12,357,201.29,0.96,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
1994-12-24,1994,3,13,358,204.3,0.95,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1994-12-25,1994,3,13,359,207.31,0.95,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
1994-12-26,1994,3,13,360,210.31,0.95,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1994-12-27,1994,3,13,361,211.14,0.94,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1994-12-28,1994,3,13,362,211.96,0.94,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1994-12-29,1994,3,13,363,213.32,0.94,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1994-12-30,1994,3,13,364,218.52,0.94,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
1994-12-31,1994,3,14,365,222.07,0.93,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1995-01-01,1994,4,14,1,223.99,0.93,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
1995-01-02,1994,4,14,2,224.26,0.93,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1995-01-03,1994,4,14,3,225.08,0.93,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1995-01-04,1994,4,14,4,222.07,0.93,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1995-01-05,1994,4,14,5,219.06,0.93,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1995-01-06,1994,4,14,6,217.15,0.94,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1995-01-07,1994,4,15,7,215.24,0.94,5,Dry,29,5,4,2,33,73,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00784,0.000307,0.107,0.00419,1,0.135,0.242,0.00947,25.3,0.935,0.97,0.907,33,32,32,768
1995-01-08,1994,4,15,8,212.23,0.94,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1995-01-09,1994,4,15,9,210.86,0.95,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1995-01-10,1994,4,15,10,212.23,0.94,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1995-01-11,1994,4,15,11,216.88,0.94,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1995-01-12,1994,4,15,12,220.43,0.93,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1995-01-13,1994,4,15,13,222.35,0.93,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000332,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1995-01-14,1994,4,16,14,223.17,0.93,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00851,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
1995-01-15,1994,4,16,15,226.17,0.92,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,828
1995-01-16,1994,4,16,16,231.37,0.91,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
1995-01-17,1994,4,16,17,231.64,0.91,5,Dry,29,5,4,2,33,73,0.32,158.6,0.69,158.6,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00923,0.000363,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
1995-01-18,1994,4,16,18,230.28,0.92,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1995-01-19,1994,4,16,19,233.28,0.91,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
1995-01-20,1994,4,16,20,235.74,0.91,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
1995-01-21,1994,4,17,21,234.92,0.91,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
1995-01-22,1994,4,17,22,237.93,0.9,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,894
1995-01-23,1994,4,17,23,241.49,0.89,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
1995-01-24,1994,4,17,24,240.67,0.89,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
1995-01-25,1994,4,17,25,239.3,0.9,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
1995-01-26,1994,4,17,26,240.12,0.89,5,Dry,29,5,4,2,33,73,0.3,167.1,0.7,167.1,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
1995-01-27,1994,4,17,27,244.22,0.88,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
1995-01-28,1994,4,18,28,245.59,0.88,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1995-01-29,1994,4,18,29,245.31,0.88,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
1995-01-30,1994,4,18,30,245.59,0.88,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1995-01-31,1994,4,18,31,247.5,0.88,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1995-02-01,1994,5,18,32,248.32,0.87,5,Dry,31,6,4,3,41,85,0.34,163.3,0.66,163.3,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.108,0.00963,0.000381,0.117,0.00463,1,0.163,0.28,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
1995-02-02,1994,5,18,33,249.69,0.87,5,Dry,31,6,4,3,41,85,0.34,164.7,0.66,164.7,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00975,0.000385,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,890
1995-02-03,1994,5,18,34,253.79,0.86,5,Dry,31,6,4,3,41,85,0.34,168.8,0.67,168.8,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000399,0.12,0.00473,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1995-02-04,1994,5,19,35,257.35,0.85,5,Dry,31,6,4,3,41,85,0.33,172.3,0.67,172.3,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000412,0.121,0.0048,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
1995-02-05,1994,5,19,36,260.9,0.84,5,Dry,31,6,4,3,41,85,0.33,175.9,0.67,175.9,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000424,0.123,0.00486,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1995-02-06,1994,5,19,37,264.46,0.84,5,Dry,31,6,4,3,41,85,0.32,179.5,0.68,179.5,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00493,1,0.185,0.309,0.0122,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
1995-02-07,1994,5,19,38,266.92,0.83,5,Dry,31,6,4,3,41,85,0.32,181.9,0.68,181.9,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000444,0.125,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
1995-02-08,1994,5,19,39,269.92,0.83,5,Dry,31,6,4,3,41,85,0.32,184.9,0.69,184.9,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000455,0.127,0.00503,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1995-02-09,1994,5,19,40,271.84,0.82,5,Dry,31,6,4,3,41,85,0.31,186.8,0.69,186.8,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.128,0.00506,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
1995-02-10,1994,5,19,41,273.75,0.82,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1995-02-11,1994,5,20,42,276.76,0.81,5,Dry,31,6,4,3,41,85,0.31,191.8,0.69,191.8,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.012,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1995-02-12,1994,5,20,43,279.77,0.8,5,Dry,31,6,4,3,41,85,0.3,194.8,0.7,194.8,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.0052,1,0.205,0.336,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-02-13,1994,5,20,44,283.87,0.79,5,Dry,31,6,4,3,41,85,0.3,198.9,0.7,198.9,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000503,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.2,45.3,45.3,1090
1995-02-14,1994,5,20,45,287.42,0.79,5,Dry,31,6,4,3,41,85,0.3,202.4,0.7,202.4,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00534,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
1995-02-15,1994,5,20,46,288.79,0.78,5,Dry,31,6,4,3,41,85,0.29,203.8,0.71,203.8,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.00052,0.135,0.00537,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1995-02-16,1994,5,20,47,289.61,0.78,5,Dry,31,6,4,3,41,85,0.29,204.6,0.71,204.6,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0131,0.000523,0.135,0.00538,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
1995-02-17,1994,5,20,48,293.71,0.77,5,Dry,31,6,4,3,41,85,0.29,208.7,0.71,208.7,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1995-02-18,1994,5,21,49,296.17,0.77,5,Dry,31,6,4,3,41,85,0.29,211.2,0.71,211.2,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.125,0.0137,0.000545,0.138,0.0055,1,0.228,0.366,0.0146,24.7,0.957,0.98,0.938,49,48.1,48.1,1150
1995-02-19,1994,5,21,50,301.37,0.76,5,Dry,31,6,4,3,41,85,0.28,216.4,0.72,216.4,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000564,0.141,0.0056,1,0.235,0.375,0.0149,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
1995-02-20,1994,5,21,51,309.3,0.74,5,Dry,31,6,4,3,41,85,0.28,224.3,0.72,224.3,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1995-02-21,1994,5,21,52,318.87,0.73,5,Dry,31,6,4,3,41,85,0.27,233.9,0.73,233.9,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00593,2,0.1,0.249,0.00994,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
1995-02-22,1994,5,21,53,330.63,0.71,5,Dry,31,6,4,3,41,85,0.26,245.6,0.74,245.6,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
1995-02-23,1994,5,21,54,344.03,0.7,5,Dry,31,6,4,3,41,85,0.25,259,0.75,259,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000855,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1350
1995-02-24,1994,5,21,55,359.61,0.68,5,Dry,31,6,4,3,41,85,0.24,274.6,0.76,274.6,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0286,0.00115,0.176,0.00708,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
1995-02-25,1994,5,22,56,377.39,0.66,5,Dry,31,6,4,3,41,85,0.23,292.4,0.78,292.4,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.037,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.91,32.8,31.8,63.7,1530
1995-02-26,1994,5,22,57,397.35,0.64,5,Dry,31,6,4,3,41,85,0.21,312.4,0.79,312.4,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0464,0.00189,0.207,0.0084,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,67.9,1630
1995-02-27,1994,5,22,58,418.95,0.63,5,Dry,31,6,4,3,41,85,0.2,333.9,0.8,333.9,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.224,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
1995-02-28,1994,5,22,59,442.19,0.61,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
1995-03-01,1994,6,22,60,468.17,0.59,5,Dry,36,8,6,4,53,107,0.23,361.2,0.77,361.2,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.181,0.0695,0.00286,0.25,0.0103,2,0.186,0.436,0.018,23.9,0.95,0.976,0.927,40.1,39.2,78.4,1880
1995-03-02,1994,6,22,61,494.69,0.57,5,Dry,36,8,6,4,53,107,0.22,387.7,0.78,387.7,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.082,0.00339,0.272,0.0113,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.2,2020
1995-03-03,1994,6,22,62,525.04,0.55,5,Dry,36,8,6,4,53,107,0.2,418,0.8,418,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
1995-03-04,1994,6,23,63,554.85,0.54,5,Dry,36,8,6,4,53,107,0.19,447.9,0.81,447.9,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00462,0.322,0.0135,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
1995-03-05,1994,6,23,64,585.74,0.52,5,Dry,36,8,6,4,53,107,0.18,478.7,0.82,478.7,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
1995-03-06,1994,6,23,65,619.38,0.51,5,Dry,36,8,6,4,53,107,0.17,512.4,0.83,512.4,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00606,0.389,0.0165,3,0.173,0.562,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2560
1995-03-07,1994,6,23,66,653.56,0.49,5,Dry,36,8,6,4,53,107,0.16,546.6,0.84,546.6,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00707,0.432,0.0184,3,0.188,0.62,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
1995-03-08,1994,6,23,67,688.83,0.48,5,Dry,36,8,6,4,53,107,0.15,581.8,0.84,581.8,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00812,0.475,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
1995-03-09,1994,6,23,68,725.74,0.47,5,Dry,36,8,6,4,53,107,0.15,618.7,0.85,618.7,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00924,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1995-03-10,1994,6,23,69,763.21,0.45,5,Dry,36,8,6,4,53,107,0.14,656.2,0.86,656.2,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1995-03-11,1994,6,24,70,788.08,0.44,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
1995-03-12,1994,6,24,71,815.86,0.43,5,Dry,36,8,6,4,53,107,0.13,708.9,0.87,708.9,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
1995-03-13,1994,6,24,72,847.8,0.42,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1995-03-14,1994,6,24,73,882.79,0.41,5,Dry,36,8,6,4,53,107,0.12,775.8,0.88,775.8,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.314,0.0139,0.725,0.0321,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1995-03-15,1994,6,24,74,915.71,0.4,5,Dry,36,8,6,4,53,107,0.12,808.7,0.88,808.7,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
1995-03-16,1994,6,24,75,950.28,0.39,5,Dry,36,8,6,4,53,107,0.11,843.3,0.89,843.3,0,0,0,0,-4,4,36,8,6,0,57,893,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
1995-03-17,1994,6,24,76,981.43,0.39,5,Dry,36,8,6,4,53,107,0.11,874.4,0.89,874.4,0,0,0,0,-4,4,36,8,6,0,57,924,990,967.8,22.2,0.501,0.362,0.0163,0.863,0.0389,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.1,42.3,169,4060
1995-03-18,1994,6,25,77,1003.6,0.38,5,Dry,36,8,6,4,53,107,0.11,896.6,0.89,896.6,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.521,0.373,0.0169,0.894,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,172,4140
1995-03-19,1994,6,25,78,1021.1,0.38,5,Dry,36,8,6,4,53,107,0.1,914.1,0.9,914.1,0,0,0,0,-4,4,36,8,6,0,57,964,990,968,22,0.538,0.381,0.0173,0.919,0.0417,4,0.251,1.17,0.0531,20.9,0.956,0.98,0.936,44.7,43.8,175,4200
1995-03-20,1994,6,25,79,1033.8,0.37,5,Dry,36,8,6,4,53,107,0.1,926.9,0.9,926.9,0,0,0,0,-4,4,36,8,6,0,57,977,990,968,22,0.549,0.388,0.0176,0.937,0.0426,4,0.255,1.19,0.0542,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
1995-03-21,1994,6,25,80,1046.7,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1995-03-22,1994,6,25,81,1059.6,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
1995-03-23,1994,6,25,82,1072.7,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,943.7,0.88,943.7,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
1995-03-24,1994,6,25,83,1080.6,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
1995-03-25,1994,6,26,84,1083.3,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1995-03-26,1994,6,26,85,1080.6,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
1995-03-27,1994,6,26,86,1078,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,949,0.88,949,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1995-03-28,1994,6,26,87,1075.4,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1995-03-29,1994,6,26,88,1067.5,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,938.5,0.88,938.5,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
1995-03-30,1994,6,26,89,1059.6,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
1995-03-31,1994,6,26,90,1051.8,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1995-04-01,1994,7,27,91,1039,0.37,4,Mod_Dry,45,11,10,10,72,148,0.14,891,0.86,891,0,0,0,0,-10,10,45,11,10,0,82,957,990,968,22,0.531,0.37,0.0168,0.901,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
1995-04-02,1994,7,27,92,1026.2,0.38,4,Mod_Dry,45,11,10,10,72,148,0.14,878.2,0.86,878.2,0,0,0,0,-10,10,45,11,10,0,82,944,990,968,22,0.519,0.364,0.0165,0.883,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,43,42.1,168,4040
1995-04-03,1994,7,27,93,1013.6,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,865.6,0.85,865.6,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.866,0.0392,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,166,3990
1995-04-04,1994,7,27,94,1001.1,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,853.1,0.85,853.1,0,0,0,0,-10,10,45,11,10,0,82,919,990,967.9,22.1,0.496,0.352,0.0159,0.848,0.0384,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,42,41.1,164,3950
1995-04-05,1994,7,27,95,993.69,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,845.7,0.85,845.7,0,0,0,0,-10,10,45,11,10,0,82,912,990,967.9,22.1,0.49,0.348,0.0157,0.838,0.0379,4,0.228,1.07,0.0482,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
1995-04-06,1994,7,27,96,986.32,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,838.3,0.85,838.3,0,0,0,0,-10,10,45,11,10,0,82,904,990,967.8,22.2,0.483,0.345,0.0156,0.828,0.0374,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
1995-04-07,1994,7,27,97,983.87,0.39,4,Mod_Dry,45,11,10,10,72,148,0.15,835.9,0.85,835.9,0,0,0,0,-10,10,45,11,10,0,82,902,990,967.8,22.2,0.481,0.344,0.0155,0.824,0.0372,4,0.225,1.05,0.0473,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1995-04-08,1994,7,28,98,986.32,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,838.3,0.85,838.3,0,0,0,0,-10,10,45,11,10,0,82,904,990,967.8,22.2,0.483,0.345,0.0156,0.828,0.0374,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
1995-04-09,1994,7,28,99,988.77,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,840.8,0.85,840.8,0,0,0,0,-10,10,45,11,10,0,82,907,990,967.9,22.1,0.485,0.346,0.0156,0.831,0.0375,4,0.226,1.06,0.0477,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
1995-04-10,1994,7,28,100,996.16,0.38,4,Mod_Dry,45,11,10,10,72,148,0.15,848.2,0.85,848.2,0,0,0,0,-10,10,45,11,10,0,82,914,990,967.9,22.1,0.492,0.35,0.0158,0.841,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.8,40.9,164,3930
1995-04-11,1994,7,28,101,1003.6,0.38,5,Dry,40,10,8,5,62,125,0.13,878.6,0.88,878.6,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.512,0.364,0.0165,0.877,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
1995-04-12,1994,7,28,102,1011.1,0.38,5,Dry,40,10,8,5,62,125,0.12,886.1,0.88,886.1,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
1995-04-13,1994,7,28,103,1023.7,0.38,5,Dry,40,10,8,5,62,125,0.12,898.7,0.88,898.7,0,0,0,0,-5,5,40,10,8,0,67,957,990,968,22,0.531,0.374,0.017,0.905,0.0411,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
1995-04-14,1994,7,28,104,1036.4,0.37,5,Dry,40,10,8,5,62,125,0.12,911.4,0.88,911.4,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.042,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1995-04-15,1994,7,29,105,1054.4,0.37,5,Dry,40,10,8,5,62,125,0.12,929.4,0.88,929.4,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
1995-04-16,1994,7,29,106,1072.7,0.37,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1995-04-17,1994,7,29,107,1091.3,0.36,5,Dry,40,10,8,5,62,125,0.12,966.3,0.89,966.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1995-04-18,1994,7,29,108,1104.6,0.36,5,Dry,40,10,8,5,62,125,0.11,979.6,0.89,979.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.607,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
1995-04-19,1994,7,29,109,1112.7,0.36,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
1995-04-20,1994,7,29,110,1110,0.36,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
1995-04-21,1994,7,29,111,1101.9,0.36,5,Dry,40,10,8,5,62,125,0.11,976.9,0.89,976.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.603,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
1995-04-22,1994,7,30,112,1088.6,0.36,5,Dry,40,10,8,5,62,125,0.12,963.6,0.89,963.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0456,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
1995-04-23,1994,7,30,113,1075.4,0.37,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
1995-04-24,1994,7,30,114,1057,0.37,5,Dry,40,10,8,5,62,125,0.12,932,0.88,932,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1995-04-25,1994,7,30,115,1039,0.37,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
1995-04-26,1994,7,30,116,1021.1,0.38,5,Dry,40,10,8,5,62,125,0.12,896.1,0.88,896.1,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
1995-04-27,1994,7,30,117,998.63,0.38,5,Dry,40,10,8,5,62,125,0.13,873.6,0.88,873.6,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0393,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
1995-04-28,1994,7,30,118,976.57,0.39,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1995-04-29,1994,7,31,119,955,0.39,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1995-04-30,1994,7,31,120,933.95,0.4,5,Dry,40,10,8,5,62,125,0.13,809,0.87,809,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.449,0.331,0.0148,0.779,0.0348,4,0.216,0.995,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
1995-05-01,1994,8,31,121,913.46,0.4,5,Dry,42,9,8,6,82,147,0.16,766.5,0.84,766.5,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1995-05-02,1994,8,31,122,893.56,0.41,5,Dry,42,9,8,6,82,147,0.17,746.6,0.83,746.6,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.392,0.3,0.0133,0.692,0.0307,3,0.278,0.971,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1995-05-03,1994,8,31,123,874.32,0.41,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1995-05-04,1994,8,31,124,855.79,0.42,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1995-05-05,1994,8,31,125,838.06,0.42,5,Dry,42,9,8,6,82,147,0.17,691.1,0.82,691.1,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.0271,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
1995-05-06,1994,8,32,126,821.24,0.43,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1995-05-07,1994,8,32,127,808.89,0.43,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1995-05-08,1994,8,32,128,797.29,0.44,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
