date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-09,1994,8,32,129,783.79,0.44,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
1995-05-10,1994,8,32,130,774.84,0.45,5,Dry,42,9,8,6,82,147,0.19,627.8,0.81,627.8,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
1995-05-11,1994,8,32,131,764.3,0.45,5,Dry,42,9,8,6,82,147,0.19,617.3,0.81,617.3,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00926,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
1995-05-12,1994,8,32,132,748.17,0.46,5,Dry,42,9,8,6,82,147,0.2,601.2,0.8,601.2,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.203,0.00877,0.504,0.0218,3,0.213,0.717,0.031,22.4,0.954,0.98,0.935,42,41.2,123,2960
1995-05-13,1994,8,33,133,732.03,0.46,5,Dry,42,9,8,6,82,147,0.2,585,0.8,585,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.293,0.192,0.00828,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
1995-05-14,1994,8,33,134,717.54,0.47,5,Dry,42,9,8,6,82,147,0.2,570.5,0.8,570.5,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00784,0.466,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
1995-05-15,1994,8,33,135,702.5,0.47,5,Dry,42,9,8,6,82,147,0.21,555.5,0.79,555.5,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.00739,0.448,0.0192,3,0.192,0.64,0.0275,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
1995-05-16,1994,8,33,136,687.46,0.48,5,Dry,42,9,8,6,82,147,0.21,540.5,0.79,540.5,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
1995-05-17,1994,8,33,137,674.06,0.48,5,Dry,42,9,8,6,82,147,0.22,527.1,0.78,527.1,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00654,0.413,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
1995-05-18,1994,8,33,138,660.12,0.49,5,Dry,42,9,8,6,82,147,0.22,513.1,0.78,513.1,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00613,0.395,0.0169,3,0.173,0.569,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1995-05-19,1994,8,33,139,647.81,0.49,5,Dry,42,9,8,6,82,147,0.23,500.8,0.77,500.8,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2480
1995-05-20,1994,8,34,140,634.96,0.5,5,Dry,42,9,8,6,82,147,0.23,488,0.77,488,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.237,0.129,0.00549,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1995-05-21,1994,8,34,141,622.11,0.51,5,Dry,42,9,8,6,82,147,0.24,475.1,0.76,475.1,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00522,0.353,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
1995-05-22,1994,8,34,142,610.9,0.51,5,Dry,42,9,8,6,82,147,0.24,463.9,0.76,463.9,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1995-05-23,1994,8,34,143,599.14,0.52,5,Dry,42,9,8,6,82,147,0.24,452.1,0.76,452.1,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.248,0.577,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.3,2310
1995-05-24,1994,8,34,144,587.93,0.52,5,Dry,42,9,8,6,82,147,0.25,440.9,0.75,440.9,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47.1,94.1,2260
1995-05-25,1994,8,34,145,577.81,0.53,5,Dry,42,9,8,6,82,147,0.25,430.8,0.75,430.8,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
1995-05-26,1994,8,34,146,567.15,0.53,5,Dry,42,9,8,6,82,147,0.26,420.1,0.74,420.1,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0973,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
1995-05-27,1994,8,35,147,556.49,0.54,5,Dry,42,9,8,6,82,147,0.26,409.5,0.74,409.5,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0923,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.955,0.98,0.936,44.9,44,87.9,2110
1995-05-28,1994,8,35,148,547.46,0.54,5,Dry,42,9,8,6,82,147,0.27,400.5,0.73,400.5,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.198,0.088,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,43.9,43.1,86.1,2070
1995-05-29,1994,8,35,149,537.89,0.55,5,Dry,42,9,8,6,82,147,0.27,390.9,0.73,390.9,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0835,0.00348,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,43,42.1,84.2,2020
1995-05-30,1994,8,35,150,528.32,0.55,5,Dry,42,9,8,6,82,147,0.28,381.3,0.72,381.3,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.079,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,41.9,41.1,82.2,1970
1995-05-31,1994,8,35,151,519.3,0.56,5,Dry,42,9,8,6,82,147,0.28,372.3,0.72,372.3,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0747,0.00311,0.262,0.0109,2,0.194,0.456,0.019,23.6,0.951,0.978,0.931,41,40.1,80.2,1930
1995-06-01,1994,9,35,152,511.37,0.56,5,Dry,39,9,7,5,59,119,0.23,392.4,0.77,392.4,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0842,0.00349,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,84.9,2040
1995-06-02,1994,9,35,153,502.89,0.57,5,Dry,39,9,7,5,59,119,0.24,383.9,0.76,383.9,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0802,0.00332,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.4,41.6,83.2,2000
1995-06-03,1994,9,36,154,494.96,0.57,5,Dry,39,9,7,5,59,119,0.24,376,0.76,376,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0765,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.8,81.5,1960
1995-06-04,1994,9,36,155,487.03,0.58,5,Dry,39,9,7,5,59,119,0.24,368,0.76,368,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
1995-06-05,1994,9,36,156,480.2,0.58,5,Dry,39,9,7,5,59,119,0.25,361.2,0.75,361.2,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39.1,78.2,1880
1995-06-06,1994,9,36,157,472.81,0.59,5,Dry,39,9,7,5,59,119,0.25,353.8,0.75,353.8,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.066,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
1995-06-07,1994,9,36,158,465.43,0.59,5,Dry,39,9,7,5,59,119,0.26,346.4,0.74,346.4,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0625,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.8,1800
1995-06-08,1994,9,36,159,458.6,0.6,5,Dry,39,9,7,5,59,119,0.26,339.6,0.74,339.6,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
1995-06-09,1994,9,36,160,451.76,0.6,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.228,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
1995-06-10,1994,9,37,161,446.02,0.61,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1995-06-11,1994,9,37,162,439.73,0.61,5,Dry,39,9,7,5,59,119,0.27,320.7,0.73,320.7,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
1995-06-12,1994,9,37,163,433.44,0.62,5,Dry,39,9,7,5,59,119,0.28,314.4,0.72,314.4,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.6,24.4,0.166,0.0474,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,67.9,1630
1995-06-13,1994,9,37,164,427.15,0.62,5,Dry,39,9,7,5,59,119,0.28,308.1,0.72,308.1,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0444,0.00182,0.208,0.0085,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
1995-06-14,1994,9,37,165,421.41,0.62,5,Dry,39,9,7,5,59,119,0.28,302.4,0.72,302.4,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
1995-06-15,1994,9,37,166,415.67,0.63,5,Dry,39,9,7,5,59,119,0.29,296.7,0.71,296.7,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.039,0.00159,0.199,0.0081,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1995-06-16,1994,9,37,167,409.92,0.63,5,Dry,39,9,7,5,59,119,0.29,290.9,0.71,290.9,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0363,0.00148,0.194,0.0079,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.4,31.5,62.9,1510
1995-06-17,1994,9,38,168,405.28,0.64,5,Dry,39,9,7,5,59,119,0.29,286.3,0.71,286.3,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0341,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.3,0.938,0.97,0.909,31.9,31,61.9,1490
1995-06-18,1994,9,38,169,400.08,0.64,5,Dry,39,9,7,5,59,119,0.3,281.1,0.7,281.1,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0317,0.00129,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
1995-06-19,1994,9,38,170,394.89,0.65,5,Dry,39,9,7,5,59,119,0.3,275.9,0.7,275.9,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0292,0.00119,0.182,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.8,29.8,59.7,1430
1995-06-20,1994,9,38,171,389.69,0.65,5,Dry,39,9,7,5,59,119,0.3,270.7,0.69,270.7,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.3,24.7,0.15,0.0268,0.00109,0.177,0.00719,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-06-21,1994,9,38,172,384.49,0.66,5,Dry,39,9,7,5,59,119,0.31,265.5,0.69,265.5,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0243,0.000985,0.173,0.00701,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1995-06-22,1994,9,38,173,379.85,0.66,5,Dry,39,9,7,5,59,119,0.31,260.9,0.69,260.9,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0221,0.000896,0.169,0.00685,2,0.119,0.288,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1350
1995-06-23,1994,9,38,174,375.2,0.66,5,Dry,39,9,7,5,59,119,0.32,256.2,0.68,256.2,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0199,0.000806,0.165,0.00669,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
1995-06-24,1994,9,39,175,370.55,0.67,5,Dry,39,9,7,5,59,119,0.32,251.6,0.68,251.6,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0177,0.000717,0.161,0.00652,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1995-06-25,1994,9,39,176,365.9,0.67,5,Dry,39,9,7,5,59,119,0.33,246.9,0.68,246.9,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.5,26.7,53.4,1280
1995-06-26,1994,9,39,177,362.35,0.68,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1995-06-27,1994,9,39,178,358.24,0.68,5,Dry,39,9,7,5,59,119,0.33,239.2,0.67,239.2,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00627,2,0.104,0.259,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
1995-06-28,1994,9,39,179,354.14,0.69,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1995-06-29,1994,9,39,180,350.04,0.69,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.136,0.0154,0.000619,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1995-06-30,1994,9,39,181,345.94,0.7,5,Dry,39,9,7,5,59,119,0.34,226.9,0.66,226.9,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000605,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1995-07-01,1994,10,40,182,341.84,0.7,5,Dry,37,8,6,4,53,108,0.32,233.8,0.68,233.8,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1995-07-02,1994,10,40,183,337.74,0.7,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0976,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1995-07-03,1994,10,40,184,333.64,0.71,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1995-07-04,1994,10,40,185,329.53,0.72,5,Dry,37,8,6,4,53,108,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1995-07-05,1994,10,40,186,325.98,0.72,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1995-07-06,1994,10,40,187,322.42,0.73,5,Dry,37,8,6,4,53,108,0.34,214.4,0.67,214.4,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-07-07,1994,10,40,188,318.87,0.73,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
1995-07-08,1994,10,41,189,315.31,0.74,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1995-07-09,1994,10,41,190,311.76,0.74,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
1995-07-10,1994,10,41,191,309.3,0.74,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1995-07-11,1994,10,41,192,306.29,0.75,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1995-07-12,1994,10,41,193,303.28,0.76,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-07-13,1994,10,41,194,300.28,0.76,5,Dry,37,8,6,4,53,108,0.36,192.3,0.64,192.3,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1995-07-14,1994,10,41,195,297.27,0.77,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1995-07-15,1994,10,42,196,294.26,0.77,5,Dry,37,8,6,4,53,108,0.37,186.3,0.63,186.3,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1995-07-16,1994,10,42,197,291.25,0.78,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1995-07-17,1994,10,42,198,288.24,0.79,5,Dry,37,8,6,4,53,108,0.38,180.2,0.63,180.2,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
1995-07-18,1994,10,42,199,285.24,0.79,5,Dry,37,8,6,4,53,108,0.38,177.2,0.62,177.2,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,961
1995-07-19,1994,10,42,200,282.23,0.8,5,Dry,37,8,6,4,53,108,0.38,174.2,0.62,174.2,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.977,0.925,40.2,39.3,39.3,943
1995-07-20,1994,10,42,201,279.22,0.8,5,Dry,37,8,6,4,53,108,0.39,171.2,0.61,171.2,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
1995-07-21,1994,10,42,202,276.76,0.81,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
1995-07-22,1994,10,43,203,274.3,0.82,5,Dry,37,8,6,4,53,108,0.39,166.3,0.61,166.3,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
1995-07-23,1994,10,43,204,271.84,0.82,5,Dry,37,8,6,4,53,108,0.4,163.8,0.6,163.8,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
1995-07-24,1994,10,43,205,269.38,0.83,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00947,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1995-07-25,1994,10,43,206,266.92,0.83,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
1995-07-26,1994,10,43,207,264.46,0.84,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00905,0.000358,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
1995-07-27,1994,10,43,208,261.99,0.84,5,Dry,37,8,6,4,53,108,0.41,154,0.59,154,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
1995-07-28,1994,10,43,209,259.53,0.85,5,Dry,37,8,6,4,53,108,0.42,151.5,0.58,151.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
1995-07-29,1994,10,44,210,257.07,0.85,5,Dry,37,8,6,4,53,108,0.42,149.1,0.58,149.1,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00842,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1995-07-30,1994,10,44,211,255.71,0.86,5,Dry,37,8,6,4,53,108,0.42,147.7,0.58,147.7,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1995-07-31,1994,10,44,212,253.79,0.86,5,Dry,37,8,6,4,53,108,0.43,145.8,0.57,145.8,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.6,32.5,32.5,781
1995-08-01,1994,11,44,213,250.78,0.87,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1995-08-02,1994,11,44,214,248.32,0.87,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1995-08-03,1994,11,44,215,245.31,0.88,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1995-08-04,1994,11,44,216,242.31,0.89,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1995-08-05,1994,11,45,217,239.85,0.89,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
1995-08-06,1994,11,45,218,237.39,0.9,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1995-08-07,1994,11,45,219,234.92,0.91,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00781,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
1995-08-08,1994,11,45,220,232.46,0.91,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1995-08-09,1994,11,45,221,230,0.92,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
1995-08-10,1994,11,45,222,227.54,0.92,5,Dry,34,7,5,3,44,93,0.41,134.5,0.59,134.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0992,0.00719,0.000283,0.106,0.00418,1,0.124,0.231,0.00906,25.2,0.932,0.97,0.905,31,30.1,30.1,722
1995-08-11,1994,11,45,223,226.17,0.92,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1995-08-12,1994,11,46,224,224.26,0.93,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000271,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1995-08-13,1994,11,46,225,222.35,0.93,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1995-08-14,1994,11,46,226,220.43,0.93,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1995-08-15,1994,11,46,227,218.52,0.94,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
1995-08-16,1994,11,46,228,216.6,0.94,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
1995-08-17,1994,11,46,229,214.69,0.94,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1995-08-18,1994,11,46,230,212.78,0.94,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1995-08-19,1994,11,47,231,210.86,0.95,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,630
1995-08-20,1994,11,47,232,208.95,0.95,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.000219,0.0983,0.00385,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-08-21,1994,11,47,233,207.03,0.95,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0975,0.00381,1,0.0964,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-08-22,1994,11,47,234,205.12,0.95,5,Dry,34,7,5,3,44,93,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00528,0.000207,0.0966,0.00378,1,0.0939,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1995-08-23,1994,11,47,235,203.21,0.95,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1995-08-24,1994,11,47,236,201.84,0.95,5,Dry,34,7,5,3,44,93,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.005,0.000195,0.0952,0.00372,1,0.0894,0.185,0.00721,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,200.47,0.96,5,Dry,34,7,5,3,44,93,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0946,0.00369,1,0.0876,0.182,0.00712,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,199.1,0.96,5,Dry,34,7,5,3,44,93,0.47,106.1,0.53,106.1,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00477,0.000186,0.094,0.00367,1,0.0857,0.18,0.00702,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,197.74,0.96,5,Dry,34,7,5,3,44,93,0.47,104.7,0.53,104.7,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00465,0.000182,0.0934,0.00365,1,0.0839,0.177,0.00693,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,196.37,0.96,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00454,0.000177,0.0928,0.00363,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,195,0.96,5,Dry,34,7,5,3,44,93,0.48,102,0.52,102,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00442,0.000173,0.0922,0.0036,1,0.0802,0.172,0.00674,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,193.64,0.96,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,192.27,0.96,5,Dry,34,7,5,3,44,93,0.48,99.27,0.52,99.27,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0765,0.168,0.00655,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,190.9,0.97,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
1995-09-02,1994,12,49,245,187.89,0.97,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-09-03,1994,12,49,246,184.89,0.97,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1995-09-04,1994,12,49,247,182.42,0.97,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1995-09-05,1994,12,49,248,179.96,0.98,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1995-09-06,1994,12,49,249,177.5,0.98,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1995-09-07,1994,12,49,250,175.04,0.98,5,Dry,30,6,4,2,30,72,0.41,103,0.59,103,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000176,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1995-09-08,1994,12,49,251,173.67,0.98,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1995-09-09,1994,12,50,252,171.76,0.98,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1995-09-10,1994,12,50,253,169.85,0.98,5,Dry,30,6,4,2,30,72,0.42,97.85,0.58,97.85,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1995-09-11,1994,12,50,254,167.93,0.98,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1995-09-12,1994,12,50,255,166.02,0.99,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1995-09-13,1994,12,50,256,164.1,0.99,5,Dry,30,6,4,2,30,72,0.44,92.1,0.56,92.1,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,488
1995-09-14,1994,12,50,257,162.19,0.99,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
1995-09-15,1994,12,50,258,160.28,0.99,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1995-09-16,1994,12,51,259,158.91,0.99,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1995-09-17,1994,12,51,260,157.54,0.99,5,Dry,30,6,4,2,30,72,0.46,85.54,0.54,85.54,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
1995-09-18,1994,12,51,261,156.17,0.99,5,Dry,30,6,4,2,30,72,0.46,84.17,0.54,84.17,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.0029,0.000114,0.0823,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
1995-09-19,1994,12,51,262,154.81,0.99,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1995-09-20,1994,12,51,263,154.53,0.99,5,Dry,30,6,4,2,30,72,0.47,82.53,0.53,82.53,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000108,0.0815,0.0032,1,0.0539,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1995-09-21,1994,12,51,264,152.62,0.99,5,Dry,30,6,4,2,30,72,0.47,80.62,0.53,80.62,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0513,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,431
1995-09-22,1994,12,51,265,151.25,0.99,5,Dry,30,6,4,2,30,72,0.48,79.25,0.52,79.25,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000975,0.0801,0.00314,1,0.0495,0.13,0.00508,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1995-09-23,1994,12,52,266,149.89,0.99,5,Dry,30,6,4,2,30,72,0.48,77.89,0.52,77.89,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00237,0.000093,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1995-09-24,1994,12,52,267,148.52,0.99,5,Dry,30,6,4,2,30,72,0.48,76.52,0.52,76.52,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00225,0.0000884,0.0789,0.00309,1,0.0458,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.1,17.1,412
1995-09-25,1994,12,52,268,147.15,0.99,5,Dry,30,6,4,2,30,72,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000838,0.0783,0.00307,1,0.044,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1995-09-26,1994,12,52,269,145.78,0.99,5,Dry,30,6,4,2,30,72,0.49,73.78,0.51,73.78,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000793,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.933,0.96,0.896,17.1,16.5,16.5,395
1995-09-27,1994,12,52,270,144.42,0.99,5,Dry,30,6,4,2,30,72,0.5,72.42,0.5,72.42,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000747,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
1995-09-28,1994,12,52,271,143.05,0.99,5,Dry,30,6,4,2,30,72,0.5,71.05,0.5,71.05,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00179,0.0000702,0.0765,0.003,1,0.0384,0.115,0.00451,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1995-09-29,1994,12,52,272,141.68,0.99,5,Dry,30,6,4,2,30,72,0.51,69.68,0.49,69.68,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000656,0.0759,0.00298,1,0.0366,0.112,0.00441,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1995-09-30,1994,12,53,273,141.41,0.99,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1995-10-01,1995,1,1,274,139.49,0.99,5,Dry,24,4,2,2,20,52,0.37,87.49,0.63,87.49,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1995-10-02,1995,1,1,275,138.13,0.99,5,Dry,24,4,2,2,20,52,0.38,86.13,0.62,86.13,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0588,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1995-10-03,1995,1,1,276,136.76,1,5,Dry,24,4,2,2,20,52,0.38,84.76,0.62,84.76,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1995-10-04,1995,1,1,277,135.39,1,5,Dry,24,4,2,2,20,52,0.38,83.39,0.62,83.39,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1995-10-05,1995,1,1,278,134.03,1,5,Dry,24,4,2,2,20,52,0.39,82.03,0.61,82.03,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
1995-10-06,1995,1,1,279,132.66,1,5,Dry,24,4,2,2,20,52,0.39,80.66,0.61,80.66,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1995-10-07,1995,1,1,280,132.39,1,5,Dry,24,4,2,2,20,52,0.39,80.39,0.61,80.39,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1995-10-08,1995,1,2,281,131.56,1,5,Dry,24,4,2,2,20,52,0.4,79.56,0.6,79.56,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1995-10-09,1995,1,2,282,129.65,1,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1995-10-10,1995,1,2,283,128.28,1,5,Dry,24,4,2,2,20,52,0.41,76.28,0.59,76.28,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000876,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1995-10-11,1995,1,2,284,126.92,1,5,Dry,24,4,2,2,20,52,0.41,74.92,0.59,74.92,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1995-10-12,1995,1,2,285,125.55,1,5,Dry,24,4,2,2,20,52,0.41,73.55,0.59,73.55,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000785,0.0741,0.00291,1,0.0418,0.116,0.00454,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
1995-10-13,1995,1,2,286,125.28,1,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1995-10-14,1995,1,2,287,124.46,1,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
1995-10-15,1995,1,3,288,123.64,1,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
1995-10-16,1995,1,3,289,122.81,1,5,Dry,24,4,2,2,20,52,0.42,70.81,0.58,70.81,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1995-10-17,1995,1,3,290,121.99,1,5,Dry,24,4,2,2,20,52,0.43,69.99,0.57,69.99,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000666,0.0725,0.00284,1,0.037,0.11,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1995-10-18,1995,1,3,291,121.17,1,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
1995-10-19,1995,1,3,292,120.35,1,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1995-10-20,1995,1,3,293,119.53,1,5,Dry,24,4,2,2,20,52,0.43,67.53,0.56,67.53,0,0,0,0,-2,2,24,4,2,0,22,97.5,990,964.5,25.5,0.0708,0.00149,0.0000584,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1995-10-21,1995,1,3,294,118.71,1,5,Dry,24,4,2,2,20,52,0.44,66.71,0.56,66.71,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1995-10-22,1995,1,4,295,117.89,1,5,Dry,24,4,2,2,20,52,0.44,65.89,0.56,65.89,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
1995-10-23,1995,1,4,296,118.17,1,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1995-10-24,1995,1,4,297,118.99,1,5,Dry,24,4,2,2,20,52,0.44,66.99,0.56,66.99,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-10-25,1995,1,4,298,118.17,1,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1995-10-26,1995,1,4,299,117.35,1,5,Dry,24,4,2,2,20,52,0.44,65.35,0.56,65.35,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
1995-10-27,1995,1,4,300,117.07,1,5,Dry,24,4,2,2,20,52,0.44,65.07,0.56,65.07,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-10-28,1995,1,4,301,116.8,1,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1995-10-29,1995,1,5,302,115.98,1,5,Dry,24,4,2,2,20,52,0.45,63.98,0.55,63.98,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000466,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1995-10-30,1995,1,5,303,116.8,1,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1995-10-31,1995,1,5,304,117.07,1,5,Dry,24,4,2,2,20,52,0.44,65.07,0.56,65.07,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-11-01,1995,2,5,305,117.35,1,5,Dry,23,4,2,2,19,50,0.43,67.35,0.57,67.35,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
1995-11-02,1995,2,5,306,119.26,1,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1995-11-03,1995,2,5,307,119.53,1,5,Dry,23,4,2,2,19,50,0.42,69.53,0.58,69.53,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
1995-11-04,1995,2,5,308,119.81,1,5,Dry,23,4,2,2,19,50,0.42,69.81,0.58,69.81,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
1995-11-05,1995,2,6,309,120.08,1,5,Dry,23,4,2,2,19,50,0.42,70.08,0.58,70.08,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
1995-11-06,1995,2,6,310,120.35,1,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1995-11-07,1995,2,6,311,120.63,1,5,Dry,23,4,2,2,19,50,0.41,70.63,0.59,70.63,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1995-11-08,1995,2,6,312,119.81,1,5,Dry,23,4,2,2,19,50,0.42,69.81,0.58,69.81,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
1995-11-09,1995,2,6,313,119.53,1,5,Dry,23,4,2,2,19,50,0.42,69.53,0.58,69.53,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
1995-11-10,1995,2,6,314,120.35,1,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1995-11-11,1995,2,6,315,120.63,1,5,Dry,23,4,2,2,19,50,0.41,70.63,0.59,70.63,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000688,0.0726,0.00285,1,0.0379,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1995-11-12,1995,2,7,316,120.9,1,5,Dry,23,4,2,2,19,50,0.41,70.9,0.59,70.9,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000697,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1995-11-13,1995,2,7,317,125,1,5,Dry,23,4,2,2,19,50,0.4,75,0.6,75,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000833,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.941,0.96,0.903,17.6,16.9,16.9,405
1995-11-14,1995,2,7,318,129.1,1,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1995-11-15,1995,2,7,319,129.38,1,5,Dry,23,4,2,2,19,50,0.39,79.38,0.61,79.38,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000979,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1995-11-16,1995,2,7,320,130.2,1,5,Dry,23,4,2,2,19,50,0.38,80.2,0.62,80.2,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1995-11-17,1995,2,7,321,130.47,1,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1995-11-18,1995,2,7,322,135.67,1,5,Dry,23,4,2,2,19,50,0.37,85.67,0.63,85.67,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
1995-11-19,1995,2,8,323,139.22,0.99,5,Dry,23,4,2,2,19,50,0.36,89.22,0.64,89.22,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1995-11-20,1995,2,8,324,143.32,0.99,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1995-11-21,1995,2,8,325,148.52,0.99,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1995-11-22,1995,2,8,326,150.43,0.99,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
1995-11-23,1995,2,8,327,149.06,0.99,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
1995-11-24,1995,2,8,328,147.15,0.99,5,Dry,23,4,2,2,19,50,0.34,97.15,0.66,97.15,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1995-11-25,1995,2,8,329,145.78,0.99,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1995-11-26,1995,2,9,330,146.06,0.99,5,Dry,23,4,2,2,19,50,0.34,96.06,0.66,96.06,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1995-11-27,1995,2,9,331,148.52,0.99,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1995-11-28,1995,2,9,332,150.98,0.99,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1995-11-29,1995,2,9,333,154.53,0.99,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
1995-11-30,1995,2,9,334,156.99,0.99,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
1995-12-01,1995,3,9,335,158.36,0.99,5,Dry,26,4,3,2,24,59,0.37,99.36,0.63,99.36,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.0042,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
1995-12-02,1995,3,9,336,162.46,0.99,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1995-12-03,1995,3,10,337,166.56,0.99,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1995-12-04,1995,3,10,338,170.67,0.98,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1995-12-05,1995,3,10,339,174.77,0.98,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1995-12-06,1995,3,10,340,175.04,0.98,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-12-07,1995,3,10,341,173.13,0.98,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-12-08,1995,3,10,342,171.21,0.98,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00728,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1995-12-09,1995,3,10,343,168.21,0.98,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0908,0.00355,1,0.0899,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1995-12-10,1995,3,11,344,166.84,0.99,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
