date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-11,1995,3,11,345,165.47,0.99,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1995-12-12,1995,3,11,346,167.39,0.98,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0888,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
1995-12-13,1995,3,11,347,172.03,0.98,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-12-14,1995,3,11,348,173.4,0.98,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1995-12-15,1995,3,11,349,172.03,0.98,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-12-16,1995,3,11,350,170.67,0.98,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1995-12-17,1995,3,12,351,169.85,0.98,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000203,0.0915,0.00358,1,0.0921,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
1995-12-18,1995,3,12,352,172.31,0.98,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0925,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1995-12-19,1995,3,12,353,173.67,0.98,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1995-12-20,1995,3,12,354,171.76,0.98,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1995-12-21,1995,3,12,355,173.13,0.98,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-12-22,1995,3,12,356,176.14,0.98,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-12-23,1995,3,12,357,174.22,0.98,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1995-12-24,1995,3,13,358,176.14,0.98,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-12-25,1995,3,13,359,177.5,0.98,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1995-12-26,1995,3,13,360,175.59,0.98,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1995-12-27,1995,3,13,361,173.67,0.98,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1995-12-28,1995,3,13,362,171.76,0.98,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1995-12-29,1995,3,13,363,171.49,0.98,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
1995-12-30,1995,3,13,364,173.4,0.98,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1995-12-31,1995,3,14,365,173.67,0.98,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1996-01-01,1995,4,14,1,174.49,0.98,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1996-01-02,1995,4,14,2,175.31,0.98,5,Dry,29,5,4,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1996-01-03,1995,4,14,3,174.49,0.98,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1996-01-04,1995,4,14,4,177.5,0.98,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
1996-01-05,1995,4,14,5,183.79,0.97,5,Dry,29,5,4,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1996-01-06,1995,4,14,6,186.25,0.97,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1996-01-07,1995,4,15,7,187.62,0.97,5,Dry,29,5,4,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1996-01-08,1995,4,15,8,190.63,0.97,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1996-01-09,1995,4,15,9,192.54,0.96,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-01-10,1995,4,15,10,196.64,0.96,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1996-01-11,1995,4,15,11,202.93,0.95,5,Dry,29,5,4,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1996-01-12,1995,4,15,12,208.13,0.95,5,Dry,29,5,4,2,33,73,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1996-01-13,1995,4,15,13,213.32,0.94,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1996-01-14,1995,4,16,14,219.61,0.93,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,792
1996-01-15,1995,4,16,15,225.35,0.93,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
1996-01-16,1995,4,16,16,231.1,0.92,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
1996-01-17,1995,4,16,17,236.84,0.9,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
1996-01-18,1995,4,16,18,239.3,0.9,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
1996-01-19,1995,4,16,19,240.12,0.89,5,Dry,29,5,4,2,33,73,0.3,167.1,0.7,167.1,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
1996-01-20,1995,4,16,20,241.49,0.89,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
1996-01-21,1995,4,17,21,242.85,0.89,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1996-01-22,1995,4,17,22,246.41,0.88,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1996-01-23,1995,4,17,23,251.6,0.87,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
1996-01-24,1995,4,17,24,258.99,0.85,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1996-01-25,1995,4,17,25,266.37,0.83,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1996-01-26,1995,4,17,26,271.56,0.82,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1996-01-27,1995,4,17,27,281.14,0.8,5,Dry,29,5,4,2,33,73,0.26,208.1,0.74,208.1,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
1996-01-28,1995,4,18,28,291.25,0.78,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-01-29,1995,4,18,29,303.01,0.76,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1996-01-30,1995,4,18,30,315.31,0.74,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
1996-01-31,1995,4,18,31,327.07,0.72,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
1996-02-01,1995,5,18,32,339.92,0.7,5,Dry,31,6,4,3,41,85,0.25,254.9,0.75,254.9,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0193,0.000776,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.6,27.8,55.6,1330
1996-02-02,1995,5,18,33,353.32,0.69,5,Dry,31,6,4,3,41,85,0.24,268.3,0.76,268.3,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0256,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
1996-02-03,1995,5,18,34,365.63,0.67,5,Dry,31,6,4,3,41,85,0.23,280.6,0.77,280.6,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0315,0.00127,0.181,0.00729,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
1996-02-04,1995,5,19,35,376.84,0.66,5,Dry,31,6,4,3,41,85,0.23,291.8,0.77,291.8,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00149,0.19,0.00768,2,0.139,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.5,1520
1996-02-05,1995,5,19,36,386.41,0.65,5,Dry,31,6,4,3,41,85,0.22,301.4,0.78,301.4,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0413,0.00167,0.198,0.00801,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
1996-02-06,1995,5,19,37,393.24,0.65,5,Dry,31,6,4,3,41,85,0.22,308.2,0.78,308.2,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.00181,0.203,0.00825,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67,1610
1996-02-07,1995,5,19,38,399.53,0.64,5,Dry,31,6,4,3,41,85,0.21,314.5,0.79,314.5,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0475,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.4,1640
1996-02-08,1995,5,19,39,404.73,0.64,5,Dry,31,6,4,3,41,85,0.21,319.7,0.79,319.7,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
1996-02-09,1995,5,19,40,412.11,0.63,5,Dry,31,6,4,3,41,85,0.21,327.1,0.79,327.1,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
1996-02-10,1995,5,19,41,418.4,0.63,5,Dry,31,6,4,3,41,85,0.2,333.4,0.8,333.4,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
1996-02-11,1995,5,20,42,423.05,0.62,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
1996-02-12,1995,5,20,43,426.06,0.62,5,Dry,31,6,4,3,41,85,0.2,341.1,0.8,341.1,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.06,0.00245,0.23,0.00941,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
1996-02-13,1995,5,20,44,427.97,0.62,5,Dry,31,6,4,3,41,85,0.2,343,0.8,343,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0609,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
1996-02-14,1995,5,20,45,433.17,0.62,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
1996-02-15,1995,5,20,46,437.81,0.61,5,Dry,31,6,4,3,41,85,0.19,352.8,0.81,352.8,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0655,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
1996-02-16,1995,5,20,47,444.1,0.61,5,Dry,31,6,4,3,41,85,0.19,359.1,0.81,359.1,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
1996-02-17,1995,5,20,48,449.85,0.6,5,Dry,31,6,4,3,41,85,0.19,364.9,0.81,364.9,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0712,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
1996-02-18,1995,5,21,49,456.14,0.6,5,Dry,31,6,4,3,41,85,0.19,371.1,0.81,371.1,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
1996-02-19,1995,5,21,50,461.33,0.59,5,Dry,31,6,4,3,41,85,0.18,376.3,0.82,376.3,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0766,0.00315,0.259,0.0107,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
1996-02-20,1995,5,21,51,468.17,0.59,5,Dry,31,6,4,3,41,85,0.18,383.2,0.82,383.2,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0799,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
1996-02-21,1995,5,21,52,479.92,0.58,5,Dry,31,6,4,3,41,85,0.18,394.9,0.82,394.9,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
1996-02-22,1995,5,21,53,492.23,0.57,5,Dry,31,6,4,3,41,85,0.17,407.2,0.83,407.2,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0912,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
1996-02-23,1995,5,21,54,505.63,0.57,5,Dry,31,6,4,3,41,85,0.17,420.6,0.83,420.6,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.198,0.0975,0.00404,0.296,0.0123,2,0.226,0.522,0.0217,23.6,0.956,0.98,0.937,46.6,45.6,91.2,2190
1996-02-24,1995,5,21,55,522.31,0.56,5,Dry,31,6,4,3,41,85,0.16,437.3,0.84,437.3,0,0,0,0,-3,3,31,6,4,0,44,478,990,966,24,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.547,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
1996-02-25,1995,5,22,56,542.27,0.54,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
1996-02-26,1995,5,22,57,566.06,0.53,5,Dry,31,6,4,3,41,85,0.15,481.1,0.85,481.1,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
1996-02-27,1995,5,22,58,591.49,0.52,5,Dry,31,6,4,3,41,85,0.14,506.5,0.86,506.5,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00587,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
1996-02-28,1995,5,22,59,620.74,0.51,5,Dry,31,6,4,3,41,85,0.14,535.7,0.86,535.7,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
1996-02-29,1995,5,22,60,653.28,0.49,5,Dry,31,6,4,3,41,85,0.13,568.3,0.87,568.3,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.652,0.0277,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
1996-03-01,1995,6,22,61,688.01,0.48,5,Dry,36,8,6,4,53,107,0.16,581,0.84,581,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
1996-03-02,1995,6,22,62,722.74,0.47,5,Dry,36,8,6,4,53,107,0.15,615.7,0.85,615.7,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
1996-03-03,1995,6,23,63,757.46,0.45,5,Dry,36,8,6,4,53,107,0.14,650.5,0.86,650.5,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1996-03-04,1995,6,23,64,781.06,0.44,5,Dry,36,8,6,4,53,107,0.14,674.1,0.86,674.1,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
1996-03-05,1995,6,23,65,807.18,0.43,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
1996-03-06,1995,6,23,66,841.92,0.42,5,Dry,36,8,6,4,53,107,0.13,734.9,0.87,734.9,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.665,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
1996-03-07,1995,6,23,67,876.42,0.41,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1996-03-08,1995,6,23,68,908.99,0.4,5,Dry,36,8,6,4,53,107,0.12,802,0.88,802,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
1996-03-09,1995,6,23,69,947.93,0.39,5,Dry,36,8,6,4,53,107,0.11,840.9,0.89,840.9,0,0,0,0,-4,4,36,8,6,0,57,891,990,967.7,22.3,0.471,0.346,0.0155,0.817,0.0366,4,0.226,1.04,0.0467,21.3,0.954,0.98,0.935,41.8,41,164,3940
1996-03-10,1995,6,24,70,988.77,0.38,5,Dry,36,8,6,4,53,107,0.11,881.8,0.89,881.8,0,0,0,0,-4,4,36,8,6,0,57,932,990,967.9,22.1,0.508,0.366,0.0165,0.874,0.0395,4,0.24,1.11,0.0503,21,0.955,0.98,0.936,43.4,42.6,170,4090
1996-03-11,1995,6,24,71,1026.2,0.38,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1996-03-12,1995,6,24,72,1059.6,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
1996-03-13,1995,6,24,73,1099.3,0.36,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
1996-03-14,1995,6,24,74,1145.4,0.36,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.658,0.46,0.0213,1.12,0.0517,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
1996-03-15,1995,6,24,75,1198.5,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.579,0.027,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1996-03-16,1995,6,24,76,1253,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1996-03-17,1995,6,25,77,1314.8,0.33,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1996-03-18,1995,6,25,78,1378.2,0.33,4,Mod_Dry,41,8,7,6,67,129,0.094,1249,0.91,1100,149,34,4,5,-2,108,75,12,12,4,175,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1996-03-19,1995,6,25,79,1418.2,0.32,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
1996-03-20,1995,6,25,80,1452.4,0.31,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1996-03-21,1995,6,25,81,1487.1,0.31,4,Mod_Dry,41,8,7,6,67,129,0.087,1358,0.91,1100,258,58,8,8,2,182,99,16,15,8,249,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1996-03-22,1995,6,25,82,1522.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1996-03-23,1995,6,25,83,1563.9,0.3,4,Mod_Dry,41,8,7,6,67,129,0.083,1435,0.92,1100,335,59,10,10,4,252,100,18,17,10,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1996-03-24,1995,6,26,84,1606.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.08,1477,0.92,1100,377,59,10,11,5,292,100,18,18,11,359,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
1996-03-25,1995,6,26,85,1642.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.079,1513,0.92,1100,413,59,10,13,6,325,100,18,20,12,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1996-03-26,1995,6,26,86,1678.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.077,1550,0.92,1100,450,59,10,14,8,359,100,18,21,14,426,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1996-03-27,1995,6,26,87,1715.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.075,1587,0.93,1100,487,59,10,15,9,394,100,18,22,15,461,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
1996-03-28,1995,6,26,88,1752.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.074,1624,0.93,1100,524,59,10,16,10,429,100,18,23,16,496,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1996-03-29,1995,6,26,89,1790.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.072,1661,0.93,1100,561,59,10,17,11,464,100,18,24,17,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1996-03-30,1995,6,26,90,1827.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.071,1699,0.93,1100,599,59,10,18,12,500,100,18,25,18,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1996-03-31,1995,6,27,91,1858.9,0.26,4,Mod_Dry,41,8,7,6,67,129,0.069,1730,0.93,1100,630,59,10,18,13,530,100,18,25,19,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1996-04-01,1995,7,27,92,1883.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1996-04-02,1995,7,27,93,1907.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1996-04-03,1995,7,27,94,1925.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1996-04-04,1995,7,27,95,1935.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1996-04-05,1995,7,27,96,1946.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1996-04-06,1995,7,27,97,1949.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1996-04-07,1995,7,28,98,1953.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1996-04-08,1995,7,28,99,1956.9,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1996-04-09,1995,7,28,100,1960.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1996-04-10,1995,7,28,101,1963.9,0.25,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1996-04-11,1995,7,28,102,1960.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1996-04-12,1995,7,28,103,1956.9,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1996-04-13,1995,7,28,104,1946.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1996-04-14,1995,7,29,105,1935.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1996-04-15,1995,7,29,106,1925.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1996-04-16,1995,7,29,107,1907.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1996-04-17,1995,7,29,108,1890.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1996-04-18,1995,7,29,109,1872.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1996-04-19,1995,7,29,110,1848.5,0.26,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1996-04-20,1995,7,29,111,1824.4,0.26,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1996-04-21,1995,7,30,112,1800.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1996-04-22,1995,7,30,113,1769.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1996-04-23,1995,7,30,114,1739.2,0.27,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1996-04-24,1995,7,30,115,1708.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1996-04-25,1995,7,30,116,1678.8,0.28,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1996-04-26,1995,7,30,117,1648.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1996-04-27,1995,7,30,118,1619.3,0.29,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1996-04-28,1995,7,31,119,1589.8,0.29,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1996-04-29,1995,7,31,120,1560.6,0.3,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1996-04-30,1995,7,31,121,1531.7,0.3,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1996-05-01,1995,8,31,122,1502.9,0.3,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
1996-05-02,1995,8,31,123,1474.4,0.31,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1996-05-03,1995,8,31,124,1446.2,0.32,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1996-05-04,1995,8,31,125,1418.2,0.32,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1996-05-05,1995,8,32,126,1390.5,0.33,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
1996-05-06,1995,8,32,127,1338.8,0.33,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1996-05-07,1995,8,32,128,1288.1,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1996-05-08,1995,8,32,129,1244.3,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1996-05-09,1995,8,32,130,1207,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
1996-05-10,1995,8,32,131,1170.4,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1996-05-11,1995,8,32,132,1134.4,0.36,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
1996-05-12,1995,8,33,133,1104.6,0.36,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
1996-05-13,1995,8,33,134,1075.4,0.37,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
1996-05-14,1995,8,33,135,1046.7,0.37,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
1996-05-15,1995,8,33,136,1023.7,0.38,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
1996-05-16,1995,8,33,137,1001.1,0.38,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1996-05-17,1995,8,33,138,979,0.39,4,Mod_Dry,47,10,10,10,115,192,0.2,787,0.8,787,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
1996-05-18,1995,8,33,139,957.38,0.39,4,Mod_Dry,47,10,10,10,115,192,0.2,765.4,0.8,765.4,0,0,0,0,-10,10,47,10,10,0,125,832,990,967.7,22.3,0.417,0.309,0.0139,0.726,0.0326,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
1996-05-19,1995,8,34,140,936.27,0.4,4,Mod_Dry,47,10,10,10,115,192,0.2,744.3,0.8,744.3,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.398,0.298,0.0133,0.696,0.0311,3,0.277,0.973,0.0435,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
1996-05-20,1995,8,34,141,920.23,0.4,4,Mod_Dry,47,10,10,10,115,192,0.21,728.2,0.79,728.2,0,0,0,0,-10,10,47,10,10,0,125,795,990,967.6,22.4,0.383,0.287,0.0128,0.67,0.0299,3,0.27,0.941,0.042,21.5,0.957,0.98,0.938,48.9,47.9,144,3450
1996-05-21,1995,8,34,142,904.54,0.4,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
1996-05-22,1995,8,34,143,889.23,0.41,5,Dry,42,9,8,6,82,147,0.17,742.2,0.83,742.2,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
1996-05-23,1995,8,34,144,874.32,0.41,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1996-05-24,1995,8,34,145,859.84,0.42,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1996-05-25,1995,8,34,146,845.83,0.42,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1996-05-26,1995,8,35,147,832.34,0.42,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
1996-05-27,1995,8,35,148,819.43,0.43,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
1996-05-28,1995,8,35,149,807.18,0.43,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1996-05-29,1995,8,35,150,795.7,0.44,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1996-05-30,1995,8,35,151,785.19,0.44,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1996-05-31,1995,8,35,152,778.46,0.45,5,Dry,42,9,8,6,82,147,0.19,631.5,0.81,631.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00969,0.542,0.0236,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1996-06-01,1995,9,35,153,770.59,0.45,5,Dry,39,9,7,5,59,119,0.15,651.6,0.85,651.6,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
1996-06-02,1995,9,36,154,764.85,0.45,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.3,0.956,0.98,0.937,44.9,44,132,3170
1996-06-03,1995,9,36,155,751.99,0.46,5,Dry,39,9,7,5,59,119,0.16,633,0.84,633,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.317,0.224,0.00969,0.541,0.0234,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
1996-06-04,1995,9,36,156,740.78,0.46,5,Dry,39,9,7,5,59,119,0.16,621.8,0.84,621.8,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.216,0.00935,0.527,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1996-06-05,1995,9,36,157,729.03,0.46,5,Dry,39,9,7,5,59,119,0.16,610,0.84,610,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.209,0.00899,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
1996-06-06,1995,9,36,158,717.27,0.47,5,Dry,39,9,7,5,59,119,0.17,598.3,0.83,598.3,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.498,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
1996-06-07,1995,9,36,159,706.06,0.47,5,Dry,39,9,7,5,59,119,0.17,587.1,0.83,587.1,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.0083,0.485,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
1996-06-08,1995,9,36,160,695.94,0.48,5,Dry,39,9,7,5,59,119,0.17,576.9,0.83,576.9,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
1996-06-09,1995,9,37,161,685.28,0.48,5,Dry,39,9,7,5,59,119,0.17,566.3,0.83,566.3,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.28,0.179,0.00767,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
1996-06-10,1995,9,37,162,674.61,0.48,5,Dry,39,9,7,5,59,119,0.18,555.6,0.82,555.6,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00736,0.446,0.019,3,0.193,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
1996-06-11,1995,9,37,163,664.49,0.49,5,Dry,39,9,7,5,59,119,0.18,545.5,0.82,545.5,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00706,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
1996-06-12,1995,9,37,164,655.47,0.49,5,Dry,39,9,7,5,59,119,0.18,536.5,0.82,536.5,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.263,0.159,0.00679,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
1996-06-13,1995,9,37,165,645.9,0.5,5,Dry,39,9,7,5,59,119,0.18,526.9,0.82,526.9,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1996-06-14,1995,9,37,166,636.33,0.5,5,Dry,39,9,7,5,59,119,0.19,517.3,0.81,517.3,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.252,0.147,0.00622,0.398,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
1996-06-15,1995,9,37,167,626.76,0.5,5,Dry,39,9,7,5,59,119,0.19,507.8,0.81,507.8,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00594,0.387,0.0164,3,0.171,0.558,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
1996-06-16,1995,9,38,168,617.74,0.51,5,Dry,39,9,7,5,59,119,0.19,498.7,0.81,498.7,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1996-06-17,1995,9,38,169,609.81,0.51,5,Dry,39,9,7,5,59,119,0.2,490.8,0.81,490.8,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
1996-06-18,1995,9,38,170,601.33,0.51,5,Dry,39,9,7,5,59,119,0.2,482.3,0.8,482.3,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00535,0.359,0.0151,2,0.268,0.627,0.0264,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
1996-06-19,1995,9,38,171,592.85,0.52,5,Dry,39,9,7,5,59,119,0.2,473.9,0.8,473.9,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
1996-06-20,1995,9,38,172,584.38,0.52,5,Dry,39,9,7,5,59,119,0.2,465.4,0.8,465.4,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.257,0.598,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-06-21,1995,9,38,173,576.45,0.53,4,Mod_Dry,45,10,9,9,88,161,0.28,415.4,0.72,415.4,0,0,0,0,-9,9,45,10,9,0,97,479,990,966.2,23.8,0.205,0.0951,0.00399,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.3,44.4,88.9,2130
1996-06-22,1995,9,38,174,568.52,0.53,4,Mod_Dry,45,10,9,9,88,161,0.28,407.5,0.72,407.5,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0913,0.00383,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.3,2100
1996-06-23,1995,9,39,175,561.68,0.53,4,Mod_Dry,45,10,9,9,88,161,0.29,400.7,0.71,400.7,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0881,0.00369,0.288,0.012,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
1996-06-24,1995,9,39,176,554.3,0.54,4,Mod_Dry,45,10,9,9,88,161,0.29,393.3,0.71,393.3,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0846,0.00354,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.4,2030
1996-06-25,1995,9,39,177,546.92,0.54,4,Mod_Dry,45,10,9,9,88,161,0.29,385.9,0.71,385.9,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0812,0.00339,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
1996-06-26,1995,9,39,178,539.53,0.55,4,Mod_Dry,45,10,9,9,88,161,0.3,378.5,0.7,378.5,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0777,0.00324,0.269,0.0112,2,0.198,0.467,0.0195,23.5,0.952,0.979,0.933,41.5,40.7,81.4,1950
1996-06-27,1995,9,39,179,532.15,0.55,4,Mod_Dry,45,10,9,9,88,161,0.3,371.1,0.7,371.1,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0742,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.9,79.7,1910
1996-06-28,1995,9,39,180,525.31,0.55,4,Mod_Dry,45,10,9,9,88,161,0.31,364.3,0.69,364.3,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.071,0.00295,0.258,0.0107,2,0.188,0.446,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.2,1880
1996-06-29,1995,9,39,181,518.48,0.56,4,Mod_Dry,45,10,9,9,88,161,0.31,357.5,0.69,357.5,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0677,0.00281,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.95,0.975,0.925,39.3,38.3,76.7,1840
1996-06-30,1995,9,40,182,512.74,0.56,4,Mod_Dry,45,10,9,9,88,161,0.31,351.7,0.69,351.7,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.065,0.0027,0.247,0.0103,2,0.18,0.427,0.0177,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
1996-07-01,1995,10,40,183,506.45,0.56,4,Mod_Dry,42,9,8,6,70,135,0.27,371.4,0.73,371.4,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0743,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.931,41,40.1,80.2,1930
1996-07-02,1995,10,40,184,500.16,0.57,4,Mod_Dry,42,9,8,6,70,135,0.27,365.2,0.73,365.2,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.9,24.1,0.185,0.0714,0.00295,0.257,0.0106,2,0.189,0.446,0.0185,23.7,0.95,0.977,0.928,40.3,39.4,78.8,1890
1996-07-03,1995,10,40,185,493.87,0.57,4,Mod_Dry,42,9,8,6,70,135,0.27,358.9,0.73,358.9,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
1996-07-04,1995,10,40,186,487.58,0.58,4,Mod_Dry,42,9,8,6,70,135,0.28,352.6,0.72,352.6,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0654,0.0027,0.246,0.0102,2,0.18,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
1996-07-05,1995,10,40,187,481.29,0.58,4,Mod_Dry,42,9,8,6,70,135,0.28,346.3,0.72,346.3,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
1996-07-06,1995,10,40,188,475.55,0.58,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0597,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
1996-07-07,1995,10,41,189,469.81,0.59,4,Mod_Dry,42,9,8,6,70,135,0.29,334.8,0.71,334.8,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.057,0.00235,0.232,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
1996-07-08,1995,10,41,190,464.06,0.59,4,Mod_Dry,42,9,8,6,70,135,0.29,329.1,0.71,329.1,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0543,0.00223,0.227,0.00933,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
1996-07-09,1995,10,41,191,458.32,0.6,4,Mod_Dry,42,9,8,6,70,135,0.29,323.3,0.7,323.3,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0516,0.00212,0.222,0.00912,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1996-07-10,1995,10,41,192,453.67,0.6,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
1996-07-11,1995,10,41,193,448.48,0.6,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1996-07-12,1995,10,41,194,443.28,0.61,4,Mod_Dry,42,9,8,6,70,135,0.3,308.3,0.69,308.3,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00182,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
