date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-07-13,1995,10,41,195,438.09,0.61,4,Mod_Dry,42,9,8,6,70,135,0.31,303.1,0.69,303.1,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
1996-07-14,1995,10,42,196,432.89,0.62,4,Mod_Dry,42,9,8,6,70,135,0.31,297.9,0.69,297.9,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0396,0.00162,0.201,0.00822,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
1996-07-15,1995,10,42,197,427.7,0.62,4,Mod_Dry,42,9,8,6,70,135,0.32,292.7,0.68,292.7,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0372,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1510
1996-07-16,1995,10,42,198,423.05,0.62,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
1996-07-17,1995,10,42,199,418.4,0.63,4,Mod_Dry,42,9,8,6,70,135,0.32,283.4,0.68,283.4,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00771,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
1996-07-18,1995,10,42,200,413.75,0.63,4,Mod_Dry,42,9,8,6,70,135,0.33,278.8,0.67,278.8,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0306,0.00125,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
1996-07-19,1995,10,42,201,409.1,0.63,4,Mod_Dry,42,9,8,6,70,135,0.33,274.1,0.67,274.1,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.181,0.00739,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
1996-07-20,1995,10,42,202,404.46,0.64,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1390
1996-07-21,1995,10,43,203,400.9,0.64,4,Mod_Dry,42,9,8,6,70,135,0.34,265.9,0.66,265.9,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000996,0.175,0.0071,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1996-07-22,1995,10,43,204,396.8,0.65,4,Mod_Dry,42,9,8,6,70,135,0.34,261.8,0.66,261.8,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000917,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
1996-07-23,1995,10,43,205,392.7,0.65,4,Mod_Dry,42,9,8,6,70,135,0.34,257.7,0.66,257.7,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000838,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
1996-07-24,1995,10,43,206,388.6,0.65,4,Mod_Dry,42,9,8,6,70,135,0.35,253.6,0.65,253.6,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.000758,0.165,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
1996-07-25,1995,10,43,207,384.49,0.66,4,Mod_Dry,42,9,8,6,70,135,0.35,249.5,0.65,249.5,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.8,1290
1996-07-26,1995,10,43,208,380.39,0.66,4,Mod_Dry,42,9,8,6,70,135,0.35,245.4,0.65,245.4,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
1996-07-27,1995,10,43,209,376.29,0.66,4,Mod_Dry,42,9,8,6,70,135,0.36,241.3,0.64,241.3,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
1996-07-28,1995,10,44,210,372.19,0.67,4,Mod_Dry,42,9,8,6,70,135,0.36,237.2,0.64,237.2,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.6,51.1,1230
1996-07-29,1995,10,44,211,368.64,0.67,4,Mod_Dry,42,9,8,6,70,135,0.37,233.6,0.63,233.6,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
1996-07-30,1995,10,44,212,365.08,0.67,4,Mod_Dry,42,9,8,6,70,135,0.37,230.1,0.63,230.1,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
1996-07-31,1995,10,44,213,361.53,0.68,4,Mod_Dry,42,9,8,6,70,135,0.37,226.5,0.63,226.5,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
1996-08-01,1995,11,44,214,357.97,0.68,4,Mod_Dry,39,7,5,4,60,115,0.32,243,0.68,243,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00628,2,0.107,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
1996-08-02,1995,11,44,215,352.78,0.69,4,Mod_Dry,39,7,5,4,60,115,0.33,237.8,0.67,237.8,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.016,0.000643,0.153,0.00618,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
1996-08-03,1995,11,44,216,347.58,0.69,4,Mod_Dry,39,7,5,4,60,115,0.33,232.6,0.67,232.6,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
1996-08-04,1995,11,45,217,342.93,0.7,4,Mod_Dry,39,7,5,4,60,115,0.34,227.9,0.67,227.9,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
1996-08-05,1995,11,45,218,338.28,0.7,4,Mod_Dry,39,7,5,4,60,115,0.34,223.3,0.66,223.3,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
1996-08-06,1995,11,45,219,334.73,0.71,4,Mod_Dry,39,7,5,4,60,115,0.34,219.7,0.66,219.7,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-08-07,1995,11,45,220,330.63,0.71,4,Mod_Dry,39,7,5,4,60,115,0.35,215.6,0.65,215.6,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1996-08-08,1995,11,45,221,326.53,0.72,4,Mod_Dry,39,7,5,4,60,115,0.35,211.5,0.65,211.5,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1996-08-09,1995,11,45,222,322.42,0.73,4,Mod_Dry,39,7,5,4,60,115,0.36,207.4,0.64,207.4,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1996-08-10,1995,11,45,223,318.32,0.73,4,Mod_Dry,39,7,5,4,60,115,0.36,203.3,0.64,203.3,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1996-08-11,1995,11,46,224,314.22,0.74,4,Mod_Dry,39,7,5,4,60,115,0.37,199.2,0.63,199.2,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1996-08-12,1995,11,46,225,310.67,0.74,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-08-13,1995,11,46,226,307.11,0.75,4,Mod_Dry,39,7,5,4,60,115,0.37,192.1,0.63,192.1,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
1996-08-14,1995,11,46,227,303.56,0.75,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
1996-08-15,1995,11,46,228,300,0.76,4,Mod_Dry,39,7,5,4,60,115,0.38,185,0.62,185,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1996-08-16,1995,11,46,229,297.54,0.77,4,Mod_Dry,39,7,5,4,60,115,0.39,182.5,0.61,182.5,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1996-08-17,1995,11,46,230,294.53,0.77,4,Mod_Dry,39,7,5,4,60,115,0.39,179.5,0.61,179.5,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
1996-08-18,1995,11,47,231,291.53,0.78,4,Mod_Dry,39,7,5,4,60,115,0.39,176.5,0.61,176.5,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
1996-08-19,1995,11,47,232,288.52,0.78,4,Mod_Dry,39,7,5,4,60,115,0.4,173.5,0.6,173.5,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,937
1996-08-20,1995,11,47,233,285.51,0.79,4,Mod_Dry,39,7,5,4,60,115,0.4,170.5,0.6,170.5,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
1996-08-21,1995,11,47,234,282.5,0.8,4,Mod_Dry,39,7,5,4,60,115,0.41,167.5,0.59,167.5,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1996-08-22,1995,11,47,235,279.49,0.8,4,Mod_Dry,39,7,5,4,60,115,0.41,164.5,0.59,164.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1996-08-23,1995,11,47,236,276.49,0.81,4,Mod_Dry,39,7,5,4,60,115,0.42,161.5,0.58,161.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1996-08-24,1995,11,47,237,273.48,0.82,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00922,0.000366,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
1996-08-25,1995,11,48,238,271.02,0.82,4,Mod_Dry,39,7,5,4,60,115,0.42,156,0.58,156,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00901,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1996-08-26,1995,11,48,239,268.56,0.83,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.0088,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.3,34.3,34.3,823
1996-08-27,1995,11,48,240,266.1,0.83,4,Mod_Dry,39,7,5,4,60,115,0.43,151.1,0.57,151.1,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
1996-08-28,1995,11,48,241,263.64,0.84,4,Mod_Dry,39,7,5,4,60,115,0.44,148.6,0.56,148.6,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1996-08-29,1995,11,48,242,261.17,0.84,4,Mod_Dry,39,7,5,4,60,115,0.44,146.2,0.56,146.2,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00817,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
1996-08-30,1995,11,48,243,258.71,0.85,4,Mod_Dry,39,7,5,4,60,115,0.45,143.7,0.56,143.7,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33,32,32,769
1996-08-31,1995,11,48,244,256.25,0.85,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.4,31.5,31.5,755
1996-09-01,1995,12,49,245,253.79,0.86,4,Mod_Dry,34,6,4,3,44,91,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00959,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.6,36.6,877
1996-09-02,1995,12,49,246,249.69,0.87,4,Mod_Dry,34,6,4,3,44,91,0.36,158.7,0.64,158.7,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1996-09-03,1995,12,49,247,247.23,0.88,4,Mod_Dry,34,6,4,3,44,91,0.37,156.2,0.63,156.2,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
1996-09-04,1995,12,49,248,244.22,0.88,4,Mod_Dry,34,6,4,3,44,91,0.37,153.2,0.63,153.2,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,824
1996-09-05,1995,12,49,249,241.21,0.89,4,Mod_Dry,34,6,4,3,44,91,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00852,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1996-09-06,1995,12,49,250,238.21,0.9,4,Mod_Dry,34,6,4,3,44,91,0.38,147.2,0.62,147.2,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.253,0.00995,25.1,0.938,0.97,0.91,34,33,33,792
1996-09-07,1995,12,49,251,235.2,0.91,4,Mod_Dry,34,6,4,3,44,91,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00801,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
1996-09-08,1995,12,50,252,232.19,0.91,4,Mod_Dry,34,6,4,3,44,91,0.39,141.2,0.61,141.2,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1996-09-09,1995,12,50,253,229.18,0.92,4,Mod_Dry,34,6,4,3,44,91,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
1996-09-10,1995,12,50,254,226.72,0.92,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1996-09-11,1995,12,50,255,224.26,0.93,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1996-09-12,1995,12,50,256,221.8,0.93,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
1996-09-13,1995,12,50,257,219.34,0.93,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1996-09-14,1995,12,50,258,216.88,0.94,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1996-09-15,1995,12,51,259,214.42,0.94,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
1996-09-16,1995,12,51,260,213.05,0.94,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
1996-09-17,1995,12,51,261,211.14,0.94,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1996-09-18,1995,12,51,262,209.22,0.95,4,Mod_Dry,34,6,4,3,44,91,0.43,118.2,0.56,118.2,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1996-09-19,1995,12,51,263,207.31,0.95,4,Mod_Dry,34,6,4,3,44,91,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0977,0.00382,1,0.0995,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1996-09-20,1995,12,51,264,205.39,0.95,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1996-09-21,1995,12,51,265,203.48,0.95,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
1996-09-22,1995,12,52,266,201.56,0.95,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,199.65,0.96,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,197.74,0.96,4,Mod_Dry,34,6,4,3,44,91,0.46,106.7,0.54,106.7,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00482,0.000188,0.0936,0.00366,1,0.0866,0.18,0.00704,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,195.82,0.96,4,Mod_Dry,34,6,4,3,44,91,0.47,104.8,0.54,104.8,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00466,0.000182,0.0927,0.00362,1,0.084,0.177,0.00691,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,193.91,0.96,4,Mod_Dry,34,6,4,3,44,91,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.0045,0.000176,0.0919,0.00359,1,0.0814,0.173,0.00677,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,191.99,0.97,4,Mod_Dry,34,6,4,3,44,91,0.47,101,0.53,101,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0867,0.00433,0.000169,0.091,0.00356,1,0.0788,0.17,0.00664,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,190.08,0.97,4,Mod_Dry,34,6,4,3,44,91,0.48,99.08,0.52,99.08,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00417,0.000163,0.0902,0.00353,1,0.0763,0.166,0.00651,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,188.71,0.97,4,Mod_Dry,34,6,4,3,44,91,0.48,97.71,0.52,97.71,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0855,0.00406,0.000159,0.0896,0.0035,1,0.0744,0.164,0.00641,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,187.35,0.97,4,Mod_Dry,34,6,4,3,44,91,0.49,96.35,0.51,96.35,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0851,0.00394,0.000154,0.089,0.00348,1,0.0726,0.162,0.00632,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,185.98,0.97,5,Dry,24,4,2,2,20,52,0.28,134,0.72,134,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0934,0.00714,0.000279,0.101,0.00393,1,0.123,0.224,0.00876,25.3,0.932,0.97,0.904,31,30.1,30.1,723
1996-10-02,1996,1,1,276,184.06,0.97,5,Dry,24,4,2,2,20,52,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0927,0.00698,0.000273,0.0997,0.0039,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1996-10-03,1996,1,1,277,182.15,0.97,5,Dry,24,4,2,2,20,52,0.28,130.2,0.71,130.2,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00681,0.000266,0.0989,0.00387,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1996-10-04,1996,1,1,278,180.78,0.98,5,Dry,24,4,2,2,20,52,0.29,128.8,0.71,128.8,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00384,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1996-10-05,1996,1,1,279,179.42,0.98,5,Dry,24,4,2,2,20,52,0.29,127.4,0.71,127.4,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00658,0.000257,0.0977,0.00382,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
1996-10-06,1996,1,1,280,178.05,0.98,5,Dry,24,4,2,2,20,52,0.29,126,0.71,126,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00646,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1996-10-07,1996,1,1,281,176.68,0.98,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000248,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1996-10-08,1996,1,2,282,175.31,0.98,5,Dry,24,4,2,2,20,52,0.3,123.3,0.7,123.3,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00623,0.000244,0.0959,0.00375,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
1996-10-09,1996,1,2,283,173.95,0.98,5,Dry,24,4,2,2,20,52,0.3,122,0.7,122,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00612,0.000239,0.0953,0.00373,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
1996-10-10,1996,1,2,284,172.58,0.98,5,Dry,24,4,2,2,20,52,0.3,120.6,0.7,120.6,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.006,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
1996-10-11,1996,1,2,285,171.21,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1996-10-12,1996,1,2,286,169.85,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
1996-10-13,1996,1,2,287,169.57,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1996-10-14,1996,1,2,288,167.66,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,94.66,0.56,94.66,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1996-10-15,1996,1,3,289,166.29,0.99,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1996-10-16,1996,1,3,290,164.92,0.99,4,Mod_Dry,31,4,3,2,33,73,0.44,91.92,0.56,91.92,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.00014,0.0849,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1996-10-17,1996,1,3,291,163.56,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,90.56,0.55,90.56,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.0033,1,0.0648,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1996-10-18,1996,1,3,292,162.19,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,89.19,0.55,89.19,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00333,0.000131,0.0838,0.00328,1,0.0629,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1996-10-19,1996,1,3,293,160.82,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,87.82,0.55,87.82,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0832,0.00326,1,0.0611,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1996-10-20,1996,1,3,294,159.46,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,86.46,0.54,86.46,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0795,0.0031,0.000121,0.0826,0.00324,1,0.0592,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1996-10-21,1996,1,3,295,159.18,0.99,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1996-10-22,1996,1,4,296,158.36,0.99,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0884,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
1996-10-23,1996,1,4,297,157.54,0.99,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1996-10-24,1996,1,4,298,156.72,0.99,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1996-10-25,1996,1,4,299,155.9,0.99,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1996-10-26,1996,1,4,300,155.08,0.99,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-10-27,1996,1,4,301,153.17,0.99,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1996-10-28,1996,1,4,302,151.8,0.99,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1996-10-29,1996,1,5,303,151.53,0.99,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-10-30,1996,1,5,304,151.25,0.99,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-10-31,1996,1,5,305,150.98,0.99,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-11-01,1996,2,5,306,151.25,0.99,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1996-11-02,1996,2,5,307,153.17,0.99,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-11-03,1996,2,5,308,155.08,0.99,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1996-11-04,1996,2,5,309,156.45,0.99,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1996-11-05,1996,2,6,310,157.81,0.99,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1996-11-06,1996,2,6,311,158.09,0.99,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1996-11-07,1996,2,6,312,157.27,0.99,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1996-11-08,1996,2,6,313,158.09,0.99,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1996-11-09,1996,2,6,314,160,0.99,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1996-11-10,1996,2,6,315,160.28,0.99,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1996-11-11,1996,2,6,316,164.38,0.99,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1996-11-12,1996,2,7,317,167.39,0.98,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1996-11-13,1996,2,7,318,166.02,0.99,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1996-11-14,1996,2,7,319,165.74,0.99,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1996-11-15,1996,2,7,320,168.21,0.98,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1996-11-16,1996,2,7,321,172.31,0.98,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1996-11-17,1996,2,7,322,175.86,0.98,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
1996-11-18,1996,2,7,323,178.32,0.98,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
1996-11-19,1996,2,8,324,180.78,0.98,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
1996-11-20,1996,2,8,325,182.15,0.97,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1996-11-21,1996,2,8,326,180.78,0.98,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
1996-11-22,1996,2,8,327,179.42,0.98,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
1996-11-23,1996,2,8,328,177.5,0.98,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
1996-11-24,1996,2,8,329,178.87,0.98,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1996-11-25,1996,2,8,330,181.88,0.97,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1996-11-26,1996,2,9,331,184.89,0.97,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
1996-11-27,1996,2,9,332,190.08,0.97,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.234,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,757
1996-11-28,1996,2,9,333,192.54,0.96,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
1996-11-29,1996,2,9,334,192.81,0.96,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1996-11-30,1996,2,9,335,190.9,0.97,5,Dry,23,4,2,2,19,50,0.26,140.9,0.74,140.9,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00403,1,0.133,0.236,0.00922,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
1996-12-01,1996,3,9,336,190.63,0.97,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1996-12-02,1996,3,9,337,191.45,0.97,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1996-12-03,1996,3,10,338,193.36,0.96,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1996-12-04,1996,3,10,339,195.82,0.96,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1996-12-05,1996,3,10,340,195.55,0.96,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
1996-12-06,1996,3,10,341,194.18,0.96,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1996-12-07,1996,3,10,342,192.81,0.96,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1996-12-08,1996,3,10,343,191.99,0.97,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
1996-12-09,1996,3,10,344,193.91,0.96,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1996-12-10,1996,3,11,345,195.82,0.96,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1996-12-11,1996,3,11,346,198.83,0.96,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
1996-12-12,1996,3,11,347,200.74,0.96,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
1996-12-13,1996,3,11,348,199.38,0.96,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1996-12-14,1996,3,11,349,199.1,0.96,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1996-12-15,1996,3,11,350,201.56,0.95,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
1996-12-16,1996,3,11,351,202.93,0.95,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1996-12-17,1996,3,12,352,201.02,0.96,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1996-12-18,1996,3,12,353,199.1,0.96,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1996-12-19,1996,3,12,354,202.11,0.95,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1996-12-20,1996,3,12,355,206.76,0.95,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
1996-12-21,1996,3,12,356,211.41,0.94,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1996-12-22,1996,3,12,357,214.96,0.94,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
1996-12-23,1996,3,12,358,218.52,0.94,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
1996-12-24,1996,3,13,359,222.07,0.93,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1996-12-25,1996,3,13,360,223.44,0.93,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1996-12-26,1996,3,13,361,223.17,0.93,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
1996-12-27,1996,3,13,362,223.44,0.93,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1996-12-28,1996,3,13,363,227.54,0.92,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1996-12-29,1996,3,13,364,231.1,0.92,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
1996-12-30,1996,3,13,365,233.56,0.91,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
1996-12-31,1996,3,14,366,234.92,0.91,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
1997-01-01,1996,4,14,1,235.74,0.91,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
1997-01-02,1996,4,14,2,236.02,0.9,5,Dry,29,5,4,2,33,73,0.31,163,0.69,163,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000378,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
1997-01-03,1996,4,14,3,237.39,0.9,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1997-01-04,1996,4,14,4,238.75,0.9,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1997-01-05,1996,4,14,5,242.85,0.89,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1997-01-06,1996,4,14,6,244.77,0.88,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
1997-01-07,1996,4,15,7,245.04,0.88,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
1997-01-08,1996,4,15,8,246.96,0.88,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
1997-01-09,1996,4,15,9,249.96,0.87,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1997-01-10,1996,4,15,10,255.16,0.86,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
1997-01-11,1996,4,15,11,260.35,0.85,5,Dry,29,5,4,2,33,73,0.28,187.3,0.72,187.3,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1997-01-12,1996,4,15,12,266.64,0.83,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1997-01-13,1996,4,15,13,272.39,0.82,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1997-01-14,1996,4,16,14,278.13,0.81,5,Dry,29,5,4,2,33,73,0.26,205.1,0.74,205.1,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
1997-01-15,1996,4,16,15,284.42,0.79,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1997-01-16,1996,4,16,16,291.8,0.78,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1997-01-17,1996,4,16,17,298.64,0.76,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1997-01-18,1996,4,16,18,305.47,0.75,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000619,0.146,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
1997-01-19,1996,4,16,19,313.95,0.74,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
1997-01-20,1996,4,16,20,323.52,0.72,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0172,0.00069,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
1997-01-21,1996,4,17,21,334.18,0.71,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1997-01-22,1996,4,17,22,344.85,0.7,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
1997-01-23,1996,4,17,23,356.06,0.68,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
1997-01-24,1996,4,17,24,372.19,0.67,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
1997-01-25,1996,4,17,25,388.87,0.65,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
1997-01-26,1996,4,17,26,406.1,0.64,5,Dry,29,5,4,2,33,73,0.18,333.1,0.82,333.1,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.3,36.2,72.5,1740
1997-01-27,1996,4,17,27,422.78,0.62,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.236,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
1997-01-28,1996,4,18,28,442.74,0.61,5,Dry,29,5,4,2,33,73,0.17,369.7,0.83,369.7,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0735,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.9,1940
1997-01-29,1996,4,18,29,468.17,0.59,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
1997-01-30,1996,4,18,30,497.42,0.57,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.2,2210
1997-01-31,1996,4,18,31,529.96,0.55,5,Dry,29,5,4,2,33,73,0.14,457,0.86,457,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
1997-02-01,1996,5,18,32,567.42,0.53,5,Dry,31,6,4,3,41,85,0.15,482.4,0.85,482.4,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.351,0.0147,2,0.268,0.619,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1997-02-02,1996,5,18,33,603.79,0.51,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
1997-02-03,1996,5,18,34,642.89,0.5,5,Dry,31,6,4,3,41,85,0.13,557.9,0.87,557.9,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.441,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
1997-02-04,1996,5,19,35,684.73,0.48,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
1997-02-05,1996,5,19,36,727.66,0.46,5,Dry,31,6,4,3,41,85,0.12,642.7,0.88,642.7,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.23,0.00993,0.545,0.0235,3,0.232,0.777,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
1997-02-06,1996,5,19,37,768.4,0.45,5,Dry,31,6,4,3,41,85,0.11,683.4,0.89,683.4,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.258,0.0112,0.596,0.0259,3,0.25,0.846,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
1997-02-07,1996,5,19,38,789.56,0.44,5,Dry,31,6,4,3,41,85,0.11,704.6,0.89,704.6,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.35,0.272,0.0118,0.622,0.0271,3,0.26,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
1997-02-08,1996,5,19,39,817.64,0.43,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
1997-02-09,1996,5,19,40,845.83,0.42,5,Dry,31,6,4,3,41,85,0.1,760.8,0.9,760.8,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.696,0.0306,3,0.283,0.979,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
1997-02-10,1996,5,19,41,872.22,0.41,5,Dry,31,6,4,3,41,85,0.098,787.2,0.9,787.2,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0142,0.733,0.0324,4,0.208,0.941,0.0416,21.7,0.953,0.976,0.93,39.9,38.9,156,3730
1997-02-11,1996,5,20,42,900.13,0.4,3,Normal,43,7,5,4,78,137,0.15,763.1,0.85,763.1,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0317,3,0.284,0.996,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1997-02-12,1996,5,20,43,929.35,0.4,3,Normal,43,7,5,4,78,137,0.15,792.4,0.85,792.4,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
