date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-02-13,1996,5,20,44,959.75,0.39,3,Normal,43,7,5,4,78,137,0.14,822.8,0.86,822.8,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.458,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.933,40.9,40,160,3840
1997-02-14,1996,5,20,45,991.23,0.38,3,Normal,43,7,5,4,78,137,0.14,854.2,0.86,854.2,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1997-02-15,1996,5,20,46,1023.7,0.38,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1997-02-16,1996,5,20,47,1057,0.37,3,Normal,43,7,5,4,78,137,0.13,920,0.87,920,0,0,0,0,-4,4,43,7,5,0,82,975,990,968.1,21.9,0.547,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
1997-02-17,1996,5,20,48,1080.6,0.37,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1997-02-18,1996,5,21,49,1104.6,0.36,3,Normal,43,7,5,4,78,137,0.12,967.6,0.88,967.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
1997-02-19,1996,5,21,50,1134.4,0.36,3,Normal,43,7,5,4,78,137,0.12,997.4,0.88,997.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.629,0.422,0.0195,1.05,0.0485,4,0.279,1.33,0.0613,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
1997-02-20,1996,5,21,51,1170.4,0.35,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
1997-02-21,1996,5,21,52,1212.7,0.35,3,Normal,43,7,5,4,78,137,0.11,1076,0.89,1076,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.743,0.593,0.0277,1.34,0.0624,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
1997-02-22,1996,5,21,53,1255.9,0.34,3,Normal,43,7,5,4,78,137,0.11,1119,0.89,1100,19,4,1,1,-3,16,47,8,6,1,94,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1997-02-23,1996,5,21,54,1300,0.34,3,Normal,43,7,5,4,78,137,0.1,1163,0.9,1100,63,14,2,2,-2,47,57,9,7,2,125,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1997-02-24,1996,5,21,55,1350.9,0.33,3,Normal,43,7,5,4,78,137,0.1,1214,0.9,1100,114,26,3,3,-1,83,69,10,8,3,161,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-02-25,1996,5,22,56,1396.6,0.32,3,Normal,43,7,5,4,78,137,0.098,1260,0.9,1100,160,36,5,5,1,113,79,12,10,5,191,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1997-02-26,1996,5,22,57,1424.4,0.32,3,Normal,43,7,5,4,78,137,0.096,1287,0.9,1100,187,42,6,6,2,131,85,13,11,6,209,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-02-27,1996,5,22,58,1452.4,0.31,3,Normal,43,7,5,4,78,137,0.094,1315,0.91,1100,215,49,6,7,2,151,92,13,12,6,229,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
1997-02-28,1996,5,22,59,1480.7,0.31,3,Normal,43,7,5,4,78,137,0.092,1344,0.91,1100,244,55,7,7,3,172,98,14,12,7,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1997-03-01,1996,6,22,60,1515.7,0.3,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-03-02,1996,6,22,61,1551,0.3,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-03-03,1996,6,22,62,1586.6,0.29,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-03-04,1996,6,23,63,1622.5,0.29,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1997-03-05,1996,6,23,64,1652.2,0.28,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1997-03-06,1996,6,23,65,1675.5,0.28,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1997-03-07,1996,6,23,66,1692.1,0.28,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
1997-03-08,1996,6,23,67,1708.9,0.28,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-03-09,1996,6,23,68,1719,0.27,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-03-10,1996,6,23,69,1722.3,0.27,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-03-11,1996,6,24,70,1725.7,0.27,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
1997-03-12,1996,6,24,71,1729,0.27,3,Normal,49,9,9,9,107,183,0.11,1546,0.89,1100,446,51,9,14,4,368,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
1997-03-13,1996,6,24,72,1732.4,0.27,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1997-03-14,1996,6,24,73,1735.8,0.27,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
1997-03-15,1996,6,24,74,1739.2,0.27,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-03-16,1996,6,24,75,1742.5,0.27,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-03-17,1996,6,24,76,1745.9,0.27,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1997-03-18,1996,6,25,77,1749.3,0.27,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-03-19,1996,6,25,78,1752.7,0.27,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-03-20,1996,6,25,79,1756.1,0.27,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-03-21,1996,6,25,80,1759.5,0.27,3,Normal,49,9,9,9,107,183,0.1,1576,0.9,1100,476,51,9,15,5,396,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
1997-03-22,1996,6,25,81,1762.9,0.27,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-03-23,1996,6,25,82,1773.1,0.27,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
1997-03-24,1996,6,25,83,1790.1,0.27,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1997-03-25,1996,6,26,84,1807.2,0.26,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1997-03-26,1996,6,26,85,1824.4,0.26,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1997-03-27,1996,6,26,86,1848.5,0.26,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1997-03-28,1996,6,26,87,1879.8,0.26,3,Normal,49,9,9,9,107,183,0.097,1697,0.9,1100,597,51,9,16,9,512,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1997-03-29,1996,6,26,88,1918.2,0.25,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1997-03-30,1996,6,26,89,1963.9,0.25,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1997-03-31,1996,6,26,90,2017.2,0.24,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1997-04-01,1996,7,27,91,2085.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1997-04-02,1996,7,27,92,2161.7,0.23,4,Mod_Dry,45,11,10,10,72,148,0.069,2014,0.93,1100,914,55,7,15,17,820,100,18,25,27,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1997-04-03,1996,7,27,93,2253.7,0.22,4,Mod_Dry,45,11,10,10,72,148,0.066,2106,0.93,1100,1010,55,7,15,20,909,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
1997-04-04,1996,7,27,94,2324.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.064,2176,0.94,1100,1080,55,7,15,22,977,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1997-04-05,1996,7,27,95,2396,0.21,4,Mod_Dry,45,11,10,10,72,148,0.062,2248,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1997-04-06,1996,7,27,96,2475.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.06,2328,0.94,1100,1230,55,7,15,27,1120,100,18,25,37,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1997-04-07,1996,7,27,97,2564.2,0.2,4,Mod_Dry,45,11,10,10,72,148,0.058,2416,0.94,1100,1320,55,7,15,29,1210,100,18,25,39,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1997-04-08,1996,7,28,98,2661.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.056,2513,0.94,1100,1410,55,7,15,32,1300,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1997-04-09,1996,7,28,99,2767.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.053,2619,0.95,1100,1520,55,7,15,36,1410,100,18,25,46,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1997-04-10,1996,7,28,100,2882.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.051,2735,0.95,1100,1640,55,7,15,39,1520,100,18,25,49,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1997-04-11,1996,7,28,101,2991.6,0.17,3,Normal,54,13,14,19,117,217,0.072,2775,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
1997-04-12,1996,7,28,102,3101.5,0.16,3,Normal,54,13,14,19,117,217,0.07,2885,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1997-04-13,1996,7,28,103,3212.6,0.15,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
1997-04-14,1996,7,28,104,3316.4,0.15,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1997-04-15,1996,7,29,105,3404.4,0.14,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1997-04-16,1996,7,29,106,3492.9,0.14,3,Normal,54,13,14,19,117,217,0.062,3276,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
1997-04-17,1996,7,29,107,3590.7,0.13,3,Normal,54,13,14,19,117,217,0.06,3374,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1997-04-18,1996,7,29,108,3689.2,0.13,3,Normal,54,13,14,19,117,217,0.059,3472,0.94,1100,2370,46,5,11,52,2260,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
1997-04-19,1996,7,29,109,3771.2,0.12,3,Normal,54,13,14,19,117,217,0.058,3554,0.94,1100,2450,46,5,11,55,2340,100,18,25,74,2450,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
1997-04-20,1996,7,29,110,3844.9,0.12,3,Normal,54,13,14,19,117,217,0.056,3628,0.94,1100,2530,46,5,11,57,2410,100,18,25,76,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
1997-04-21,1996,7,29,111,3901.6,0.12,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
1997-04-22,1996,7,30,112,3940.9,0.11,2,Mod_Wet,70,14,18,25,168,295,0.075,3646,0.93,1100,2550,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
1997-04-23,1996,7,30,113,3962.8,0.11,2,Mod_Wet,70,14,18,25,168,295,0.074,3668,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
1997-04-24,1996,7,30,114,3967.2,0.11,2,Mod_Wet,70,14,18,25,168,295,0.074,3672,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
1997-04-25,1996,7,30,115,3962.8,0.11,2,Mod_Wet,70,14,18,25,168,295,0.074,3668,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
1997-04-26,1996,7,30,116,3949.7,0.11,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
1997-04-27,1996,7,30,117,3927.8,0.11,2,Mod_Wet,70,14,18,25,168,295,0.075,3633,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
1997-04-28,1996,7,30,118,3897.2,0.12,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
1997-04-29,1996,7,31,119,3866.7,0.12,2,Mod_Wet,70,14,18,25,168,295,0.076,3572,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
1997-04-30,1996,7,31,120,3827.5,0.12,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
1997-05-01,1996,8,31,121,3788.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.085,3467,0.92,1100,2370,35,4,8,48,2270,100,18,25,71,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
1997-05-02,1996,8,31,122,3749.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.086,3429,0.91,1100,2330,35,4,8,47,2240,100,18,25,70,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
1997-05-03,1996,8,31,123,3702.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.087,3381,0.91,1100,2280,35,4,8,45,2190,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
1997-05-04,1996,8,31,124,3654.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.088,3334,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2350,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1997-05-05,1996,8,31,125,3607.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.089,3287,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1997-05-06,1996,8,32,126,3560.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.09,3240,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
1997-05-07,1996,8,32,127,3514.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.091,3193,0.91,1100,2090,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
1997-05-08,1996,8,32,128,3459.1,0.14,2,Mod_Wet,65,14,17,23,202,321,0.093,3138,0.91,1100,2040,35,4,8,38,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
1997-05-09,1996,8,32,129,3404.4,0.14,2,Mod_Wet,65,14,17,23,202,321,0.094,3083,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1997-05-10,1996,8,32,130,3349.8,0.14,2,Mod_Wet,65,14,17,23,202,321,0.096,3029,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1997-05-11,1996,8,32,131,3295.6,0.15,2,Mod_Wet,65,14,17,23,202,321,0.097,2975,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1997-05-12,1996,8,32,132,3233.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.099,2912,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
1997-05-13,1996,8,33,133,3163.1,0.16,2,Mod_Wet,65,14,17,23,202,321,0.1,2842,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
1997-05-14,1996,8,33,134,3093.3,0.16,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1997-05-15,1996,8,33,135,3024.1,0.16,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
1997-05-16,1996,8,33,136,2963.3,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1997-05-17,1996,8,33,137,2902.9,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
1997-05-18,1996,8,33,138,2842.9,0.18,2,Mod_Wet,65,14,17,23,202,321,0.11,2522,0.89,1100,1420,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
1997-05-19,1996,8,33,139,2783.3,0.18,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
1997-05-20,1996,8,34,140,2724.1,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1997-05-21,1996,8,34,141,2665.2,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1997-05-22,1996,8,34,142,2606.8,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1997-05-23,1996,8,34,143,2556.4,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2235,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1997-05-24,1996,8,34,144,2506.4,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1997-05-25,1996,8,34,145,2456.7,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1997-05-26,1996,8,34,146,2407.3,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1997-05-27,1996,8,35,147,2358.3,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1997-05-28,1996,8,35,148,2309.5,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1997-05-29,1996,8,35,149,2261.1,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,1940,0.86,1100,840,35,4,8,2,791,100,18,25,25,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1997-05-30,1996,8,35,150,2191,0.23,2,Mod_Wet,65,14,17,23,202,321,0.15,1870,0.85,1100,770,35,4,8,0,723,100,18,25,23,925,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1997-05-31,1996,8,35,151,2128.9,0.23,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1997-06-01,1996,9,35,152,2067.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.12,1810,0.88,1100,710,38,6,11,5,650,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1997-06-02,1996,9,35,153,2006.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.13,1750,0.87,1100,650,38,6,11,4,591,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1997-06-03,1996,9,36,154,1953.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.13,1696,0.87,1100,596,38,6,11,2,539,100,18,25,18,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1997-06-04,1996,9,36,155,1900.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.14,1644,0.86,1100,544,38,6,11,0,489,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1997-06-05,1996,9,36,156,1848.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1592,0.86,1100,492,38,6,11,-1,438,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1997-06-06,1996,9,36,157,1803.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1547,0.86,1100,447,38,6,11,-3,395,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
1997-06-07,1996,9,36,158,1759.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.15,1502,0.85,1100,402,38,6,11,-4,351,100,18,25,12,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-06-08,1996,9,36,159,1715.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1459,0.85,1100,359,38,6,11,-5,309,100,18,25,11,462,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-06-09,1996,9,36,160,1672.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1997-06-10,1996,9,37,161,1635.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1997-06-11,1996,9,37,162,1599.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
1997-06-12,1996,9,37,163,1563.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
1997-06-13,1996,9,37,164,1528.5,0.3,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1997-06-14,1996,9,37,165,1493.4,0.31,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-06-15,1996,9,37,166,1458.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-06-16,1996,9,37,167,1424.4,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-06-17,1996,9,38,168,1396.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1140,0.82,1100,40,9,1,1,-15,44,71,13,15,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1997-06-18,1996,9,38,169,1344.8,0.33,2,Mod_Wet,62,12,14,16,153,257,0.19,1088,0.81,1088,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.81,0.621,0.0295,1.43,0.0681,4,0.298,1.73,0.0822,19.3,0.953,0.98,0.934,49,48.1,192,4610
1997-06-19,1996,9,38,170,1294,0.34,2,Mod_Wet,62,12,14,16,153,257,0.2,1037,0.8,1037,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.735,0.506,0.0239,1.24,0.0586,4,0.287,1.53,0.0722,19.6,0.954,0.98,0.935,47.7,46.7,187,4480
1997-06-20,1996,9,38,171,1244.3,0.34,2,Mod_Wet,62,12,14,16,153,257,0.21,987.3,0.79,987.3,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.662,0.417,0.0195,1.08,0.0506,4,0.276,1.35,0.0635,20,0.955,0.98,0.936,46.2,45.3,181,4340
1997-06-21,1996,9,38,172,1201.3,0.35,2,Mod_Wet,62,12,14,16,153,257,0.21,944.3,0.79,944.3,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.6,0.396,0.0184,0.996,0.0464,4,0.261,1.26,0.0586,20.2,0.955,0.98,0.936,44.7,43.8,175,4200
1997-06-22,1996,9,38,173,1164.8,0.35,2,Mod_Wet,62,12,14,16,153,257,0.22,907.8,0.78,907.8,0,0,0,0,-16,16,62,12,14,0,169,996,990,968.4,21.6,0.566,0.378,0.0175,0.945,0.0438,4,0.249,1.19,0.0553,20.4,0.955,0.98,0.936,43.3,42.5,170,4080
1997-06-23,1996,9,38,174,1129,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,872,0.77,872,0,0,0,0,-16,16,62,12,14,0,169,960,990,968.3,21.7,0.534,0.361,0.0166,0.895,0.0412,4,0.237,1.13,0.0522,20.6,0.954,0.98,0.935,41.9,41.1,164,3950
1997-06-24,1996,9,39,175,1099.3,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,842.3,0.77,842.3,0,0,0,0,-16,16,62,12,14,0,169,930,990,968.2,21.8,0.506,0.347,0.0159,0.853,0.0392,4,0.227,1.08,0.0496,20.7,0.954,0.978,0.932,40.8,39.9,159,3830
1997-06-25,1996,9,39,176,1070.1,0.37,2,Mod_Wet,62,12,14,16,153,257,0.24,813.1,0.76,813.1,0,0,0,0,-16,16,62,12,14,0,169,901,990,968.1,21.9,0.48,0.333,0.0152,0.812,0.0371,4,0.217,1.03,0.047,20.9,0.953,0.975,0.929,39.6,38.6,155,3710
1997-06-26,1996,9,39,177,1041.5,0.37,2,Mod_Wet,62,12,14,16,153,257,0.25,784.5,0.75,784.5,0,0,0,0,-16,16,62,12,14,0,169,873,990,968,22,0.454,0.319,0.0145,0.772,0.0352,3,0.289,1.06,0.0483,20.9,0.956,0.98,0.937,51.3,48.2,145,3470
1997-06-27,1996,9,39,178,1013.6,0.38,2,Mod_Wet,62,12,14,16,153,257,0.25,756.6,0.75,756.6,0,0,0,0,-16,16,62,12,14,0,169,845,990,967.9,22.1,0.428,0.305,0.0138,0.733,0.0332,3,0.282,1.02,0.046,21,0.957,0.98,0.937,49.8,48.2,145,3470
1997-06-28,1996,9,39,179,991.23,0.38,2,Mod_Wet,62,12,14,16,153,257,0.26,734.2,0.74,734.2,0,0,0,0,-16,16,62,12,14,0,169,822,990,967.9,22.1,0.408,0.291,0.0132,0.699,0.0316,3,0.273,0.972,0.0439,21.2,0.957,0.98,0.937,48.6,47.6,143,3430
1997-06-29,1996,9,39,180,969.33,0.39,2,Mod_Wet,62,12,14,16,153,257,0.27,712.3,0.73,712.3,0,0,0,0,-16,16,62,12,14,0,169,800,990,967.8,22.2,0.388,0.277,0.0125,0.664,0.0299,3,0.263,0.927,0.0417,21.3,0.956,0.98,0.937,47.4,46.5,139,3350
1997-06-30,1996,9,39,181,947.93,0.39,2,Mod_Wet,62,12,14,16,153,257,0.27,690.9,0.73,690.9,0,0,0,0,-16,16,62,12,14,0,169,779,990,967.7,22.3,0.369,0.263,0.0118,0.632,0.0283,3,0.253,0.885,0.0397,21.4,0.956,0.98,0.937,46.3,45.4,136,3270
1997-07-01,1996,10,40,182,927.06,0.4,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
1997-07-02,1996,10,40,183,911.22,0.4,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
1997-07-03,1996,10,40,184,895.74,0.41,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
1997-07-04,1996,10,40,185,880.66,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
1997-07-05,1996,10,40,186,865.99,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
1997-07-06,1996,10,40,187,851.78,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
1997-07-07,1996,10,40,188,838.06,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
1997-07-08,1996,10,41,189,824.89,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
1997-07-09,1996,10,41,190,812.34,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
1997-07-10,1996,10,41,191,803.82,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
1997-07-11,1996,10,41,192,795.7,0.44,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
1997-07-12,1996,10,41,193,788.08,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
1997-07-13,1996,10,41,194,781.06,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
1997-07-14,1996,10,41,195,774.84,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
1997-07-15,1996,10,42,196,768.67,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
1997-07-16,1996,10,42,197,755.82,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
1997-07-17,1996,10,42,198,744.61,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
1997-07-18,1996,10,42,199,732.85,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
1997-07-19,1996,10,42,200,721.1,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
1997-07-20,1996,10,42,201,709.89,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,482.9,0.68,482.9,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00546,0.373,0.0161,2,0.268,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
1997-07-21,1996,10,42,202,699.77,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,472.8,0.68,472.8,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
1997-07-22,1996,10,43,203,689.1,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
1997-07-23,1996,10,43,204,678.44,0.48,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
1997-07-24,1996,10,43,205,668.32,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
1997-07-25,1996,10,43,206,659.3,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
1997-07-26,1996,10,43,207,649.73,0.49,2,Mod_Wet,58,11,11,11,136,227,0.35,422.7,0.65,422.7,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0985,0.00419,0.311,0.0133,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
1997-07-27,1996,10,43,208,640.16,0.5,2,Mod_Wet,58,11,11,11,136,227,0.35,413.2,0.65,413.2,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.094,0.00399,0.304,0.0129,2,0.221,0.525,0.0223,23,0.956,0.98,0.936,44.6,43.7,87.3,2100
1997-07-28,1996,10,43,209,631.14,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,404.1,0.64,404.1,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0898,0.00381,0.296,0.0126,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.8,85.6,2050
1997-07-29,1996,10,44,210,622.11,0.51,2,Mod_Wet,58,11,11,11,136,227,0.36,395.1,0.64,395.1,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0855,0.00362,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.7,41.9,83.7,2010
1997-07-30,1996,10,44,211,614.18,0.51,2,Mod_Wet,58,11,11,11,136,227,0.37,387.2,0.63,387.2,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0817,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.1,1970
1997-07-31,1996,10,44,212,605.71,0.51,2,Mod_Wet,58,11,11,11,136,227,0.38,378.7,0.63,378.7,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.197,0.0778,0.00328,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.3,1930
1997-08-01,1996,11,44,213,596.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.31,412.1,0.69,412.1,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0935,0.00394,0.3,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
1997-08-02,1996,11,44,214,587.11,0.52,2,Mod_Wet,54,9,8,6,107,184,0.31,403.1,0.69,403.1,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0893,0.00376,0.292,0.0123,2,0.215,0.507,0.0213,23.3,0.955,0.98,0.936,43.9,43,86,2060
1997-08-03,1996,11,44,215,577.54,0.53,2,Mod_Wet,54,9,8,6,107,184,0.32,393.5,0.68,393.5,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.199,0.0848,0.00356,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
1997-08-04,1996,11,44,216,568.52,0.53,2,Mod_Wet,54,9,8,6,107,184,0.32,384.5,0.68,384.5,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0805,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
1997-08-05,1996,11,45,217,560.59,0.53,2,Mod_Wet,54,9,8,6,107,184,0.33,376.6,0.67,376.6,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0768,0.00321,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.931,41.2,40.3,80.5,1930
1997-08-06,1996,11,45,218,552.11,0.54,2,Mod_Wet,54,9,8,6,107,184,0.33,368.1,0.67,368.1,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.191,0.0727,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
1997-08-07,1996,11,45,219,543.64,0.54,2,Mod_Wet,54,9,8,6,107,184,0.34,359.6,0.66,359.6,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0688,0.00287,0.256,0.0107,2,0.185,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
1997-08-08,1996,11,45,220,535.16,0.55,2,Mod_Wet,54,9,8,6,107,184,0.34,351.2,0.66,351.2,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.185,0.0647,0.0027,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
1997-08-09,1996,11,45,221,527.23,0.55,2,Mod_Wet,54,9,8,6,107,184,0.35,343.2,0.65,343.2,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.061,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1750
1997-08-10,1996,11,45,222,520.39,0.56,2,Mod_Wet,54,9,8,6,107,184,0.35,336.4,0.65,336.4,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0578,0.0024,0.237,0.00985,2,0.17,0.407,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.6,1720
1997-08-11,1996,11,45,223,513.01,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,329,0.64,329,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0543,0.00225,0.231,0.00959,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
1997-08-12,1996,11,46,224,505.63,0.57,2,Mod_Wet,54,9,8,6,107,184,0.36,321.6,0.64,321.6,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0508,0.00211,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
1997-08-13,1996,11,46,225,498.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,314.2,0.63,314.2,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0473,0.00196,0.219,0.00906,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
1997-08-14,1996,11,46,226,491.41,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,307.4,0.63,307.4,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1580
1997-08-15,1996,11,46,227,484.57,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,300.6,0.62,300.6,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0409,0.00169,0.208,0.00857,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
1997-08-16,1996,11,46,228,478.83,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,294.8,0.62,294.8,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00157,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
1997-08-17,1996,11,46,229,472.54,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
1997-08-18,1996,11,46,230,466.25,0.59,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
1997-08-19,1996,11,47,231,459.96,0.59,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
1997-08-20,1996,11,47,232,454.22,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
1997-08-21,1996,11,47,233,448.48,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000978,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
1997-08-22,1996,11,47,234,442.74,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000866,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
1997-08-23,1996,11,47,235,438.09,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
1997-08-24,1996,11,47,236,432.89,0.62,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
1997-08-25,1996,11,47,237,427.7,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
1997-08-26,1996,11,48,238,422.5,0.62,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
1997-08-27,1996,11,48,239,417.31,0.63,2,Mod_Wet,54,9,8,6,107,184,0.44,233.3,0.56,233.3,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.159,0.00646,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1190
1997-08-28,1996,11,48,240,412.11,0.63,2,Mod_Wet,54,9,8,6,107,184,0.45,228.1,0.55,228.1,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.25,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
1997-08-29,1996,11,48,241,407.46,0.64,2,Mod_Wet,54,9,8,6,107,184,0.45,223.5,0.55,223.5,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.0006,0.154,0.00628,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-08-30,1996,11,48,242,403.91,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
1997-08-31,1996,11,48,243,399.81,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,215.8,0.54,215.8,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
1997-09-01,1996,12,48,244,396.25,0.65,2,Mod_Wet,46,7,6,4,75,138,0.35,258.3,0.65,258.3,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0209,0.000849,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
1997-09-02,1996,12,49,245,391.06,0.65,2,Mod_Wet,46,7,6,4,75,138,0.35,253.1,0.65,253.1,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0184,0.000748,0.164,0.00666,2,0.113,0.277,0.0113,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
1997-09-03,1996,12,49,246,385.86,0.65,2,Mod_Wet,46,7,6,4,75,138,0.36,247.9,0.64,247.9,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
1997-09-04,1996,12,49,247,380.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.36,242.7,0.64,242.7,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.1,52.3,1260
1997-09-05,1996,12,49,248,375.47,0.66,2,Mod_Wet,46,7,6,4,75,138,0.37,237.5,0.63,237.5,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000645,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.1,1230
1997-09-06,1996,12,49,249,370.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,232.8,0.63,232.8,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0155,0.000628,0.154,0.00623,2,0.0997,0.254,0.0103,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
1997-09-07,1996,12,49,250,366.17,0.67,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1997-09-08,1996,12,49,251,361.53,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
1997-09-09,1996,12,50,252,356.88,0.68,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
