date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-04-13,1997,7,28,103,3183.7,0.15,3,Normal,54,13,14,19,117,217,0.068,2967,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1998-04-14,1997,7,28,104,3229.1,0.15,3,Normal,54,13,14,19,117,217,0.067,3012,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
1998-04-15,1997,7,29,105,3266.5,0.15,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1998-04-16,1997,7,29,106,3295.6,0.15,3,Normal,54,13,14,19,117,217,0.066,3079,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1998-04-17,1997,7,29,107,3316.4,0.15,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1998-04-18,1997,7,29,108,3328.9,0.14,3,Normal,54,13,14,19,117,217,0.065,3112,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
1998-04-19,1997,7,29,109,3333.1,0.14,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
1998-04-20,1997,7,29,110,3328.9,0.14,3,Normal,54,13,14,19,117,217,0.065,3112,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
1998-04-21,1997,7,29,111,3316.4,0.15,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1998-04-22,1997,7,30,112,3303.9,0.15,2,Mod_Wet,70,14,18,25,168,295,0.089,3009,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1998-04-23,1997,7,30,113,3283.1,0.15,2,Mod_Wet,70,14,18,25,168,295,0.09,2988,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1998-04-24,1997,7,30,114,3254,0.15,2,Mod_Wet,70,14,18,25,168,295,0.091,2959,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
1998-04-25,1997,7,30,115,3216.7,0.15,2,Mod_Wet,70,14,18,25,168,295,0.092,2922,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1998-04-26,1997,7,30,116,3179.6,0.15,2,Mod_Wet,70,14,18,25,168,295,0.093,2885,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1998-04-27,1997,7,30,117,3142.5,0.16,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
1998-04-28,1997,7,30,118,3105.6,0.16,2,Mod_Wet,70,14,18,25,168,295,0.095,2811,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1998-04-29,1997,7,31,119,3068.8,0.16,2,Mod_Wet,70,14,18,25,168,295,0.096,2774,0.9,1100,1670,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1998-04-30,1997,7,31,120,3032.2,0.16,2,Mod_Wet,70,14,18,25,168,295,0.097,2737,0.9,1100,1640,30,4,7,24,1570,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
1998-05-01,1997,8,31,121,3003.8,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
1998-05-02,1997,8,31,122,2975.4,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
1998-05-03,1997,8,31,123,2947.2,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
1998-05-04,1997,8,31,124,2919,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2598,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
1998-05-05,1997,8,31,125,2882.9,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1998-05-06,1997,8,32,126,2846.9,0.18,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
1998-05-07,1997,8,32,127,2811.1,0.18,2,Mod_Wet,65,14,17,23,202,321,0.11,2490,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1998-05-08,1997,8,32,128,2767.5,0.18,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1998-05-09,1997,8,32,129,2724.1,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1998-05-10,1997,8,32,130,2680.9,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1998-05-11,1997,8,32,131,2637.9,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2317,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
1998-05-12,1997,8,32,132,2595.1,0.2,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
1998-05-13,1997,8,33,133,2552.6,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2232,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1998-05-14,1997,8,33,134,2502.6,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1998-05-15,1997,8,33,135,2452.9,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1998-05-16,1997,8,33,136,2411.1,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1998-05-17,1997,8,33,137,2369.5,0.21,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1998-05-18,1997,8,33,138,2328.2,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1998-05-19,1997,8,33,139,2287.1,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,1966,0.86,1100,866,35,4,8,3,816,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1998-05-20,1997,8,34,140,2231.5,0.23,2,Mod_Wet,65,14,17,23,202,321,0.14,1910,0.86,1100,810,35,4,8,1,762,100,18,25,24,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1998-05-21,1997,8,34,141,2169,0.23,2,Mod_Wet,65,14,17,23,202,321,0.15,1848,0.85,1100,748,35,4,8,-1,702,100,18,25,22,904,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1998-05-22,1997,8,34,142,2107.1,0.24,2,Mod_Wet,65,14,17,23,202,321,0.15,1786,0.85,1100,686,35,4,8,-2,641,100,18,25,21,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1998-05-23,1997,8,34,143,2045.8,0.24,2,Mod_Wet,65,14,17,23,202,321,0.16,1725,0.84,1100,625,35,4,8,-4,582,100,18,25,19,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1998-05-24,1997,8,34,144,1992.3,0.25,2,Mod_Wet,65,14,17,23,202,321,0.16,1671,0.84,1100,571,35,4,8,-6,530,100,18,25,17,732,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1998-05-25,1997,8,34,145,1939.2,0.25,2,Mod_Wet,65,14,17,23,202,321,0.17,1618,0.83,1100,518,35,4,8,-7,478,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1998-05-26,1997,8,34,146,1886.7,0.26,2,Mod_Wet,65,14,17,23,202,321,0.17,1566,0.83,1100,466,35,4,8,-9,428,100,18,25,14,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1998-05-27,1997,8,35,147,1834.7,0.26,2,Mod_Wet,65,14,17,23,202,321,0.17,1514,0.82,1100,414,35,4,8,-11,378,100,18,25,12,580,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1998-05-28,1997,8,35,148,1790.1,0.27,2,Mod_Wet,65,14,17,23,202,321,0.18,1469,0.82,1100,369,35,4,8,-12,334,100,18,25,11,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1998-05-29,1997,8,35,149,1745.9,0.27,2,Mod_Wet,65,14,17,23,202,321,0.18,1425,0.82,1100,325,35,4,8,-13,291,100,18,25,10,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1998-05-30,1997,8,35,150,1702.2,0.28,2,Mod_Wet,65,14,17,23,202,321,0.19,1381,0.81,1100,281,35,4,8,-15,249,100,18,25,8,451,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
1998-05-31,1997,8,35,151,1658.8,0.28,2,Mod_Wet,65,14,17,23,202,321,0.19,1338,0.81,1100,238,35,4,7,-16,208,100,18,24,7,410,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1998-06-01,1997,9,35,152,1622.5,0.29,3,Normal,53,12,12,13,120,210,0.13,1413,0.87,1100,313,47,6,10,-4,254,100,18,22,9,374,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1998-06-02,1997,9,35,153,1586.6,0.29,3,Normal,53,12,12,13,120,210,0.13,1377,0.87,1100,277,47,6,8,-5,221,100,18,20,8,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1998-06-03,1997,9,36,154,1551,0.3,3,Normal,53,12,12,13,120,210,0.14,1341,0.86,1100,241,47,6,7,-6,187,100,18,19,7,307,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1998-06-04,1997,9,36,155,1515.7,0.3,3,Normal,53,12,12,13,120,210,0.14,1306,0.86,1100,206,47,6,6,-7,154,100,18,18,6,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1998-06-05,1997,9,36,156,1480.7,0.31,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1998-06-06,1997,9,36,157,1446.2,0.32,3,Normal,53,12,12,13,120,210,0.14,1236,0.85,1100,136,31,4,4,-9,106,84,16,16,4,226,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-06-07,1997,9,36,158,1412,0.32,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1998-06-08,1997,9,36,159,1372.1,0.33,3,Normal,53,12,12,13,120,210,0.15,1162,0.85,1100,62,14,2,2,-11,55,67,14,14,2,175,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1998-06-09,1997,9,36,160,1314.8,0.33,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
1998-06-10,1997,9,37,161,1264.7,0.34,3,Normal,53,12,12,13,120,210,0.17,1055,0.83,1055,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.745,0.546,0.0257,1.29,0.0607,4,0.291,1.58,0.0744,19.7,0.954,0.98,0.935,48.6,47.6,190,4570
1998-06-11,1997,9,37,162,1221.3,0.34,3,Normal,53,12,12,13,120,210,0.17,1011,0.83,1011,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.681,0.448,0.0209,1.13,0.0528,4,0.282,1.41,0.066,20,0.955,0.98,0.936,47.3,46.4,186,4450
1998-06-12,1997,9,37,163,1178.8,0.35,3,Normal,53,12,12,13,120,210,0.18,968.8,0.82,968.8,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.619,0.408,0.0189,1.03,0.0477,4,0.269,1.3,0.0602,20.2,0.955,0.98,0.936,45.9,45,180,4320
1998-06-13,1997,9,37,164,1142.7,0.36,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
1998-06-14,1997,9,37,165,1107.3,0.36,3,Normal,53,12,12,13,120,210,0.19,897.3,0.81,897.3,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.547,0.373,0.0172,0.92,0.0423,4,0.245,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
1998-06-15,1997,9,37,166,1078,0.37,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
1998-06-16,1997,9,37,167,1049.3,0.37,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
1998-06-17,1997,9,38,168,1021.1,0.38,3,Normal,53,12,12,13,120,210,0.21,811.1,0.79,811.1,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.8,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
1998-06-18,1997,9,38,169,998.63,0.38,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
1998-06-19,1997,9,38,170,976.57,0.39,3,Normal,53,12,12,13,120,210,0.21,766.6,0.79,766.6,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.427,0.31,0.014,0.737,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
1998-06-20,1997,9,38,171,955,0.39,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
1998-06-21,1997,9,38,172,933.95,0.4,3,Normal,53,12,12,13,120,210,0.23,724,0.78,724,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.388,0.285,0.0127,0.673,0.0301,3,0.268,0.941,0.0421,21.4,0.957,0.98,0.937,48.5,47.5,143,3420
1998-06-22,1997,9,38,173,913.46,0.4,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
1998-06-23,1997,9,38,174,897.93,0.4,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
1998-06-24,1997,9,39,175,882.79,0.41,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
1998-06-25,1997,9,39,176,868.06,0.41,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
1998-06-26,1997,9,39,177,853.78,0.42,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
1998-06-27,1997,9,39,178,839.99,0.42,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
1998-06-28,1997,9,39,179,826.74,0.43,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
1998-06-29,1997,9,39,180,814.09,0.43,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
1998-06-30,1997,9,39,181,802.16,0.43,3,Normal,53,12,12,13,120,210,0.26,592.2,0.74,592.2,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.197,0.00859,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
1998-07-01,1997,10,40,182,791.07,0.44,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
1998-07-02,1997,10,40,183,781.06,0.44,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
1998-07-03,1997,10,40,184,772.67,0.45,3,Normal,50,10,9,9,108,186,0.24,586.7,0.76,586.7,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00838,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
1998-07-04,1997,10,40,185,763.75,0.45,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
1998-07-05,1997,10,40,186,751.45,0.46,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
1998-07-06,1997,10,40,187,739.14,0.46,3,Normal,50,10,9,9,108,186,0.25,553.1,0.75,553.1,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00737,0.451,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
1998-07-07,1997,10,40,188,727.93,0.46,3,Normal,50,10,9,9,108,186,0.26,541.9,0.74,541.9,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00703,0.437,0.0188,3,0.186,0.623,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
1998-07-08,1997,10,41,189,716.17,0.47,3,Normal,50,10,9,9,108,186,0.26,530.2,0.74,530.2,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
1998-07-09,1997,10,41,190,704.42,0.47,3,Normal,50,10,9,9,108,186,0.26,518.4,0.74,518.4,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.583,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
1998-07-10,1997,10,41,191,694.3,0.48,3,Normal,50,10,9,9,108,186,0.27,508.3,0.73,508.3,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
1998-07-11,1997,10,41,192,683.64,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,456.6,0.67,456.6,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.231,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
1998-07-12,1997,10,41,193,672.97,0.48,2,Mod_Wet,58,11,11,11,136,227,0.34,446,0.66,446,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00468,0.335,0.0143,2,0.244,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.9,93.7,2250
1998-07-13,1997,10,41,194,662.31,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,435.3,0.66,435.3,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.8,45.8,91.6,2200
1998-07-14,1997,10,41,195,652.19,0.49,2,Mod_Wet,58,11,11,11,136,227,0.35,425.2,0.65,425.2,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0997,0.00424,0.314,0.0133,2,0.23,0.543,0.0231,22.9,0.956,0.98,0.937,45.8,44.8,89.7,2150
1998-07-15,1997,10,42,196,643.17,0.5,2,Mod_Wet,58,11,11,11,136,227,0.35,416.2,0.65,416.2,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0954,0.00406,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.9,44,87.9,2110
1998-07-16,1997,10,42,197,633.6,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,406.6,0.64,406.6,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.0909,0.00386,0.298,0.0127,2,0.217,0.515,0.0219,23.1,0.955,0.98,0.936,43.9,43,86,2060
1998-07-17,1997,10,42,198,624.03,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,397,0.64,397,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0864,0.00366,0.29,0.0123,2,0.21,0.501,0.0212,23.1,0.954,0.98,0.935,42.9,42.1,84.1,2020
1998-07-18,1997,10,42,199,615,0.51,2,Mod_Wet,58,11,11,11,136,227,0.37,388,0.63,388,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0821,0.00347,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.3,1980
1998-07-19,1997,10,42,200,605.98,0.51,2,Mod_Wet,58,11,11,11,136,227,0.38,379,0.63,379,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.198,0.0779,0.00329,0.275,0.0116,2,0.198,0.474,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.3,1930
1998-07-20,1997,10,42,201,598.05,0.52,2,Mod_Wet,58,11,11,11,136,227,0.38,371.1,0.62,371.1,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0741,0.00313,0.269,0.0113,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.2,39.3,78.6,1890
1998-07-21,1997,10,42,202,589.57,0.52,2,Mod_Wet,58,11,11,11,136,227,0.39,362.6,0.61,362.6,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0701,0.00295,0.262,0.011,2,0.187,0.449,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.7,1840
1998-07-22,1997,10,43,203,581.1,0.52,2,Mod_Wet,58,11,11,11,136,227,0.39,354.1,0.61,354.1,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0661,0.00278,0.255,0.0107,2,0.182,0.436,0.0183,23.3,0.949,0.973,0.923,38.5,37.4,74.9,1800
1998-07-23,1997,10,43,204,572.62,0.53,2,Mod_Wet,58,11,11,11,136,227,0.4,345.6,0.6,345.6,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0621,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
1998-07-24,1997,10,43,205,564.69,0.53,2,Mod_Wet,58,11,11,11,136,227,0.4,337.7,0.6,337.7,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.17,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
1998-07-25,1997,10,43,206,556.76,0.54,2,Mod_Wet,58,11,11,11,136,227,0.41,329.8,0.59,329.8,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0546,0.00229,0.235,0.00983,2,0.165,0.4,0.0167,23.5,0.946,0.97,0.917,35.9,34.8,69.7,1670
1998-07-26,1997,10,43,207,549.92,0.54,2,Mod_Wet,58,11,11,11,136,227,0.41,322.9,0.59,322.9,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0514,0.00215,0.229,0.00958,2,0.16,0.39,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.3,1640
1998-07-27,1997,10,43,208,542.54,0.54,2,Mod_Wet,58,11,11,11,136,227,0.42,315.5,0.58,315.5,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0479,0.002,0.223,0.00931,2,0.155,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
1998-07-28,1997,10,43,209,535.16,0.55,2,Mod_Wet,58,11,11,11,136,227,0.42,308.2,0.58,308.2,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0445,0.00185,0.217,0.00904,2,0.151,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.3,1570
1998-07-29,1997,10,44,210,527.78,0.55,2,Mod_Wet,58,11,11,11,136,227,0.43,300.8,0.57,300.8,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.041,0.00171,0.211,0.00878,2,0.146,0.356,0.0148,23.7,0.941,0.97,0.913,32.9,31.9,63.7,1530
1998-07-30,1997,10,44,211,520.94,0.56,2,Mod_Wet,58,11,11,11,136,227,0.44,293.9,0.56,293.9,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.0377,0.00157,0.205,0.00853,2,0.141,0.346,0.0144,23.7,0.94,0.97,0.912,32.1,31.1,62.3,1500
1998-07-31,1997,10,44,212,514.1,0.56,2,Mod_Wet,58,11,11,11,136,227,0.44,287.1,0.56,287.1,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0345,0.00143,0.2,0.00829,2,0.136,0.336,0.0139,23.8,0.938,0.97,0.91,31.4,30.4,60.9,1460
1998-08-01,1997,11,44,213,507.27,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
1998-08-02,1997,11,44,214,500.43,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,316.4,0.63,316.4,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
1998-08-03,1997,11,44,215,493.6,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,309.6,0.63,309.6,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0451,0.00187,0.215,0.00889,2,0.151,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
1998-08-04,1997,11,44,216,486.76,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
1998-08-05,1997,11,45,217,479.92,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,295.9,0.62,295.9,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
1998-08-06,1997,11,45,218,474.18,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
1998-08-07,1997,11,45,219,467.89,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,283.9,0.61,283.9,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
1998-08-08,1997,11,45,220,461.6,0.59,2,Mod_Wet,54,9,8,6,107,184,0.4,277.6,0.6,277.6,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
1998-08-09,1997,11,45,221,455.31,0.6,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
1998-08-10,1997,11,45,222,449.57,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1998-08-11,1997,11,45,223,443.83,0.61,2,Mod_Wet,54,9,8,6,107,184,0.41,259.8,0.58,259.8,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0216,0.000887,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
1998-08-12,1997,11,46,224,438.09,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
1998-08-13,1997,11,46,225,433.44,0.62,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.017,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
1998-08-14,1997,11,46,226,428.24,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,244.2,0.57,244.2,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
1998-08-15,1997,11,46,227,423.05,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,239.1,0.56,239.1,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000656,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
1998-08-16,1997,11,46,228,418.4,0.63,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
1998-08-17,1997,11,46,229,413.75,0.63,2,Mod_Wet,54,9,8,6,107,184,0.45,229.8,0.56,229.8,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
1998-08-18,1997,11,46,230,408.56,0.64,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
1998-08-19,1997,11,47,231,403.36,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,219.4,0.54,219.4,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
1998-08-20,1997,11,47,232,398.71,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
1998-08-21,1997,11,47,233,394.06,0.65,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
1998-08-22,1997,11,47,234,389.42,0.65,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
1998-08-23,1997,11,47,235,384.77,0.66,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
1998-08-24,1997,11,47,236,381.21,0.66,2,Mod_Wet,54,9,8,6,107,184,0.48,197.2,0.52,197.2,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
1998-08-25,1997,11,47,237,377.11,0.66,2,Mod_Wet,54,9,8,6,107,184,0.49,193.1,0.51,193.1,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
1998-08-26,1997,11,48,238,373.01,0.67,2,Mod_Wet,54,9,8,6,107,184,0.49,189,0.51,189,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000478,0.139,0.00562,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43,42.2,42.2,1010
1998-08-27,1997,11,48,239,368.91,0.67,2,Mod_Wet,54,9,8,6,107,184,0.5,184.9,0.5,184.9,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000463,0.137,0.00555,1,0.192,0.329,0.0133,24.4,0.951,0.98,0.932,42.1,41.3,41.3,990
1998-08-28,1997,11,48,240,364.81,0.68,2,Mod_Wet,54,9,8,6,107,184,0.5,180.8,0.5,180.8,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.124,0.0111,0.000449,0.136,0.00547,1,0.187,0.322,0.013,24.5,0.949,0.979,0.929,41.2,40.3,40.3,967
1998-08-29,1997,11,48,241,360.71,0.68,2,Mod_Wet,54,9,8,6,107,184,0.51,176.7,0.49,176.7,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000434,0.134,0.00539,1,0.181,0.315,0.0127,24.5,0.948,0.977,0.926,40.2,39.3,39.3,943
1998-08-30,1997,11,48,242,356.6,0.68,2,Mod_Wet,54,9,8,6,107,184,0.52,172.6,0.48,172.6,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0104,0.00042,0.132,0.00532,1,0.176,0.307,0.0124,24.5,0.947,0.974,0.923,39.3,38.3,38.3,919
1998-08-31,1997,11,48,243,353.05,0.69,2,Mod_Wet,54,9,8,6,107,184,0.52,169.1,0.48,169.1,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000407,0.13,0.00525,1,0.171,0.301,0.0121,24.5,0.946,0.973,0.92,38.5,37.4,37.4,898
1998-09-01,1997,12,48,244,349.49,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
1998-09-02,1997,12,49,245,344.3,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
1998-09-03,1997,12,49,246,339.1,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
1998-09-04,1997,12,49,247,334.46,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
1998-09-05,1997,12,49,248,329.81,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
1998-09-06,1997,12,49,249,326.25,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
1998-09-07,1997,12,49,250,322.15,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,995
1998-09-08,1997,12,49,251,318.05,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
1998-09-09,1997,12,50,252,313.95,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
1998-09-10,1997,12,50,253,309.85,0.74,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
1998-09-11,1997,12,50,254,306.29,0.75,3,Normal,40,6,4,3,65,118,0.39,188.3,0.61,188.3,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
1998-09-12,1997,12,50,255,302.74,0.76,3,Normal,40,6,4,3,65,118,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1998-09-13,1997,12,50,256,299.18,0.76,3,Normal,40,6,4,3,65,118,0.39,181.2,0.61,181.2,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
1998-09-14,1997,12,50,257,295.63,0.77,3,Normal,40,6,4,3,65,118,0.4,177.6,0.6,177.6,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1998-09-15,1997,12,50,258,292.07,0.78,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
1998-09-16,1997,12,51,259,289.61,0.78,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
1998-09-17,1997,12,51,260,286.6,0.79,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
1998-09-18,1997,12,51,261,283.6,0.79,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
1998-09-19,1997,12,51,262,280.59,0.8,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1998-09-20,1997,12,51,263,277.58,0.81,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1998-09-21,1997,12,51,264,274.57,0.81,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
1998-09-22,1997,12,51,265,271.56,0.82,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
1998-09-23,1997,12,52,266,268.56,0.83,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1998-09-24,1997,12,52,267,265.55,0.83,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1998-09-25,1997,12,52,268,263.09,0.84,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1998-09-26,1997,12,52,269,260.63,0.84,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
1998-09-27,1997,12,52,270,258.17,0.85,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
1998-09-28,1997,12,52,271,255.71,0.86,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
1998-09-29,1997,12,52,272,253.24,0.86,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1998-09-30,1997,12,53,273,250.78,0.87,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
1998-10-01,1998,1,1,274,248.32,0.87,3,Normal,37,5,3,2,50,97,0.39,151.3,0.61,151.3,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00861,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25,0.939,0.97,0.911,34.9,33.9,33.9,813
1998-10-02,1998,1,1,275,245.86,0.88,3,Normal,37,5,3,2,50,97,0.4,148.9,0.6,148.9,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.0084,0.000332,0.112,0.00444,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,800
1998-10-03,1998,1,1,276,243.4,0.89,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
1998-10-04,1998,1,1,277,240.94,0.89,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-10-05,1998,1,1,278,238.48,0.9,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-10-06,1998,1,1,279,236.02,0.9,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
1998-10-07,1998,1,1,280,233.56,0.91,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1998-10-08,1998,1,2,281,231.1,0.92,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
1998-10-09,1998,1,2,282,228.64,0.92,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-10-10,1998,1,2,283,226.17,0.92,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-10-11,1998,1,2,284,223.71,0.93,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
1998-10-12,1998,1,2,285,221.25,0.93,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-10-13,1998,1,2,286,219.89,0.93,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-10-14,1998,1,2,287,217.97,0.94,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1998-10-15,1998,1,3,288,216.06,0.94,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1998-10-16,1998,1,3,289,214.14,0.94,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1998-10-17,1998,1,3,290,212.23,0.94,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1998-10-18,1998,1,3,291,210.31,0.95,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1998-10-19,1998,1,3,292,208.4,0.95,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-10-20,1998,1,3,293,206.49,0.95,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1998-10-21,1998,1,3,294,204.57,0.95,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1998-10-22,1998,1,4,295,202.66,0.95,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,200.74,0.96,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,198.83,0.96,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,196.92,0.96,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,195.55,0.96,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,194.18,0.96,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,192.27,0.96,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,190.9,0.97,3,Normal,37,5,3,2,50,97,0.51,93.9,0.49,93.9,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00373,0.000146,0.0883,0.00345,1,0.0693,0.158,0.00616,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,189.53,0.97,3,Normal,37,5,3,2,50,97,0.51,92.53,0.49,92.53,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00362,0.000141,0.0877,0.00343,1,0.0674,0.155,0.00606,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,188.17,0.97,3,Normal,37,5,3,2,50,97,0.52,91.17,0.48,91.17,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.0035,0.000137,0.0871,0.00341,1,0.0656,0.153,0.00597,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,187.89,0.97,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
1998-11-02,1998,2,5,306,188.17,0.97,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-11-03,1998,2,5,307,188.44,0.97,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1998-11-04,1998,2,5,308,187.62,0.97,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1998-11-05,1998,2,6,309,189.53,0.97,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-11-06,1998,2,6,310,192.54,0.96,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1998-11-07,1998,2,6,311,196.1,0.96,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
1998-11-08,1998,2,6,312,200.2,0.96,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
1998-11-09,1998,2,6,313,199.38,0.96,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
