date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-11-10,1998,2,6,314,198.56,0.96,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1998-11-11,1998,2,6,315,201.02,0.96,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
1998-11-12,1998,2,7,316,204.57,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
1998-11-13,1998,2,7,317,205.39,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-11-14,1998,2,7,318,204.57,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
1998-11-15,1998,2,7,319,207.58,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
1998-11-16,1998,2,7,320,211.68,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1998-11-17,1998,2,7,321,212.5,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1998-11-18,1998,2,7,322,211.68,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1998-11-19,1998,2,8,323,210.86,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1998-11-20,1998,2,8,324,211.14,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1998-11-21,1998,2,8,325,211.41,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1998-11-22,1998,2,8,326,211.68,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1998-11-23,1998,2,8,327,210.86,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1998-11-24,1998,2,8,328,207.85,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-11-25,1998,2,8,329,208.67,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-11-26,1998,2,9,330,210.59,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1998-11-27,1998,2,9,331,212.5,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1998-11-28,1998,2,9,332,213.32,0.94,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
1998-11-29,1998,2,9,333,214.14,0.94,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1998-11-30,1998,2,9,334,214.42,0.94,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
1998-12-01,1998,3,9,335,215.78,0.94,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-12-02,1998,3,9,336,217.15,0.94,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1998-12-03,1998,3,10,337,218.52,0.94,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
1998-12-04,1998,3,10,338,220.98,0.93,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1998-12-05,1998,3,10,339,223.44,0.93,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1998-12-06,1998,3,10,340,226.99,0.92,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
1998-12-07,1998,3,10,341,228.91,0.92,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
1998-12-08,1998,3,10,342,230.28,0.92,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
1998-12-09,1998,3,10,343,231.64,0.91,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
1998-12-10,1998,3,11,344,233.01,0.91,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
1998-12-11,1998,3,11,345,235.47,0.91,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
1998-12-12,1998,3,11,346,235.2,0.91,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
1998-12-13,1998,3,11,347,233.83,0.91,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
1998-12-14,1998,3,11,348,235.74,0.91,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
1998-12-15,1998,3,11,349,237.66,0.9,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
1998-12-16,1998,3,11,350,239.03,0.9,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
1998-12-17,1998,3,12,351,240.39,0.89,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
1998-12-18,1998,3,12,352,242.31,0.89,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
1998-12-19,1998,3,12,353,246.41,0.88,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1998-12-20,1998,3,12,354,248.32,0.87,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
1998-12-21,1998,3,12,355,249.14,0.87,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-12-22,1998,3,12,356,253.24,0.86,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
1998-12-23,1998,3,12,357,260.63,0.84,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1998-12-24,1998,3,13,358,269.1,0.83,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
1998-12-25,1998,3,13,359,277.03,0.81,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1998-12-26,1998,3,13,360,284.96,0.79,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
1998-12-27,1998,3,13,361,294.53,0.77,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
1998-12-28,1998,3,13,362,303.56,0.75,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
1998-12-29,1998,3,13,363,310.39,0.74,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
1998-12-30,1998,3,13,364,317.23,0.73,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000835,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1998-12-31,1998,3,14,365,327.89,0.72,5,Dry,26,4,3,2,24,59,0.18,268.9,0.82,268.9,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.4,58.9,1410
1999-01-01,1998,4,14,1,338.01,0.7,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
1999-01-02,1998,4,14,2,349.22,0.69,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
1999-01-03,1998,4,14,3,360.43,0.68,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
1999-01-04,1998,4,14,4,371.1,0.67,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
1999-01-05,1998,4,14,5,381.21,0.66,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
1999-01-06,1998,4,14,6,391.88,0.65,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
1999-01-07,1998,4,15,7,400.9,0.64,5,Dry,29,5,4,2,33,73,0.18,327.9,0.82,327.9,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
1999-01-08,1998,4,15,8,413.21,0.63,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
1999-01-09,1998,4,15,9,427.7,0.62,5,Dry,29,5,4,2,33,73,0.17,354.7,0.83,354.7,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
1999-01-10,1998,4,15,10,443.83,0.61,5,Dry,29,5,4,2,33,73,0.16,370.8,0.84,370.8,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
1999-01-11,1998,4,15,11,459.42,0.6,5,Dry,29,5,4,2,33,73,0.16,386.4,0.84,386.4,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0814,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.5,2030
1999-01-12,1998,4,15,12,476.64,0.58,5,Dry,29,5,4,2,33,73,0.15,403.6,0.85,403.6,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0895,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
1999-01-13,1998,4,15,13,493.87,0.57,5,Dry,29,5,4,2,33,73,0.15,420.9,0.85,420.9,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0977,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.5,2200
1999-01-14,1998,4,16,14,512.19,0.56,5,Dry,29,5,4,2,33,73,0.14,439.2,0.86,439.2,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.00441,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
1999-01-15,1998,4,16,15,532.7,0.55,5,Dry,29,5,4,2,33,73,0.14,459.7,0.86,459.7,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-01-16,1998,4,16,16,553.21,0.54,5,Dry,29,5,4,2,33,73,0.13,480.2,0.87,480.2,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
1999-01-17,1998,4,16,17,571.53,0.53,5,Dry,29,5,4,2,33,73,0.13,498.5,0.87,498.5,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.231,0.134,0.00564,0.366,0.0153,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.8,105,2510
1999-01-18,1998,4,16,18,586.56,0.52,5,Dry,29,5,4,2,33,73,0.12,513.6,0.88,513.6,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00606,0.384,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
1999-01-19,1998,4,16,19,602.7,0.51,5,Dry,29,5,4,2,33,73,0.12,529.7,0.88,529.7,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00654,0.404,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
1999-01-20,1998,4,16,20,619.92,0.51,5,Dry,29,5,4,2,33,73,0.12,546.9,0.88,546.9,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00704,0.425,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
1999-01-21,1998,4,17,21,635.51,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,544.5,0.86,544.5,0,0,0,0,-3,3,34,5,4,0,48,588,990,966.4,23.6,0.26,0.165,0.00699,0.425,0.018,3,0.188,0.613,0.026,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
1999-01-22,1998,4,17,22,652.74,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,561.7,0.86,561.7,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.0075,0.446,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
1999-01-23,1998,4,17,23,669.96,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,579,0.86,579,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00802,0.468,0.02,3,0.203,0.671,0.0286,22.7,0.953,0.978,0.932,41,40.1,120,2890
1999-01-24,1998,4,17,24,687.19,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,596.2,0.87,596.2,0,0,0,0,-3,3,34,5,4,0,48,639,990,966.6,23.4,0.29,0.199,0.00853,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1999-01-25,1998,4,17,25,705.51,0.47,4,Mod_Dry,34,5,4,3,45,91,0.13,614.5,0.87,614.5,0,0,0,0,-3,3,34,5,4,0,48,658,990,966.7,23.3,0.3,0.211,0.00909,0.512,0.022,3,0.219,0.731,0.0314,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1999-01-26,1998,4,17,26,724.92,0.47,4,Mod_Dry,34,5,4,3,45,91,0.13,633.9,0.87,633.9,0,0,0,0,-3,3,34,5,4,0,48,677,990,966.8,23.2,0.311,0.224,0.00967,0.536,0.0231,3,0.228,0.763,0.0329,22.4,0.956,0.98,0.937,44.4,43.5,131,3140
1999-01-27,1998,4,17,27,744.34,0.46,4,Mod_Dry,34,5,4,3,45,91,0.12,653.3,0.88,653.3,0,0,0,0,-3,3,34,5,4,0,48,696,990,966.9,23.1,0.322,0.237,0.0103,0.56,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
1999-01-28,1998,4,18,28,764.85,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,673.9,0.88,673.9,0,0,0,0,-3,3,34,5,4,0,48,717,990,967,23,0.334,0.251,0.0109,0.585,0.0254,3,0.246,0.831,0.0361,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
1999-01-29,1998,4,18,29,777.21,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,686.2,0.88,686.2,0,0,0,0,-3,3,34,5,4,0,48,729,990,967,23,0.341,0.259,0.0113,0.6,0.0261,3,0.251,0.852,0.037,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1999-01-30,1998,4,18,30,795.7,0.44,4,Mod_Dry,34,5,4,3,45,91,0.11,704.7,0.89,704.7,0,0,0,0,-3,3,34,5,4,0,48,748,990,967.1,22.9,0.351,0.272,0.0119,0.623,0.0272,3,0.26,0.883,0.0385,22,0.957,0.98,0.938,48.6,47.6,143,3430
1999-01-31,1998,4,18,31,821.24,0.43,4,Mod_Dry,34,5,4,3,45,91,0.11,730.2,0.89,730.2,0,0,0,0,-3,3,34,5,4,0,48,773,990,967.2,22.8,0.366,0.289,0.0127,0.655,0.0287,3,0.271,0.926,0.0406,21.9,0.957,0.98,0.938,50,48.2,145,3470
1999-02-01,1998,5,18,32,857.81,0.42,3,Normal,43,7,5,4,78,137,0.16,720.8,0.84,720.8,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.367,0.283,0.0125,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49,48.1,144,3460
1999-02-02,1998,5,18,33,902.33,0.4,3,Normal,43,7,5,4,78,137,0.15,765.3,0.85,765.3,0,0,0,0,-4,4,43,7,5,0,82,820,990,967.5,22.5,0.406,0.309,0.0138,0.715,0.0318,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
1999-02-03,1998,5,18,34,955,0.39,3,Normal,43,7,5,4,78,137,0.14,818,0.86,818,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
1999-02-04,1998,5,19,35,1016.1,0.38,3,Normal,43,7,5,4,78,137,0.14,879.1,0.86,879.1,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
1999-02-05,1998,5,19,36,1080.6,0.37,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1999-02-06,1998,5,19,37,1153.7,0.35,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.657,0.461,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
1999-02-07,1998,5,19,38,1229.9,0.34,3,Normal,43,7,5,4,78,137,0.11,1093,0.89,1093,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.769,0.632,0.0296,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1999-02-08,1998,5,19,39,1308.9,0.34,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-02-09,1998,5,19,40,1384.3,0.33,3,Normal,43,7,5,4,78,137,0.099,1247,0.9,1100,147,33,4,4,0,106,76,11,9,4,184,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-02-10,1998,5,19,41,1424.4,0.32,3,Normal,43,7,5,4,78,137,0.096,1287,0.9,1100,187,42,6,6,2,131,85,13,11,6,209,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-11,1998,5,20,42,1458.7,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1999-02-12,1998,5,20,43,1487.1,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1325,0.89,1100,225,51,7,7,2,158,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-02-13,1998,5,20,44,1515.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1999-02-14,1998,5,20,45,1538.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-02-15,1998,5,20,46,1560.6,0.3,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-02-16,1998,5,20,47,1576.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-02-17,1998,5,20,48,1593.1,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1431,0.9,1100,331,51,10,10,5,255,100,18,17,10,348,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-02-18,1998,5,21,49,1609.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
1999-02-19,1998,5,21,50,1632.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.099,1470,0.9,1100,370,51,10,11,6,292,100,18,18,11,385,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-02-20,1998,5,21,51,1655.5,0.28,2,Mod_Wet,49,8,7,5,93,162,0.098,1494,0.9,1100,394,51,10,12,7,314,100,18,19,12,407,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1999-02-21,1998,5,21,52,1678.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1999-02-22,1998,5,21,53,1702.2,0.28,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
1999-02-23,1998,5,21,54,1725.7,0.27,2,Mod_Wet,49,8,7,5,93,162,0.094,1564,0.91,1100,464,51,10,14,9,380,100,18,21,14,473,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45,180,4320
1999-02-24,1998,5,21,55,1756.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.092,1594,0.91,1100,494,51,10,15,10,408,100,18,22,15,501,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-02-25,1998,5,22,56,1786.7,0.27,2,Mod_Wet,49,8,7,5,93,162,0.091,1625,0.91,1100,525,51,10,16,11,437,100,18,23,16,530,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-02-26,1998,5,22,57,1817.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.089,1656,0.91,1100,556,51,10,17,12,466,100,18,24,17,559,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1999-02-27,1998,5,22,58,1848.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-02-28,1998,5,22,59,1886.7,0.26,2,Mod_Wet,49,8,7,5,93,162,0.086,1725,0.91,1100,625,51,10,18,14,532,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1999-03-01,1998,6,22,60,1925.2,0.25,2,Mod_Wet,59,11,12,13,144,239,0.12,1686,0.88,1100,586,41,7,13,5,520,100,18,25,18,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-03-02,1998,6,22,61,1971,0.25,2,Mod_Wet,59,11,12,13,144,239,0.12,1732,0.88,1100,632,41,7,13,6,565,100,18,25,19,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-03-03,1998,6,22,62,2024.3,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1785,0.88,1100,685,41,7,13,8,616,100,18,25,21,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-03-04,1998,6,23,63,2078.2,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1839,0.89,1100,739,41,7,13,9,669,100,18,25,22,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-03-05,1998,6,23,64,2132.5,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1894,0.89,1100,794,41,7,13,11,722,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1999-03-06,1998,6,23,65,2187.3,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1948,0.89,1100,848,41,7,13,12,775,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1999-03-07,1998,6,23,66,2235.2,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1996,0.89,1100,896,41,7,13,14,821,100,18,25,27,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1999-03-08,1998,6,23,67,2268.5,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2030,0.9,1100,930,41,7,13,15,854,100,18,25,28,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-03-09,1998,6,23,68,2287.1,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-03-10,1998,6,23,69,2298.3,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-03-11,1998,6,24,70,2309.5,0.22,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1999-03-12,1998,6,24,71,2320.7,0.22,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-03-13,1998,6,24,72,2332,0.22,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-03-14,1998,6,24,73,2350.7,0.22,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1999-03-15,1998,6,24,74,2377.1,0.21,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-03-16,1998,6,24,75,2418.7,0.21,3,Normal,49,9,9,9,107,183,0.076,2236,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-03-17,1998,6,24,76,2468.2,0.21,3,Normal,49,9,9,9,107,183,0.074,2285,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-03-18,1998,6,25,77,2533.3,0.2,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
1999-03-19,1998,6,25,78,2606.8,0.19,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-03-20,1998,6,25,79,2696.6,0.19,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
1999-03-21,1998,6,25,80,2803.2,0.18,3,Normal,49,9,9,9,107,183,0.065,2620,0.94,1100,1520,51,9,16,37,1410,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
1999-03-22,1998,6,25,81,2927.1,0.17,3,Normal,49,9,9,9,107,183,0.063,2744,0.94,1100,1640,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
1999-03-23,1998,6,25,82,3068.8,0.16,3,Normal,49,9,9,9,107,183,0.06,2886,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1999-03-24,1998,6,25,83,3237.4,0.15,3,Normal,49,9,9,9,107,183,0.057,3054,0.94,1100,1950,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
1999-03-25,1998,6,26,84,3383.4,0.14,3,Normal,49,9,9,9,107,183,0.054,3200,0.95,1100,2100,51,9,16,54,1970,100,18,25,63,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1999-03-26,1998,6,26,85,3531.1,0.13,3,Normal,49,9,9,9,107,183,0.052,3348,0.95,1100,2250,51,9,16,58,2110,100,18,25,67,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
1999-03-27,1998,6,26,86,3680.6,0.13,3,Normal,49,9,9,9,107,183,0.05,3498,0.95,1100,2400,51,9,16,63,2260,100,18,25,72,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
1999-03-28,1998,6,26,87,3831.9,0.12,3,Normal,49,9,9,9,107,183,0.048,3649,0.95,1100,2550,51,9,16,67,2410,100,18,25,76,2510,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
1999-03-29,1998,6,26,88,3993.6,0.11,3,Normal,49,9,9,9,107,183,0.046,3811,0.95,1100,2710,51,9,16,71,2560,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
1999-03-30,1998,6,26,89,4139.3,0.11,3,Normal,49,9,9,9,107,183,0.044,3956,0.96,1100,2860,51,9,16,71,2710,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
1999-03-31,1998,6,26,90,4277.4,0.1,3,Normal,49,9,9,9,107,183,0.043,4094,0.96,1100,2990,51,9,16,71,2850,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
1999-04-01,1998,7,27,91,4407.8,0.095,2,Mod_Wet,70,14,18,25,168,295,0.067,4113,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
1999-04-02,1998,7,27,92,4511.9,0.09,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
1999-04-03,1998,7,27,93,4616.7,0.086,2,Mod_Wet,70,14,18,25,168,295,0.064,4322,0.94,1100,3220,30,4,7,55,3130,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
1999-04-04,1998,7,27,94,4731.3,0.081,2,Mod_Wet,70,14,18,25,168,295,0.062,4436,0.94,1100,3340,30,4,7,55,3240,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
1999-04-05,1998,7,27,95,4855.9,0.076,2,Mod_Wet,70,14,18,25,168,295,0.061,4561,0.94,1100,3460,30,4,7,55,3370,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
1999-04-06,1998,7,27,96,4981.4,0.071,2,Mod_Wet,70,14,18,25,168,295,0.059,4686,0.94,1100,3590,30,4,7,55,3490,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.8,23.9,95.6,2300
1999-04-07,1998,7,27,97,5107.6,0.066,2,Mod_Wet,70,14,18,25,168,295,0.058,4813,0.94,1100,3710,30,4,7,55,3620,100,18,25,80,3790,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.1,23,92.2,2210
1999-04-08,1998,7,28,98,5234.7,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4940,0.94,1100,3840,30,4,7,55,3740,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.7,2130
1999-04-09,1998,7,28,99,5353.1,0.057,2,Mod_Wet,70,14,18,25,168,295,0.055,5058,0.94,1100,3960,30,4,7,55,3860,100,18,25,80,4030,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.851,24,21.4,85.6,2050
1999-04-10,1998,7,28,100,5462.6,0.054,2,Mod_Wet,70,14,18,25,168,295,0.054,5168,0.95,1100,4070,30,4,7,55,3970,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
1999-04-11,1998,7,28,101,5563.1,0.05,1,Wet,84,14,20,27,219,364,0.065,5199,0.94,1100,4100,16,4,5,53,4020,100,18,25,80,4240,1240,990.1,978.4,11.7,0.907,0.648,0.0555,1.55,0.133,4,0.3,1.85,0.159,9.82,0,0,0,0,0,0,0
1999-04-12,1998,7,28,102,5644.8,0.048,1,Wet,84,14,20,27,219,364,0.065,5281,0.94,1100,4180,16,4,5,53,4100,100,18,25,80,4320,1240,990.1,978.5,11.6,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.7,0,0,0,0,0,0,0
1999-04-13,1998,7,28,103,5717.2,0.045,1,Wet,84,14,20,27,219,364,0.064,5353,0.94,1100,4250,16,4,5,53,4180,100,18,25,80,4390,1240,990.1,978.6,11.5,0.902,0.648,0.0566,1.55,0.135,4,0.3,1.85,0.162,9.6,0,0,0,0,0,0,0
1999-04-14,1998,7,28,104,5780.1,0.043,1,Wet,84,14,20,27,219,364,0.063,5416,0.94,1100,4320,16,4,5,53,4240,100,18,25,80,4460,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.51,0,0,0,0,0,0,0
1999-04-15,1998,7,29,105,5833.4,0.042,1,Wet,84,14,20,27,219,364,0.062,5469,0.94,1100,4370,16,4,5,53,4290,100,18,25,80,4510,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.43,0,0,0,0,0,0,0
1999-04-16,1998,7,29,106,5877.1,0.04,1,Wet,84,14,20,27,219,364,0.062,5513,0.94,1100,4410,16,4,5,53,4340,100,18,25,80,4550,1240,990.1,978.9,11.2,0.897,0.648,0.0578,1.55,0.138,4,0.3,1.85,0.165,9.37,0,0,0,0,0,0,0
1999-04-17,1998,7,29,107,5901.5,0.039,1,Wet,84,14,20,27,219,364,0.062,5537,0.94,1100,4440,16,4,5,53,4360,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.34,0,0,0,0,0,0,0
1999-04-18,1998,7,29,108,5916.1,0.039,1,Wet,84,14,20,27,219,364,0.061,5552,0.94,1100,4450,16,4,5,53,4370,100,18,25,80,4590,1240,990.1,978.9,11.2,0.896,0.648,0.0581,1.54,0.138,4,0.3,1.84,0.165,9.32,0,0,0,0,0,0,0
1999-04-19,1998,7,29,109,5921,0.039,1,Wet,84,14,20,27,219,364,0.061,5557,0.94,1100,4460,16,4,5,53,4380,100,18,25,80,4600,1240,990.1,978.9,11.2,0.896,0.648,0.0581,1.54,0.138,4,0.3,1.84,0.165,9.31,0,0,0,0,0,0,0
1999-04-20,1998,7,29,110,5916.1,0.039,1,Wet,84,14,20,27,219,364,0.061,5552,0.94,1100,4450,16,4,5,53,4370,100,18,25,80,4590,1240,990.1,978.9,11.2,0.896,0.648,0.0581,1.54,0.138,4,0.3,1.84,0.165,9.32,0,0,0,0,0,0,0
1999-04-21,1998,7,29,111,5901.5,0.039,1,Wet,84,14,20,27,219,364,0.062,5537,0.94,1100,4440,16,4,5,53,4360,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.34,0,0,0,0,0,0,0
1999-04-22,1998,7,30,112,5886.9,0.04,1,Wet,84,14,20,27,219,364,0.062,5523,0.94,1100,4420,16,4,5,53,4350,100,18,25,80,4560,1240,990.1,978.9,11.2,0.897,0.648,0.0578,1.54,0.138,4,0.3,1.84,0.165,9.36,0,0,0,0,0,0,0
1999-04-23,1998,7,30,113,5862.6,0.041,1,Wet,84,14,20,27,219,364,0.062,5499,0.94,1100,4400,16,4,5,53,4320,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0577,1.55,0.138,4,0.3,1.85,0.164,9.39,0,0,0,0,0,0,0
1999-04-24,1998,7,30,114,5828.6,0.042,1,Wet,84,14,20,27,219,364,0.063,5465,0.94,1100,4370,16,4,5,53,4290,100,18,25,80,4510,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.44,0,0,0,0,0,0,0
1999-04-25,1998,7,30,115,5794.6,0.043,1,Wet,84,14,20,27,219,364,0.063,5431,0.94,1100,4330,16,4,5,53,4250,100,18,25,80,4470,1240,990.1,978.7,11.3,0.9,0.648,0.0572,1.55,0.137,4,0.3,1.85,0.163,9.49,0,0,0,0,0,0,0
1999-04-26,1998,7,30,116,5751,0.044,1,Wet,84,14,20,27,219,364,0.063,5387,0.94,1100,4290,16,4,5,53,4210,100,18,25,80,4430,1240,990.1,978.7,11.4,0.901,0.648,0.0568,1.55,0.136,4,0.3,1.85,0.162,9.55,0,0,0,0,0,0,0
1999-04-27,1998,7,30,117,5707.5,0.046,1,Wet,84,14,20,27,219,364,0.064,5344,0.94,1100,4240,16,4,5,53,4170,100,18,25,80,4390,1240,990.1,978.6,11.5,0.902,0.648,0.0565,1.55,0.135,4,0.3,1.85,0.161,9.61,0,0,0,0,0,0,0
1999-04-28,1998,7,30,118,5654.5,0.047,1,Wet,84,14,20,27,219,364,0.064,5290,0.94,1100,4190,16,4,5,53,4110,100,18,25,80,4330,1240,990.1,978.5,11.5,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.69,0,0,0,0,0,0,0
1999-04-29,1998,7,31,119,5601.5,0.049,1,Wet,84,14,20,27,219,364,0.065,5238,0.94,1100,4140,16,4,5,53,4060,100,18,25,80,4280,1240,990.1,978.4,11.6,0.906,0.648,0.0558,1.55,0.134,4,0.3,1.85,0.16,9.77,0,0,0,0,0,0,0
1999-04-30,1998,7,31,120,5539.2,0.051,1,Wet,84,14,20,27,219,364,0.066,5175,0.93,1100,4080,16,4,5,53,4000,100,18,25,80,4220,1240,990.1,978.3,11.7,0.907,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.85,0,0,0,0,0,0,0
1999-05-01,1998,8,31,121,5477,0.053,1,Wet,71,14,18,24,213,340,0.062,5137,0.94,1100,4040,29,4,7,56,3940,100,18,25,80,4150,1240,990,978.2,11.8,0.909,0.648,0.0549,1.56,0.132,4,0.3,1.86,0.157,9.94,0,0,0,0,0,0,0
1999-05-02,1998,8,31,122,5414.9,0.055,1,Wet,71,14,18,24,213,340,0.063,5075,0.94,1100,3980,29,4,7,56,3880,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.874,0.97,0.848,23.7,21,84,2020
1999-05-03,1998,8,31,123,5353.1,0.057,1,Wet,71,14,18,24,213,340,0.064,5013,0.94,1100,3910,29,4,7,56,3820,100,18,25,80,4030,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.851,24,21.4,85.6,2050
1999-05-04,1998,8,31,124,5291.5,0.059,1,Wet,71,14,18,24,213,340,0.064,4951,0.94,1100,3850,29,4,7,56,3760,100,18,25,80,3970,1240,990,978,12.1,0.915,0.648,0.0537,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.8,87.2,2090
1999-05-05,1998,8,31,125,5230,0.062,1,Wet,71,14,18,24,213,340,0.065,4890,0.94,1100,3790,29,4,7,56,3690,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.858,24.6,22.2,88.9,2130
1999-05-06,1998,8,32,126,5168.7,0.064,1,Wet,71,14,18,24,213,340,0.066,4829,0.93,1100,3730,29,4,7,56,3630,100,18,25,80,3850,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.9,22.6,90.5,2170
1999-05-07,1998,8,32,127,5107.6,0.066,1,Wet,71,14,18,24,213,340,0.067,4768,0.93,1100,3670,29,4,7,56,3570,100,18,25,80,3790,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.1,23,92.2,2210
1999-05-08,1998,8,32,128,5046.7,0.069,1,Wet,71,14,18,24,213,340,0.067,4707,0.93,1100,3610,29,4,7,56,3510,100,18,25,80,3720,1240,990,977.6,12.4,0.922,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.4,23.5,93.9,2250
1999-05-09,1998,8,32,129,4986,0.071,1,Wet,71,14,18,24,213,340,0.068,4646,0.93,1100,3550,29,4,7,56,3450,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.9,95.5,2290
1999-05-10,1998,8,32,130,4925.5,0.074,1,Wet,71,14,18,24,213,340,0.069,4585,0.93,1100,3490,29,4,7,56,3390,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.7,2340
1999-05-11,1998,8,32,131,4865.2,0.076,1,Wet,71,14,18,24,213,340,0.07,4525,0.93,1100,3430,29,4,7,56,3330,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,99.9,2400
1999-05-12,1998,8,32,132,4795.8,0.079,1,Wet,71,14,18,24,213,340,0.071,4456,0.93,1100,3360,29,4,7,56,3260,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.882,27,25.6,102,2460
1999-05-13,1998,8,33,133,4726.7,0.082,1,Wet,71,14,18,24,213,340,0.072,4387,0.93,1100,3290,29,4,7,56,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
1999-05-14,1998,8,33,134,4657.9,0.084,1,Wet,71,14,18,24,213,340,0.073,4318,0.93,1100,3220,29,4,7,56,3120,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
1999-05-15,1998,8,33,135,4589.3,0.087,1,Wet,71,14,18,24,213,340,0.074,4249,0.93,1100,3150,29,4,7,56,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.2,109,2610
1999-05-16,1998,8,33,136,4521,0.09,1,Wet,71,14,18,24,213,340,0.075,4181,0.93,1100,3080,29,4,7,56,2990,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
1999-05-17,1998,8,33,137,4453,0.093,1,Wet,71,14,18,24,213,340,0.076,4113,0.92,1100,3010,29,4,7,56,2920,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
1999-05-18,1998,8,33,138,4385.3,0.096,1,Wet,71,14,18,24,213,340,0.077,4045,0.92,1100,2950,29,4,7,56,2850,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
1999-05-19,1998,8,33,139,4299.9,0.1,1,Wet,71,14,18,24,213,340,0.079,3960,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
1999-05-20,1998,8,34,140,4214.9,0.1,1,Wet,71,14,18,24,213,340,0.081,3875,0.92,1100,2780,29,4,7,56,2680,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
1999-05-21,1998,8,34,141,4130.4,0.11,1,Wet,71,14,18,24,213,340,0.082,3790,0.92,1100,2690,29,4,7,56,2590,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
1999-05-22,1998,8,34,142,4046.4,0.11,1,Wet,71,14,18,24,213,340,0.084,3706,0.92,1100,2610,29,4,7,54,2510,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
1999-05-23,1998,8,34,143,3962.8,0.11,1,Wet,71,14,18,24,213,340,0.086,3623,0.91,1100,2520,29,4,7,52,2430,100,18,25,76,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
1999-05-24,1998,8,34,144,3879.7,0.12,1,Wet,71,14,18,24,213,340,0.088,3540,0.91,1100,2440,29,4,7,49,2350,100,18,25,73,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
1999-05-25,1998,8,34,145,3805.8,0.12,1,Wet,71,14,18,24,213,340,0.089,3466,0.91,1100,2370,29,4,7,47,2280,100,18,25,71,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
1999-05-26,1998,8,34,146,3732.3,0.12,1,Wet,71,14,18,24,213,340,0.091,3392,0.91,1100,2290,29,4,7,45,2210,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
1999-05-27,1998,8,35,147,3659.2,0.13,1,Wet,71,14,18,24,213,340,0.093,3319,0.91,1100,2220,29,4,7,43,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
1999-05-28,1998,8,35,148,3586.4,0.13,1,Wet,71,14,18,24,213,340,0.095,3246,0.91,1100,2150,29,4,7,40,2070,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1999-05-29,1998,8,35,149,3514.1,0.13,1,Wet,71,14,18,24,213,340,0.097,3174,0.9,1100,2070,29,4,7,38,2000,100,18,25,62,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
1999-05-30,1998,8,35,150,3442.3,0.14,1,Wet,71,14,18,24,213,340,0.099,3102,0.9,1100,2000,29,4,7,36,1930,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
1999-05-31,1998,8,35,151,3370.8,0.14,1,Wet,71,14,18,24,213,340,0.1,3031,0.9,1100,1930,29,4,7,34,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1999-06-01,1998,9,35,152,3299.7,0.15,1,Wet,67,13,15,17,181,293,0.089,3007,0.91,1100,1910,33,5,10,40,1820,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1999-06-02,1998,9,35,153,3220.9,0.15,1,Wet,67,13,15,17,181,293,0.091,2928,0.91,1100,1830,33,5,10,38,1740,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1999-06-03,1998,9,36,154,3134.3,0.16,1,Wet,67,13,15,17,181,293,0.093,2841,0.91,1100,1740,33,5,10,35,1660,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1999-06-04,1998,9,36,155,3048.5,0.16,1,Wet,67,13,15,17,181,293,0.096,2755,0.9,1100,1660,33,5,10,33,1570,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
1999-06-05,1998,9,36,156,2971.4,0.17,1,Wet,67,13,15,17,181,293,0.099,2678,0.9,1100,1580,33,5,10,30,1500,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
1999-06-06,1998,9,36,157,2894.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2602,0.9,1100,1500,33,5,10,28,1430,100,18,25,45,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1999-06-07,1998,9,36,158,2819.1,0.18,1,Wet,67,13,15,17,181,293,0.1,2526,0.9,1100,1430,33,5,10,26,1350,100,18,25,43,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
1999-06-08,1998,9,36,159,2751.7,0.18,1,Wet,67,13,15,17,181,293,0.11,2459,0.89,1100,1360,33,5,10,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1999-06-09,1998,9,36,160,2684.8,0.19,1,Wet,67,13,15,17,181,293,0.11,2392,0.89,1100,1290,33,5,10,22,1220,100,18,25,39,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
1999-06-10,1998,9,37,161,2618.4,0.19,1,Wet,67,13,15,17,181,293,0.11,2325,0.89,1100,1230,33,5,10,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1999-06-11,1998,9,37,162,2552.6,0.2,1,Wet,67,13,15,17,181,293,0.12,2260,0.89,1100,1160,33,5,10,18,1090,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-06-12,1998,9,37,163,2494.9,0.2,1,Wet,67,13,15,17,181,293,0.12,2202,0.88,1100,1100,33,5,10,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
