date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-06-13,1998,9,37,164,2437.7,0.21,1,Wet,67,13,15,17,181,293,0.12,2145,0.88,1100,1050,33,5,10,14,983,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-06-14,1998,9,37,165,2380.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2088,0.88,1100,988,33,5,10,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-06-15,1998,9,37,166,2324.5,0.22,1,Wet,67,13,15,17,181,293,0.13,2031,0.87,1100,931,33,5,10,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1999-06-16,1998,9,37,167,2268.5,0.22,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-06-17,1998,9,38,168,2198.3,0.23,1,Wet,67,13,15,17,181,293,0.13,1905,0.87,1100,805,33,5,10,7,750,100,18,25,24,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1999-06-18,1998,9,38,169,2128.9,0.23,1,Wet,67,13,15,17,181,293,0.14,1836,0.86,1100,736,33,5,10,5,683,100,18,25,22,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1999-06-19,1998,9,38,170,2060.2,0.24,1,Wet,67,13,15,17,181,293,0.14,1767,0.86,1100,667,33,5,10,3,616,100,18,25,20,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1999-06-20,1998,9,38,171,1999.4,0.24,1,Wet,67,13,15,17,181,293,0.15,1706,0.85,1100,606,33,5,10,1,557,100,18,25,18,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
1999-06-21,1998,9,38,172,1939.2,0.25,1,Wet,67,13,15,17,181,293,0.15,1646,0.85,1100,546,33,5,10,-1,499,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-06-22,1998,9,38,173,1879.8,0.26,1,Wet,67,13,15,17,181,293,0.16,1587,0.84,1100,487,33,5,10,-2,441,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-06-23,1998,9,38,174,1827.8,0.26,1,Wet,67,13,15,17,181,293,0.16,1535,0.84,1100,435,33,5,10,-4,391,100,18,25,13,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-06-24,1998,9,39,175,1776.5,0.27,1,Wet,67,13,15,17,181,293,0.17,1483,0.83,1100,383,33,5,10,-6,341,100,18,25,11,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-06-25,1998,9,39,176,1725.7,0.27,1,Wet,67,13,15,17,181,293,0.17,1433,0.83,1100,333,33,5,10,-7,292,100,18,25,10,473,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-06-26,1998,9,39,177,1682.1,0.28,1,Wet,67,13,15,17,181,293,0.17,1389,0.83,1100,289,33,5,9,-8,250,100,18,24,9,431,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-06-27,1998,9,39,178,1639,0.29,1,Wet,67,13,15,17,181,293,0.18,1346,0.82,1100,246,33,5,8,-10,210,100,18,23,7,391,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-06-28,1998,9,39,179,1596.3,0.29,1,Wet,67,13,15,17,181,293,0.18,1303,0.82,1100,203,33,5,6,-11,170,100,18,21,6,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1999-06-29,1998,9,39,180,1554.2,0.3,1,Wet,67,13,15,17,181,293,0.19,1261,0.81,1100,161,33,5,5,-12,130,100,18,20,5,311,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-06-30,1998,9,39,181,1518.9,0.3,1,Wet,67,13,15,17,181,293,0.19,1226,0.81,1100,126,28,4,4,-13,103,95,17,19,4,284,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-07-01,1998,10,40,182,1483.9,0.31,1,Wet,63,12,13,13,155,256,0.17,1228,0.83,1100,128,29,4,4,-9,100,92,16,17,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-07-02,1998,10,40,183,1449.3,0.31,1,Wet,63,12,13,13,155,256,0.18,1193,0.82,1100,93,21,3,3,-10,76,84,15,16,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-07-03,1998,10,40,184,1415.1,0.32,1,Wet,63,12,13,13,155,256,0.18,1159,0.82,1100,59,13,2,2,-11,53,76,14,15,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-07-04,1998,10,40,185,1375.2,0.33,1,Wet,63,12,13,13,155,256,0.19,1119,0.81,1100,19,4,1,1,-12,25,67,13,14,1,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-07-05,1998,10,40,186,1311.9,0.33,1,Wet,63,12,13,13,155,256,0.2,1056,0.81,1056,0,0,0,0,-13,13,63,12,13,0,168,1140,990,968.9,21.1,0.763,0.549,0.026,1.31,0.0621,4,0.291,1.6,0.0759,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
1999-07-06,1998,10,40,187,1255.9,0.34,1,Wet,63,12,13,13,155,256,0.2,999.9,0.8,999.9,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.681,0.423,0.0199,1.1,0.0518,4,0.28,1.38,0.065,19.9,0.955,0.98,0.936,46.6,45.7,183,4390
1999-07-07,1998,10,40,188,1207,0.35,1,Wet,63,12,13,13,155,256,0.21,951,0.79,951,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.6,21.4,0.609,0.399,0.0186,1.01,0.047,4,0.263,1.27,0.0593,20.2,0.955,0.98,0.936,44.9,44,176,4230
1999-07-08,1998,10,41,189,1164.8,0.35,1,Wet,63,12,13,13,155,256,0.22,908.8,0.78,908.8,0,0,0,0,-13,13,63,12,13,0,168,997,990,968.4,21.6,0.567,0.379,0.0176,0.946,0.0438,4,0.249,1.2,0.0554,20.4,0.955,0.98,0.936,43.4,42.5,170,4080
1999-07-09,1998,10,41,190,1123.5,0.36,1,Wet,63,12,13,13,155,256,0.23,867.5,0.77,867.5,0,0,0,0,-13,13,63,12,13,0,168,956,990,968.3,21.7,0.53,0.359,0.0165,0.889,0.0409,4,0.235,1.12,0.0518,20.6,0.954,0.98,0.935,41.8,40.9,164,3930
1999-07-10,1998,10,41,191,1088.6,0.36,1,Wet,63,12,13,13,155,256,0.23,832.6,0.77,832.6,0,0,0,0,-13,13,63,12,13,0,168,921,990,968.2,21.8,0.498,0.342,0.0157,0.84,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
1999-07-11,1998,10,41,192,1054.4,0.37,1,Wet,63,12,13,13,155,256,0.24,798.4,0.76,798.4,0,0,0,0,-13,13,63,12,13,0,168,886,990,968.1,21.9,0.466,0.325,0.0148,0.792,0.0361,3,0.293,1.08,0.0495,20.8,0.956,0.98,0.937,52,48.2,145,3470
1999-07-12,1998,10,41,193,1026.2,0.38,1,Wet,63,12,13,13,155,256,0.25,770.2,0.75,770.2,0,0,0,0,-13,13,63,12,13,0,168,858,990,968,22,0.441,0.312,0.0142,0.752,0.0342,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
1999-07-13,1998,10,41,194,998.63,0.38,1,Wet,63,12,13,13,155,256,0.26,742.6,0.74,742.6,0,0,0,0,-13,13,63,12,13,0,168,831,990,967.9,22.1,0.415,0.297,0.0134,0.712,0.0322,3,0.277,0.989,0.0447,21.1,0.957,0.98,0.937,49,48.1,144,3460
1999-07-14,1998,10,41,195,976.57,0.39,1,Wet,63,12,13,13,155,256,0.26,720.6,0.74,720.6,0,0,0,0,-13,13,63,12,13,0,168,809,990,967.8,22.2,0.395,0.282,0.0127,0.677,0.0305,3,0.267,0.944,0.0425,21.2,0.956,0.98,0.937,47.9,46.9,141,3380
1999-07-15,1998,10,42,196,955,0.39,1,Wet,63,12,13,13,155,256,0.27,699,0.73,699,0,0,0,0,-13,13,63,12,13,0,168,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
1999-07-16,1998,10,42,197,933.95,0.4,1,Wet,63,12,13,13,155,256,0.27,678,0.73,678,0,0,0,0,-13,13,63,12,13,0,168,766,990,967.6,22.4,0.362,0.254,0.0114,0.616,0.0275,3,0.248,0.863,0.0386,21.5,0.956,0.98,0.937,45.6,44.7,134,3220
1999-07-17,1998,10,42,198,913.46,0.4,1,Wet,63,12,13,13,155,256,0.28,657.5,0.72,657.5,0,0,0,0,-13,13,63,12,13,0,168,745,990,967.6,22.4,0.35,0.24,0.0107,0.59,0.0263,3,0.238,0.829,0.0369,21.6,0.956,0.98,0.937,44.4,43.5,131,3130
1999-07-18,1998,10,42,199,893.56,0.41,1,Wet,63,12,13,13,155,256,0.29,637.6,0.71,637.6,0,0,0,0,-13,13,63,12,13,0,168,726,990,967.5,22.5,0.339,0.227,0.0101,0.566,0.0251,3,0.229,0.795,0.0353,21.7,0.955,0.98,0.936,43.3,42.4,127,3050
1999-07-19,1998,10,42,200,878.54,0.41,1,Wet,63,12,13,13,155,256,0.29,622.5,0.71,622.5,0,0,0,0,-13,13,63,12,13,0,168,711,990,967.4,22.6,0.33,0.217,0.0096,0.547,0.0242,3,0.223,0.77,0.0341,21.8,0.955,0.98,0.936,42.4,41.5,125,2990
1999-07-20,1998,10,42,201,863.93,0.41,1,Wet,63,12,13,13,155,256,0.3,607.9,0.7,607.9,0,0,0,0,-13,13,63,12,13,0,168,696,990,967.4,22.6,0.322,0.207,0.00915,0.529,0.0234,3,0.216,0.745,0.0329,21.9,0.954,0.979,0.934,41.5,40.7,122,2930
1999-07-21,1998,10,42,202,849.78,0.42,1,Wet,63,12,13,13,155,256,0.3,593.8,0.7,593.8,0,0,0,0,-13,13,63,12,13,0,168,682,990,967.3,22.7,0.314,0.198,0.00871,0.512,0.0225,3,0.21,0.721,0.0318,22,0.954,0.977,0.932,40.7,39.8,119,2860
1999-07-22,1998,10,43,203,836.14,0.42,1,Wet,63,12,13,13,155,256,0.31,580.1,0.69,580.1,0,0,0,0,-13,13,63,12,13,0,168,668,990,967.2,22.8,0.306,0.189,0.00829,0.495,0.0217,3,0.204,0.698,0.0307,22.1,0.953,0.976,0.929,39.8,38.9,117,2800
1999-07-23,1998,10,43,204,823.06,0.43,1,Wet,63,12,13,13,155,256,0.31,567.1,0.69,567.1,0,0,0,0,-13,13,63,12,13,0,168,655,990,967.2,22.8,0.299,0.18,0.00788,0.479,0.021,3,0.198,0.676,0.0297,22.1,0.952,0.974,0.927,39,38,114,2740
1999-07-24,1998,10,43,205,810.61,0.43,1,Wet,63,12,13,13,155,256,0.32,554.6,0.68,554.6,0,0,0,0,-13,13,63,12,13,0,168,643,990,967.1,22.9,0.292,0.171,0.0075,0.463,0.0203,3,0.192,0.655,0.0287,22.2,0.951,0.972,0.924,38.3,37.2,112,2680
1999-07-25,1998,10,43,206,798.9,0.44,1,Wet,63,12,13,13,155,256,0.32,542.9,0.68,542.9,0,0,0,0,-13,13,63,12,13,0,168,631,990,967.1,22.9,0.285,0.164,0.00715,0.449,0.0196,3,0.187,0.636,0.0277,22.3,0.95,0.971,0.922,37.5,36.4,109,2620
1999-07-26,1998,10,43,207,788.08,0.44,1,Wet,63,12,13,13,155,256,0.33,532.1,0.68,532.1,0,0,0,0,-13,13,63,12,13,0,168,620,990,967.1,22.9,0.279,0.156,0.00682,0.435,0.019,3,0.182,0.617,0.0269,22.3,0.949,0.97,0.921,36.9,35.8,107,2570
1999-07-27,1998,10,43,208,778.46,0.45,1,Wet,63,12,13,13,155,256,0.33,522.5,0.67,522.5,0,0,0,0,-13,13,63,12,13,0,168,610,990,967,23,0.273,0.15,0.00653,0.423,0.0184,3,0.178,0.601,0.0261,22.4,0.948,0.97,0.92,36.3,35.2,106,2530
1999-07-28,1998,10,43,209,770.59,0.45,1,Wet,63,12,13,13,155,256,0.33,514.6,0.67,514.6,0,0,0,0,-13,13,63,12,13,0,168,603,990,967,23,0.269,0.145,0.00629,0.414,0.018,3,0.174,0.588,0.0255,22.4,0.948,0.97,0.919,35.8,34.7,104,2500
1999-07-29,1998,10,44,210,759.92,0.45,1,Wet,63,12,13,13,155,256,0.34,503.9,0.66,503.9,0,0,0,0,-13,13,63,12,13,0,168,592,990,966.9,23.1,0.263,0.138,0.00597,0.401,0.0174,3,0.169,0.57,0.0247,22.5,0.947,0.97,0.918,35.1,34,102,2450
1999-07-30,1998,10,44,211,747.07,0.46,1,Wet,63,12,13,13,155,256,0.34,491.1,0.66,491.1,0,0,0,0,-13,13,63,12,13,0,168,579,990,966.9,23.1,0.256,0.131,0.00566,0.386,0.0167,2,0.274,0.66,0.0286,22.5,0.956,0.98,0.937,51.7,48.2,96.4,2310
1999-07-31,1998,10,44,212,735.86,0.46,1,Wet,63,12,13,13,155,256,0.35,479.9,0.65,479.9,0,0,0,0,-13,13,63,12,13,0,168,568,990,966.8,23.2,0.249,0.125,0.00542,0.375,0.0162,2,0.266,0.641,0.0277,22.5,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-08-01,1998,11,44,213,723.01,0.47,1,Wet,58,10,10,7,117,202,0.28,521,0.72,521,0,0,0,0,-7,7,58,10,10,0,124,599,990,966.8,23.2,0.267,0.149,0.00642,0.416,0.0179,3,0.177,0.593,0.0255,22.6,0.948,0.97,0.92,36.5,35.4,106,2550
1999-08-02,1998,11,44,214,710.71,0.47,1,Wet,58,10,10,7,117,202,0.28,508.7,0.72,508.7,0,0,0,0,-7,7,58,10,10,0,124,587,990,966.7,23.3,0.26,0.141,0.00605,0.401,0.0172,3,0.171,0.572,0.0246,22.7,0.947,0.97,0.919,35.7,34.7,104,2500
1999-08-03,1998,11,44,215,699.49,0.47,1,Wet,58,10,10,7,117,202,0.29,497.5,0.71,497.5,0,0,0,0,-7,7,58,10,10,0,124,575,990,966.7,23.3,0.254,0.134,0.00574,0.387,0.0166,3,0.166,0.554,0.0238,22.7,0.946,0.97,0.918,35,33.9,102,2440
1999-08-04,1998,11,44,216,687.74,0.48,1,Wet,58,10,10,7,117,202,0.29,485.7,0.71,485.7,0,0,0,0,-7,7,58,10,10,0,124,564,990,966.7,23.3,0.247,0.128,0.00549,0.375,0.0161,2,0.27,0.646,0.0276,22.7,0.956,0.98,0.937,51.7,48.2,96.4,2310
1999-08-05,1998,11,45,217,675.98,0.48,1,Wet,58,10,10,7,117,202,0.3,474,0.7,474,0,0,0,0,-7,7,58,10,10,0,124,552,990,966.6,23.4,0.24,0.123,0.00525,0.363,0.0155,2,0.262,0.625,0.0267,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-08-06,1998,11,45,218,664.77,0.49,1,Wet,58,10,10,7,117,202,0.3,462.8,0.7,462.8,0,0,0,0,-7,7,58,10,10,0,124,541,990,966.6,23.4,0.234,0.117,0.00501,0.351,0.015,2,0.255,0.606,0.0259,22.8,0.957,0.98,0.938,49.6,48.2,96.4,2310
1999-08-07,1998,11,45,219,654.65,0.49,1,Wet,58,10,10,7,117,202,0.31,452.6,0.69,452.6,0,0,0,0,-7,7,58,10,10,0,124,531,990,966.5,23.5,0.228,0.113,0.0048,0.341,0.0145,2,0.248,0.589,0.0251,22.9,0.958,0.98,0.939,48.7,47.7,95.4,2290
1999-08-08,1998,11,45,220,643.99,0.5,1,Wet,58,10,10,7,117,202,0.31,442,0.69,442,0,0,0,0,-7,7,58,10,10,0,124,520,990,966.5,23.5,0.222,0.108,0.00457,0.33,0.014,2,0.241,0.57,0.0243,23,0.958,0.98,0.938,47.6,46.7,93.4,2240
1999-08-09,1998,11,45,221,633.32,0.5,1,Wet,58,10,10,7,117,202,0.32,431.3,0.68,431.3,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.216,0.103,0.00435,0.319,0.0135,2,0.234,0.552,0.0234,23,0.957,0.98,0.938,46.6,45.6,91.3,2190
1999-08-10,1998,11,45,222,624.3,0.5,1,Wet,58,10,10,7,117,202,0.32,422.3,0.68,422.3,0,0,0,0,-7,7,58,10,10,0,124,500,990,966.4,23.6,0.212,0.0983,0.00417,0.31,0.0132,2,0.228,0.538,0.0228,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
1999-08-11,1998,11,45,223,614.73,0.51,1,Wet,58,10,10,7,117,202,0.33,412.7,0.67,412.7,0,0,0,0,-7,7,58,10,10,0,124,491,990,966.4,23.6,0.209,0.0938,0.00397,0.303,0.0128,2,0.221,0.524,0.0221,23.1,0.956,0.98,0.937,44.7,43.8,87.6,2100
1999-08-12,1998,11,46,224,605.16,0.51,1,Wet,58,10,10,7,117,202,0.33,403.2,0.67,403.2,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.0893,0.00377,0.295,0.0124,2,0.215,0.509,0.0215,23.2,0.955,0.98,0.936,43.7,42.9,85.7,2060
1999-08-13,1998,11,46,225,595.59,0.52,1,Wet,58,10,10,7,117,202,0.34,393.6,0.66,393.6,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.0848,0.00357,0.287,0.0121,2,0.208,0.495,0.0209,23.2,0.954,0.98,0.935,42.8,41.9,83.8,2010
1999-08-14,1998,11,46,226,586.56,0.52,1,Wet,58,10,10,7,117,202,0.34,384.6,0.66,384.6,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0805,0.00339,0.279,0.0118,2,0.202,0.481,0.0203,23.3,0.953,0.98,0.934,41.8,41,82,1970
1999-08-15,1998,11,46,227,578.64,0.53,1,Wet,58,10,10,7,117,202,0.35,376.6,0.65,376.6,0,0,0,0,-7,7,58,10,10,0,124,455,990,966.2,23.8,0.196,0.0768,0.00323,0.273,0.0115,2,0.197,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.2,1930
1999-08-16,1998,11,46,228,570.16,0.53,1,Wet,58,10,10,7,117,202,0.35,368.2,0.65,368.2,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0728,0.00305,0.266,0.0112,2,0.191,0.457,0.0192,23.4,0.951,0.976,0.928,40.1,39.2,78.4,1880
1999-08-17,1998,11,46,229,561.68,0.53,1,Wet,58,10,10,7,117,202,0.36,359.7,0.64,359.7,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0688,0.00288,0.259,0.0108,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.2,38.2,76.5,1840
1999-08-18,1998,11,46,230,553.75,0.54,1,Wet,58,10,10,7,117,202,0.36,351.8,0.64,351.8,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.065,0.00272,0.252,0.0105,2,0.18,0.432,0.0181,23.5,0.949,0.973,0.923,38.4,37.4,74.7,1790
1999-08-19,1998,11,47,231,545.82,0.54,1,Wet,58,10,10,7,117,202,0.37,343.8,0.63,343.8,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.184,0.0613,0.00256,0.246,0.0103,2,0.175,0.42,0.0176,23.5,0.948,0.971,0.92,37.6,36.5,73,1750
1999-08-20,1998,11,47,232,538.99,0.55,1,Wet,58,10,10,7,117,202,0.38,337,0.63,337,0,0,0,0,-7,7,58,10,10,0,124,415,990,966,24,0.182,0.0581,0.00242,0.24,0.01,2,0.17,0.41,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.5,1720
1999-08-21,1998,11,47,233,531.6,0.55,1,Wet,58,10,10,7,117,202,0.38,329.6,0.62,329.6,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.179,0.0546,0.00227,0.234,0.00975,2,0.165,0.399,0.0166,23.6,0.945,0.97,0.917,36.1,35,70,1680
1999-08-22,1998,11,47,234,524.22,0.55,1,Wet,58,10,10,7,117,202,0.39,322.2,0.61,322.2,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0511,0.00213,0.228,0.00948,2,0.16,0.388,0.0161,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
1999-08-23,1998,11,47,235,516.84,0.56,1,Wet,58,10,10,7,117,202,0.39,314.8,0.61,314.8,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0476,0.00198,0.222,0.00921,2,0.155,0.377,0.0157,23.7,0.943,0.97,0.915,34.5,33.5,66.9,1610
1999-08-24,1998,11,47,236,510,0.56,1,Wet,58,10,10,7,117,202,0.4,308,0.6,308,0,0,0,0,-7,7,58,10,10,0,124,386,990,965.9,24.1,0.172,0.0444,0.00184,0.216,0.00897,2,0.15,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.5,1570
1999-08-25,1998,11,47,237,503.17,0.57,1,Wet,58,10,10,7,117,202,0.4,301.2,0.6,301.2,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0412,0.00171,0.211,0.00872,2,0.146,0.356,0.0148,23.8,0.941,0.97,0.913,33.1,32.1,64.1,1540
1999-08-26,1998,11,48,238,496.33,0.57,1,Wet,58,10,10,7,117,202,0.41,294.3,0.59,294.3,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0379,0.00157,0.205,0.00848,2,0.141,0.346,0.0143,23.8,0.94,0.97,0.912,32.3,31.3,62.7,1500
1999-08-27,1998,11,48,239,490.59,0.57,1,Wet,58,10,10,7,117,202,0.41,288.6,0.59,288.6,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0352,0.00146,0.2,0.00827,2,0.137,0.337,0.0139,23.9,0.939,0.97,0.91,31.7,30.7,61.5,1480
1999-08-28,1998,11,48,240,484.3,0.58,1,Wet,58,10,10,7,117,202,0.42,282.3,0.58,282.3,0,0,0,0,-7,7,58,10,10,0,124,360,990,965.8,24.2,0.163,0.0322,0.00133,0.195,0.00805,2,0.133,0.328,0.0135,23.9,0.937,0.97,0.909,31,30.1,60.1,1440
1999-08-29,1998,11,48,241,478.01,0.58,1,Wet,58,10,10,7,117,202,0.42,276,0.58,276,0,0,0,0,-7,7,58,10,10,0,124,354,990,965.8,24.2,0.16,0.0293,0.00121,0.19,0.00783,2,0.129,0.319,0.0131,23.9,0.936,0.97,0.908,30.3,29.4,58.8,1410
1999-08-30,1998,11,48,242,471.72,0.59,1,Wet,58,10,10,7,117,202,0.43,269.7,0.57,269.7,0,0,0,0,-7,7,58,10,10,0,124,348,990,965.7,24.3,0.158,0.0263,0.00108,0.185,0.0076,2,0.125,0.309,0.0127,24,0.934,0.97,0.906,29.6,28.7,57.5,1380
1999-08-31,1998,11,48,243,465.43,0.59,1,Wet,58,10,10,7,117,202,0.43,263.4,0.57,263.4,0,0,0,0,-7,7,58,10,10,0,124,341,990,965.7,24.3,0.156,0.0233,0.00096,0.179,0.00738,2,0.12,0.3,0.0123,24,0.933,0.97,0.905,28.9,28.1,56.1,1350
1999-09-01,1998,12,48,244,459.69,0.6,1,Wet,48,8,7,4,79,146,0.32,313.7,0.68,313.7,0,0,0,0,-4,4,48,8,7,0,83,377,990,965.7,24.3,0.168,0.0471,0.00193,0.216,0.00886,2,0.154,0.37,0.0152,24,0.943,0.97,0.915,34.8,33.7,67.4,1620
1999-09-02,1998,12,49,245,453.4,0.6,1,Wet,48,8,7,4,79,146,0.32,307.4,0.68,307.4,0,0,0,0,-4,4,48,8,7,0,83,370,990,965.6,24.4,0.166,0.0441,0.00181,0.21,0.00864,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.1,1590
1999-09-03,1998,12,49,246,447.11,0.6,1,Wet,48,8,7,4,79,146,0.33,301.1,0.67,301.1,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0411,0.00169,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
1999-09-04,1998,12,49,247,440.82,0.61,1,Wet,48,8,7,4,79,146,0.33,294.8,0.67,294.8,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0382,0.00156,0.2,0.00819,2,0.142,0.341,0.014,24.1,0.94,0.97,0.911,32.7,31.7,63.4,1520
1999-09-05,1998,12,49,248,434.53,0.61,1,Wet,48,8,7,4,79,146,0.34,288.5,0.66,288.5,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0352,0.00144,0.195,0.00797,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31,62.1,1490
1999-09-06,1998,12,49,249,428.79,0.62,1,Wet,48,8,7,4,79,146,0.34,282.8,0.66,282.8,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0325,0.00133,0.19,0.00777,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
1999-09-07,1998,12,49,250,423.05,0.62,1,Wet,48,8,7,4,79,146,0.34,277.1,0.66,277.1,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.156,0.0298,0.00122,0.185,0.00756,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
1999-09-08,1998,12,49,251,417.31,0.63,1,Wet,48,8,7,4,79,146,0.35,271.3,0.65,271.3,0,0,0,0,-4,4,48,8,7,0,83,334,990,965.5,24.5,0.154,0.0271,0.0011,0.181,0.00736,2,0.126,0.306,0.0125,24.2,0.934,0.97,0.906,30.1,29.2,58.4,1400
1999-09-09,1998,12,50,252,412.66,0.63,1,Wet,48,8,7,4,79,146,0.35,266.7,0.65,266.7,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0249,0.00101,0.177,0.0072,2,0.122,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
1999-09-10,1998,12,50,253,407.46,0.64,1,Wet,48,8,7,4,79,146,0.36,261.5,0.64,261.5,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0224,0.000912,0.172,0.00702,2,0.119,0.291,0.0119,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
1999-09-11,1998,12,50,254,402.27,0.64,1,Wet,48,8,7,4,79,146,0.36,256.3,0.64,256.3,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.02,0.000812,0.168,0.00684,2,0.115,0.284,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
1999-09-12,1998,12,50,255,397.07,0.64,1,Wet,48,8,7,4,79,146,0.37,251.1,0.63,251.1,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0175,0.000711,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
1999-09-13,1998,12,50,256,391.88,0.65,1,Wet,48,8,7,4,79,146,0.37,245.9,0.63,245.9,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.145,0.0166,0.000676,0.161,0.00654,2,0.108,0.27,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
1999-09-14,1998,12,50,257,386.68,0.65,1,Wet,48,8,7,4,79,146,0.38,240.7,0.62,240.7,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000657,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
1999-09-15,1998,12,50,258,382.03,0.66,1,Wet,48,8,7,4,79,146,0.38,236,0.62,236,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.00064,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
1999-09-16,1998,12,51,259,377.39,0.66,1,Wet,48,8,7,4,79,146,0.39,231.4,0.61,231.4,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000624,0.155,0.00627,2,0.0987,0.254,0.0103,24.5,0.924,0.97,0.896,25.6,24.9,49.7,1190
1999-09-17,1998,12,51,260,372.74,0.67,1,Wet,48,8,7,4,79,146,0.39,226.7,0.61,226.7,0,0,0,0,-4,4,48,8,7,0,83,290,990,965.3,24.7,0.138,0.015,0.000607,0.153,0.00618,1,0.249,0.401,0.0162,24.3,0.959,0.98,0.939,51.9,48.2,48.2,1160
1999-09-18,1998,12,51,261,369.18,0.67,1,Wet,48,8,7,4,79,146,0.4,223.2,0.6,223.2,0,0,0,0,-4,4,48,8,7,0,83,286,990,965.2,24.8,0.137,0.0147,0.000595,0.151,0.00611,1,0.244,0.395,0.016,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
1999-09-19,1998,12,51,262,365.08,0.67,1,Wet,48,8,7,4,79,146,0.4,219.1,0.6,219.1,0,0,0,0,-4,4,48,8,7,0,83,282,990,965.2,24.8,0.135,0.0144,0.00058,0.149,0.00603,1,0.238,0.388,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1999-09-20,1998,12,51,263,360.98,0.68,1,Wet,48,8,7,4,79,146,0.4,215,0.6,215,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000566,0.148,0.00596,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-09-21,1998,12,51,264,356.88,0.68,1,Wet,48,8,7,4,79,146,0.41,210.9,0.59,210.9,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000551,0.146,0.00588,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1999-09-22,1998,12,51,265,352.78,0.69,1,Wet,48,8,7,4,79,146,0.41,206.8,0.59,206.8,0,0,0,0,-4,4,48,8,7,0,83,270,990,965.2,24.8,0.131,0.0133,0.000537,0.144,0.0058,1,0.222,0.366,0.0147,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
1999-09-23,1998,12,52,266,348.67,0.69,1,Wet,48,8,7,4,79,146,0.42,202.7,0.58,202.7,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.129,0.013,0.000522,0.142,0.00572,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1999-09-24,1998,12,52,267,344.57,0.7,1,Wet,48,8,7,4,79,146,0.42,198.6,0.58,198.6,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0126,0.000508,0.14,0.00565,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.6,44.7,44.7,1070
1999-09-25,1998,12,52,268,340.47,0.7,1,Wet,48,8,7,4,79,146,0.43,194.5,0.57,194.5,0,0,0,0,-4,4,48,8,7,0,83,257,990,965.1,24.9,0.126,0.0123,0.000493,0.139,0.00557,1,0.205,0.344,0.0138,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
1999-09-26,1998,12,52,269,336.92,0.71,1,Wet,48,8,7,4,79,146,0.43,190.9,0.57,190.9,0,0,0,0,-4,4,48,8,7,0,83,254,990,965.1,24.9,0.125,0.012,0.000481,0.137,0.0055,1,0.2,0.337,0.0135,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
1999-09-27,1998,12,52,270,333.36,0.71,1,Wet,48,8,7,4,79,146,0.44,187.4,0.56,187.4,0,0,0,0,-4,4,48,8,7,0,83,250,990,965.1,24.9,0.124,0.0117,0.000468,0.136,0.00544,1,0.195,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
1999-09-28,1998,12,52,271,329.81,0.72,1,Wet,48,8,7,4,79,146,0.44,183.8,0.56,183.8,0,0,0,0,-4,4,48,8,7,0,83,247,990,965,25,0.123,0.0114,0.000456,0.134,0.00537,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
1999-09-29,1998,12,52,272,326.25,0.72,1,Wet,48,8,7,4,79,146,0.45,180.3,0.55,180.3,0,0,0,0,-4,4,48,8,7,0,83,243,990,965,25,0.121,0.0111,0.000443,0.132,0.0053,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.3,40.5,40.5,971
1999-09-30,1998,12,53,273,322.7,0.72,1,Wet,48,8,7,4,79,146,0.45,176.7,0.55,176.7,0,0,0,0,-4,4,48,8,7,0,83,240,990,965,25,0.12,0.0108,0.000431,0.131,0.00524,1,0.181,0.312,0.0125,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
1999-10-01,1999,1,1,274,319.14,0.73,2,Mod_Wet,41,6,4,3,56,110,0.34,209.1,0.66,209.1,0,0,0,0,-3,3,41,6,4,0,59,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1999-10-02,1999,1,1,275,315.59,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,205.6,0.65,205.6,0,0,0,0,-3,3,41,6,4,0,59,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
1999-10-03,1999,1,1,276,312.03,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,202,0.65,202,0,0,0,0,-3,3,41,6,4,0,59,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
1999-10-04,1999,1,1,277,309.57,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,199.6,0.65,199.6,0,0,0,0,-3,3,41,6,4,0,59,251,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
1999-10-05,1999,1,1,278,307.11,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,197.1,0.64,197.1,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1999-10-06,1999,1,1,279,303.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,193.6,0.64,193.6,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1999-10-07,1999,1,1,280,300,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,190,0.63,190,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1999-10-08,1999,1,2,281,296.45,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,186.4,0.63,186.4,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1999-10-09,1999,1,2,282,292.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.38,182.9,0.62,182.9,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
1999-10-10,1999,1,2,283,290.43,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
1999-10-11,1999,1,2,284,287.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1999-10-12,1999,1,2,285,284.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
1999-10-13,1999,1,2,286,281.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
1999-10-14,1999,1,2,287,278.4,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
1999-10-15,1999,1,3,288,275.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
1999-10-16,1999,1,3,289,272.39,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,162.4,0.6,162.4,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1999-10-17,1999,1,3,290,269.38,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1999-10-18,1999,1,3,291,266.37,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,156.4,0.59,156.4,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00904,0.000358,0.118,0.00467,1,0.154,0.271,0.0108,25,0.941,0.97,0.913,36,34.9,34.9,839
1999-10-19,1999,1,3,292,263.91,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
1999-10-20,1999,1,3,293,261.45,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
1999-10-21,1999,1,3,294,258.99,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1999-10-22,1999,1,4,295,256.53,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1999-10-23,1999,1,4,296,254.06,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1999-10-24,1999,1,4,297,251.6,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
1999-10-25,1999,1,4,298,250.24,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
1999-10-26,1999,1,4,299,248.32,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
1999-10-27,1999,1,4,300,246.41,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-10-28,1999,1,4,301,244.49,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
1999-10-29,1999,1,5,302,242.58,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
1999-10-30,1999,1,5,303,240.67,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1999-10-31,1999,1,5,304,238.75,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
1999-11-01,1999,2,5,305,236.84,0.9,2,Mod_Wet,40,6,4,3,53,106,0.45,130.8,0.55,130.8,0,0,0,0,-3,3,40,6,4,0,56,181,990,964.6,25.4,0.0994,0.00687,0.000271,0.106,0.00419,1,0.119,0.225,0.00888,25.2,0.931,0.97,0.903,30.1,29.1,29.1,700
1999-11-02,1999,2,5,306,239.85,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,133.8,0.56,133.8,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.1,0.00713,0.000281,0.108,0.00424,1,0.123,0.231,0.0091,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
1999-11-03,1999,2,5,307,241.21,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,135.2,0.56,135.2,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.00724,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-11-04,1999,2,5,308,240.94,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,134.9,0.56,134.9,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.00722,0.000285,0.108,0.00426,1,0.125,0.233,0.00918,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1999-11-05,1999,2,6,309,240.12,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,134.1,0.56,134.1,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00715,0.000282,0.108,0.00425,1,0.124,0.231,0.00912,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
1999-11-06,1999,2,6,310,240.39,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,134.4,0.56,134.4,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00717,0.000283,0.108,0.00425,1,0.124,0.232,0.00914,25.1,0.933,0.97,0.905,30.9,30,30,719
1999-11-07,1999,2,6,311,240.67,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,134.7,0.56,134.7,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.0072,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,720
1999-11-08,1999,2,6,312,240.39,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,134.4,0.56,134.4,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00717,0.000283,0.108,0.00425,1,0.124,0.232,0.00914,25.1,0.933,0.97,0.905,30.9,30,30,719
1999-11-09,1999,2,6,313,240.67,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,134.7,0.56,134.7,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.0072,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,720
1999-11-10,1999,2,6,314,243.13,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,137.1,0.56,137.1,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.102,0.00741,0.000292,0.109,0.0043,1,0.128,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
1999-11-11,1999,2,6,315,247.23,0.88,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1999-11-12,1999,2,7,316,249.14,0.87,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
1999-11-13,1999,2,7,317,248.32,0.87,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1999-11-14,1999,2,7,318,247.5,0.88,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
1999-11-15,1999,2,7,319,247.23,0.88,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1999-11-16,1999,2,7,320,244.77,0.88,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
1999-11-17,1999,2,7,321,242.31,0.89,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1999-11-18,1999,2,7,322,240.94,0.89,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1999-11-19,1999,2,8,323,240.67,0.89,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
1999-11-20,1999,2,8,324,240.39,0.89,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
1999-11-21,1999,2,8,325,239.57,0.9,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
1999-11-22,1999,2,8,326,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1999-11-23,1999,2,8,327,235.2,0.91,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1999-11-24,1999,2,8,328,234.92,0.91,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
1999-11-25,1999,2,8,329,237.93,0.9,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1999-11-26,1999,2,9,330,242.03,0.89,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1999-11-27,1999,2,9,331,245.04,0.88,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1999-11-28,1999,2,9,332,246.41,0.88,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1999-11-29,1999,2,9,333,249.42,0.87,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
1999-11-30,1999,2,9,334,251.33,0.87,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1999-12-01,1999,3,9,335,250.51,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,173.5,0.69,173.5,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1999-12-02,1999,3,9,336,250.24,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
1999-12-03,1999,3,10,337,248.32,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
1999-12-04,1999,3,10,338,247.5,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,170.5,0.69,170.5,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.109,0.0102,0.000405,0.12,0.00473,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
1999-12-05,1999,3,10,339,245.59,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168.6,0.69,168.6,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1999-12-06,1999,3,10,340,244.22,0.88,4,Mod_Dry,31,5,3,2,36,77,0.32,167.2,0.69,167.2,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00996,0.000393,0.118,0.00467,1,0.168,0.287,0.0113,25,0.944,0.973,0.919,38.8,37.8,37.8,906
1999-12-07,1999,3,10,341,243.95,0.88,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00994,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
1999-12-08,1999,3,10,342,245.31,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,913
1999-12-09,1999,3,10,343,246.14,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
1999-12-10,1999,3,11,344,246.96,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,922
1999-12-11,1999,3,11,345,252.15,0.86,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
1999-12-12,1999,3,11,346,253.52,0.86,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
1999-12-13,1999,3,11,347,252.15,0.86,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
1999-12-14,1999,3,11,348,254.06,0.86,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1999-12-15,1999,3,11,349,257.62,0.85,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1999-12-16,1999,3,11,350,259.53,0.85,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1999-12-17,1999,3,12,351,257.62,0.85,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1999-12-18,1999,3,12,352,256.25,0.85,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1999-12-19,1999,3,12,353,254.34,0.86,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
1999-12-20,1999,3,12,354,256.25,0.85,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1999-12-21,1999,3,12,355,259.81,0.85,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
1999-12-22,1999,3,12,356,260.63,0.84,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1999-12-23,1999,3,12,357,257.62,0.85,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1999-12-24,1999,3,13,358,258.44,0.85,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
1999-12-25,1999,3,13,359,260.35,0.85,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
1999-12-26,1999,3,13,360,260.08,0.85,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
1999-12-27,1999,3,13,361,257.07,0.85,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1999-12-28,1999,3,13,362,255.71,0.86,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
1999-12-29,1999,3,13,363,257.07,0.85,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1999-12-30,1999,3,13,364,258.44,0.85,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
1999-12-31,1999,3,14,365,256.53,0.85,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2000-01-01,1999,4,14,1,254.61,0.86,5,Dry,29,5,4,2,33,73,0.29,181.6,0.71,181.6,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2000-01-02,1999,4,14,2,256.53,0.85,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2000-01-03,1999,4,14,3,260.08,0.85,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2000-01-04,1999,4,14,4,265.28,0.83,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2000-01-05,1999,4,14,5,270.47,0.82,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2000-01-06,1999,4,14,6,275.67,0.81,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2000-01-07,1999,4,15,7,279.22,0.8,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2000-01-08,1999,4,15,8,283.32,0.8,5,Dry,29,5,4,2,33,73,0.26,210.3,0.74,210.3,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00544,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,48,48,1150
2000-01-09,1999,4,15,9,287.42,0.79,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2000-01-10,1999,4,15,10,289.89,0.78,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2000-01-11,1999,4,15,11,289.06,0.78,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2000-01-12,1999,4,15,12,286.06,0.79,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
