date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-01-13,1999,4,15,13,286.88,0.79,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2000-01-14,1999,4,16,14,290.98,0.78,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2000-01-15,1999,4,16,15,295.08,0.77,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2000-01-16,1999,4,16,16,298.64,0.76,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2000-01-17,1999,4,16,17,303.28,0.76,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2000-01-18,1999,4,16,18,308.48,0.75,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2000-01-19,1999,4,16,19,314.77,0.74,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2000-01-20,1999,4,16,20,321.6,0.73,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2000-01-21,1999,4,17,21,328.44,0.72,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2000-01-22,1999,4,17,22,335.28,0.71,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000915,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2000-01-23,1999,4,17,23,341.56,0.7,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2000-01-24,1999,4,17,24,347.85,0.69,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2000-01-25,1999,4,17,25,355.78,0.68,5,Dry,29,5,4,2,33,73,0.2,282.8,0.8,282.8,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2000-01-26,1999,4,17,26,366.45,0.67,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.153,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2000-01-27,1999,4,17,27,378.21,0.66,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2000-01-28,1999,4,18,28,389.42,0.65,5,Dry,29,5,4,2,33,73,0.19,316.4,0.81,316.4,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2000-01-29,1999,4,18,29,402.27,0.64,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2000-01-30,1999,4,18,30,412.93,0.63,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2000-01-31,1999,4,18,31,423.6,0.62,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2000-02-01,1999,5,18,32,436.99,0.61,5,Dry,31,6,4,3,41,85,0.2,352,0.81,352,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0651,0.00267,0.239,0.0098,2,0.18,0.419,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.6,1840
2000-02-02,1999,5,18,33,448.21,0.6,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2000-02-03,1999,5,18,34,461.06,0.59,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00314,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2000-02-04,1999,5,19,35,476.1,0.58,5,Dry,31,6,4,3,41,85,0.18,391.1,0.82,391.1,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2000-02-05,1999,5,19,36,490.59,0.57,5,Dry,31,6,4,3,41,85,0.17,405.6,0.83,405.6,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0904,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2000-02-06,1999,5,19,37,510,0.56,5,Dry,31,6,4,3,41,85,0.17,425,0.83,425,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2000-02-07,1999,5,19,38,532.7,0.55,5,Dry,31,6,4,3,41,85,0.16,447.7,0.84,447.7,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-02-08,1999,5,19,39,554.3,0.54,5,Dry,31,6,4,3,41,85,0.15,469.3,0.85,469.3,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.217,0.121,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2000-02-09,1999,5,19,40,574.26,0.53,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.52,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2000-02-10,1999,5,19,41,598.6,0.52,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2000-02-11,1999,5,20,42,622.93,0.5,5,Dry,31,6,4,3,41,85,0.14,537.9,0.86,537.9,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2000-02-12,1999,5,20,43,646.17,0.49,5,Dry,31,6,4,3,41,85,0.13,561.2,0.87,561.2,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2000-02-13,1999,5,20,44,668.87,0.49,5,Dry,31,6,4,3,41,85,0.13,583.9,0.87,583.9,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.473,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2000-02-14,1999,5,20,45,691.56,0.48,5,Dry,31,6,4,3,41,85,0.12,606.6,0.88,606.6,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2000-02-15,1999,5,20,46,714.81,0.47,5,Dry,31,6,4,3,41,85,0.12,629.8,0.88,629.8,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00954,0.529,0.0228,3,0.226,0.755,0.0325,22.5,0.956,0.98,0.936,44.2,43.4,130,3120
2000-02-16,1999,5,20,47,737.5,0.46,5,Dry,31,6,4,3,41,85,0.12,652.5,0.89,652.5,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.8,23.2,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2000-02-17,1999,5,20,48,756.37,0.45,5,Dry,31,6,4,3,41,85,0.11,671.4,0.89,671.4,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.581,0.0252,3,0.245,0.825,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2000-02-18,1999,5,21,49,770.31,0.45,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2000-02-19,1999,5,21,50,785.19,0.44,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2000-02-20,1999,5,21,51,798.9,0.44,5,Dry,31,6,4,3,41,85,0.11,713.9,0.89,713.9,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.633,0.0277,3,0.264,0.897,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2000-02-21,1999,5,21,52,814.09,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,709.1,0.87,709.1,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2000-02-22,1999,5,21,53,834.24,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2000-02-23,1999,5,21,54,851.78,0.42,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2000-02-24,1999,5,21,55,870.14,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,765.1,0.88,765.1,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2000-02-25,1999,5,22,56,884.93,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2000-02-26,1999,5,22,57,895.74,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2000-02-27,1999,5,22,58,906.76,0.4,4,Mod_Dry,36,6,5,4,54,105,0.12,801.8,0.88,801.8,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2000-02-28,1999,5,22,59,922.5,0.4,4,Mod_Dry,36,6,5,4,54,105,0.11,817.5,0.89,817.5,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.446,0.335,0.0149,0.781,0.0349,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
2000-02-29,1999,5,22,60,938.59,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2000-03-01,1999,6,22,61,955,0.39,4,Mod_Dry,41,8,7,6,67,129,0.14,826,0.86,826,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.462,0.339,0.0152,0.801,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2000-03-02,1999,6,22,62,971.74,0.39,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2000-03-03,1999,6,23,63,988.77,0.38,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2000-03-04,1999,6,23,64,1006.1,0.38,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2000-03-05,1999,6,23,65,1028.8,0.38,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2000-03-06,1999,6,23,66,1051.8,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
2000-03-07,1999,6,23,67,1075.4,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2000-03-08,1999,6,23,68,1104.6,0.36,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2000-03-09,1999,6,23,69,1139.9,0.36,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2000-03-10,1999,6,24,70,1181.6,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2000-03-11,1999,6,24,71,1229.9,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2000-03-12,1999,6,24,72,1291.1,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1162,0.9,1100,62,14,2,2,-4,48,55,10,9,2,115,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2000-03-13,1999,6,24,73,1372.1,0.33,4,Mod_Dry,41,8,7,6,67,129,0.094,1243,0.91,1100,143,32,4,4,-2,105,73,12,11,4,172,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2000-03-14,1999,6,24,74,1430.6,0.32,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2000-03-15,1999,6,24,75,1490.2,0.31,4,Mod_Dry,41,8,7,6,67,129,0.087,1361,0.91,1100,261,59,8,8,2,184,100,16,15,8,251,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-03-16,1999,6,24,76,1570.3,0.29,4,Mod_Dry,41,8,7,6,67,129,0.082,1441,0.92,1100,341,59,10,10,4,258,100,18,17,10,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2000-03-17,1999,6,25,77,1665.5,0.28,4,Mod_Dry,41,8,7,6,67,129,0.077,1536,0.92,1100,436,59,10,13,7,347,100,18,20,13,414,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2000-03-18,1999,6,25,78,1783.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.072,1654,0.93,1100,554,59,10,17,11,457,100,18,24,17,524,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2000-03-19,1999,6,25,79,1925.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.067,1796,0.93,1100,696,59,10,18,15,594,100,18,25,21,661,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-03-20,1999,6,25,80,2107.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.061,1978,0.94,1100,878,59,10,18,20,771,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2000-03-21,1999,6,25,81,2309.5,0.22,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2000-03-22,1999,6,25,82,2487.3,0.2,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2000-03-23,1999,6,25,83,2692.6,0.19,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-03-24,1999,6,26,84,2927.1,0.17,3,Normal,49,9,9,9,107,183,0.063,2744,0.94,1100,1640,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2000-03-25,1999,6,26,85,3191.9,0.15,3,Normal,49,9,9,9,107,183,0.057,3009,0.94,1100,1910,51,9,16,48,1790,100,18,25,57,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2000-03-26,1999,6,26,86,3429.6,0.14,3,Normal,49,9,9,9,107,183,0.053,3247,0.95,1100,2150,51,9,16,55,2020,100,18,25,64,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2000-03-27,1999,6,26,87,3672.1,0.13,3,Normal,49,9,9,9,107,183,0.05,3489,0.95,1100,2390,51,9,16,63,2250,100,18,25,72,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2000-03-28,1999,6,26,88,3936.5,0.11,3,Normal,49,9,9,9,107,183,0.046,3754,0.95,1100,2650,51,9,16,71,2510,100,18,25,80,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2000-03-29,1999,6,26,89,4197.1,0.1,3,Normal,49,9,9,9,107,183,0.044,4014,0.96,1100,2910,51,9,16,71,2770,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2000-03-30,1999,6,26,90,4434.9,0.094,3,Normal,49,9,9,9,107,183,0.041,4252,0.96,1100,3150,51,9,16,71,3010,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2000-03-31,1999,6,27,91,4630.4,0.085,3,Normal,49,9,9,9,107,183,0.04,4447,0.96,1100,3350,51,9,16,71,3200,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2000-04-01,1999,7,27,92,4818.9,0.078,2,Mod_Wet,70,14,18,25,168,295,0.061,4524,0.94,1100,3420,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2000-04-02,1999,7,27,93,5000,0.071,2,Mod_Wet,70,14,18,25,168,295,0.059,4705,0.94,1100,3610,30,4,7,55,3510,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.2,2280
2000-04-03,1999,7,27,94,5173.4,0.064,2,Mod_Wet,70,14,18,25,168,295,0.057,4878,0.94,1100,3780,30,4,7,55,3680,100,18,25,80,3850,1240,990,977.8,12.2,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.8,22.6,90.4,2170
2000-04-04,1999,7,27,95,5329.4,0.058,2,Mod_Wet,70,14,18,25,168,295,0.055,5034,0.94,1100,3930,30,4,7,55,3840,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.2,2070
2000-04-05,1999,7,27,96,5467.4,0.053,2,Mod_Wet,70,14,18,25,168,295,0.054,5172,0.95,1100,4070,30,4,7,55,3980,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2000-04-06,1999,7,27,97,5587.1,0.049,2,Mod_Wet,70,14,18,25,168,295,0.053,5292,0.95,1100,4190,30,4,7,55,4100,100,18,25,80,4260,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.79,0,0,0,0,0,0,0
2000-04-07,1999,7,28,98,5678.6,0.047,2,Mod_Wet,70,14,18,25,168,295,0.052,5384,0.95,1100,4280,30,4,7,55,4190,100,18,25,80,4360,1240,990.1,978.6,11.5,0.903,0.648,0.0563,1.55,0.135,4,0.3,1.85,0.161,9.66,0,0,0,0,0,0,0
2000-04-08,1999,7,28,99,5760.7,0.044,2,Mod_Wet,70,14,18,25,168,295,0.051,5466,0.95,1100,4370,30,4,7,55,4270,100,18,25,80,4440,1240,990.1,978.7,11.4,0.901,0.648,0.0569,1.55,0.136,4,0.3,1.85,0.162,9.54,0,0,0,0,0,0,0
2000-04-09,1999,7,28,100,5833.4,0.042,2,Mod_Wet,70,14,18,25,168,295,0.051,5538,0.95,1100,4440,30,4,7,55,4340,100,18,25,80,4510,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.43,0,0,0,0,0,0,0
2000-04-10,1999,7,28,101,5896.6,0.04,2,Mod_Wet,70,14,18,25,168,295,0.05,5602,0.95,1100,4500,30,4,7,55,4410,100,18,25,80,4570,1240,990.1,978.9,11.2,0.897,0.648,0.0579,1.54,0.138,4,0.3,1.84,0.165,9.34,0,0,0,0,0,0,0
2000-04-11,1999,7,28,102,5950.2,0.038,1,Wet,84,14,20,27,219,364,0.061,5586,0.94,1100,4490,16,4,5,53,4410,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0583,1.54,0.139,4,0.3,1.84,0.166,9.27,0,0,0,0,0,0,0
2000-04-12,1999,7,28,103,6004,0.036,1,Wet,84,14,20,27,219,364,0.061,5640,0.94,1100,4540,16,4,5,53,4460,100,18,25,80,4680,1240,990.1,979.1,11,0.893,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.19,0,0,0,0,0,0,0
2000-04-13,1999,7,28,104,6048,0.034,1,Wet,84,14,20,27,219,364,0.06,5684,0.94,1100,4580,16,4,5,53,4510,100,18,25,80,4730,1240,990.1,979.1,11,0.892,0.648,0.059,1.54,0.14,4,0.3,1.84,0.168,9.14,0,0,0,0,0,0,0
2000-04-14,1999,7,29,105,6082.4,0.033,1,Wet,84,14,20,27,219,364,0.06,5718,0.94,1100,4620,16,4,5,53,4540,100,18,25,80,4760,1240,990.1,979.2,10.9,0.891,0.648,0.0592,1.54,0.141,4,0.3,1.84,0.168,9.1,0,0,0,0,0,0,0
2000-04-15,1999,7,29,106,6106.9,0.032,1,Wet,84,14,20,27,219,364,0.06,5743,0.94,1100,4640,16,4,5,53,4570,100,18,25,80,4780,1240,990.1,979.2,10.9,0.89,0.648,0.0594,1.54,0.141,4,0.3,1.84,0.168,9.08,0,0,0,0,0,0,0
2000-04-16,1999,7,29,107,6121.7,0.032,1,Wet,84,14,20,27,219,364,0.059,5758,0.94,1100,4660,16,4,5,53,4580,100,18,25,80,4800,1240,990.1,979.2,10.9,0.89,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.06,0,0,0,0,0,0,0
2000-04-17,1999,7,29,108,6126.6,0.032,1,Wet,84,14,20,27,219,364,0.059,5763,0.94,1100,4660,16,4,5,53,4590,100,18,25,80,4800,1240,990.1,979.2,10.9,0.89,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.05,0,0,0,0,0,0,0
2000-04-18,1999,7,29,109,6121.7,0.032,1,Wet,84,14,20,27,219,364,0.059,5758,0.94,1100,4660,16,4,5,53,4580,100,18,25,80,4800,1240,990.1,979.2,10.9,0.89,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.06,0,0,0,0,0,0,0
2000-04-19,1999,7,29,110,6106.9,0.032,1,Wet,84,14,20,27,219,364,0.06,5743,0.94,1100,4640,16,4,5,53,4570,100,18,25,80,4780,1240,990.1,979.2,10.9,0.89,0.648,0.0594,1.54,0.141,4,0.3,1.84,0.168,9.08,0,0,0,0,0,0,0
2000-04-20,1999,7,29,111,6092.2,0.033,1,Wet,84,14,20,27,219,364,0.06,5728,0.94,1100,4630,16,4,5,53,4550,100,18,25,80,4770,1240,990.1,979.2,10.9,0.891,0.648,0.0593,1.54,0.141,4,0.3,1.84,0.168,9.09,0,0,0,0,0,0,0
2000-04-21,1999,7,30,112,6067.6,0.034,1,Wet,84,14,20,27,219,364,0.06,5704,0.94,1100,4600,16,4,5,53,4530,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.12,0,0,0,0,0,0,0
2000-04-22,1999,7,30,113,6043.1,0.035,1,Wet,84,14,20,27,219,364,0.06,5679,0.94,1100,4580,16,4,5,53,4500,100,18,25,80,4720,1240,990.1,979.1,11,0.892,0.648,0.059,1.54,0.14,4,0.3,1.84,0.167,9.15,0,0,0,0,0,0,0
2000-04-23,1999,7,30,114,6018.7,0.035,1,Wet,84,14,20,27,219,364,0.06,5655,0.94,1100,4560,16,4,5,53,4480,100,18,25,80,4700,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.18,0,0,0,0,0,0,0
2000-04-24,1999,7,30,115,5984.4,0.037,1,Wet,84,14,20,27,219,364,0.061,5620,0.94,1100,4520,16,4,5,53,4440,100,18,25,80,4660,1240,990.1,979,11.1,0.894,0.648,0.0586,1.54,0.139,4,0.3,1.84,0.167,9.22,0,0,0,0,0,0,0
2000-04-25,1999,7,30,116,5950.2,0.038,1,Wet,84,14,20,27,219,364,0.061,5586,0.94,1100,4490,16,4,5,53,4410,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0583,1.54,0.139,4,0.3,1.84,0.166,9.27,0,0,0,0,0,0,0
2000-04-26,1999,7,30,117,5906.4,0.039,1,Wet,84,14,20,27,219,364,0.062,5542,0.94,1100,4440,16,4,5,53,4360,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.33,0,0,0,0,0,0,0
2000-04-27,1999,7,30,118,5862.6,0.041,1,Wet,84,14,20,27,219,364,0.062,5499,0.94,1100,4400,16,4,5,53,4320,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0577,1.55,0.138,4,0.3,1.85,0.164,9.39,0,0,0,0,0,0,0
2000-04-28,1999,7,31,119,5809.1,0.042,1,Wet,84,14,20,27,219,364,0.063,5445,0.94,1100,4350,16,4,5,53,4270,100,18,25,80,4490,1240,990.1,978.8,11.3,0.899,0.648,0.0573,1.55,0.137,4,0.3,1.85,0.163,9.47,0,0,0,0,0,0,0
2000-04-29,1999,7,31,120,5755.9,0.044,1,Wet,84,14,20,27,219,364,0.063,5392,0.94,1100,4290,16,4,5,53,4210,100,18,25,80,4430,1240,990.1,978.7,11.4,0.901,0.648,0.0569,1.55,0.136,4,0.3,1.85,0.162,9.55,0,0,0,0,0,0,0
2000-04-30,1999,7,31,121,5693,0.046,1,Wet,84,14,20,27,219,364,0.064,5329,0.94,1100,4230,16,4,5,53,4150,100,18,25,80,4370,1240,990.1,978.6,11.5,0.903,0.648,0.0564,1.55,0.135,4,0.3,1.85,0.161,9.63,0,0,0,0,0,0,0
2000-05-01,1999,8,31,122,5630.4,0.048,1,Wet,71,14,18,24,213,340,0.06,5290,0.94,1100,4190,29,4,7,56,4090,100,18,25,80,4310,1240,990.1,978.5,11.6,0.905,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.72,0,0,0,0,0,0,0
2000-05-02,1999,8,31,123,5567.9,0.05,1,Wet,71,14,18,24,213,340,0.061,5228,0.94,1100,4130,29,4,7,56,4030,100,18,25,80,4250,1240,990.1,978.4,11.7,0.907,0.648,0.0555,1.55,0.133,4,0.3,1.85,0.159,9.81,0,0,0,0,0,0,0
2000-05-03,1999,8,31,124,5496.1,0.052,1,Wet,71,14,18,24,213,340,0.062,5156,0.94,1100,4060,29,4,7,56,3960,100,18,25,80,4170,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.92,0,0,0,0,0,0,0
2000-05-04,1999,8,31,125,5414.9,0.055,1,Wet,71,14,18,24,213,340,0.063,5075,0.94,1100,3980,29,4,7,56,3880,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.874,0.97,0.848,23.7,21,84,2020
2000-05-05,1999,8,32,126,5334.1,0.058,1,Wet,71,14,18,24,213,340,0.064,4994,0.94,1100,3890,29,4,7,56,3800,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.879,0.97,0.852,24,21.5,86.1,2070
2000-05-06,1999,8,32,127,5253.6,0.061,1,Wet,71,14,18,24,213,340,0.065,4914,0.94,1100,3810,29,4,7,56,3720,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22.1,88.2,2120
2000-05-07,1999,8,32,128,5173.4,0.064,1,Wet,71,14,18,24,213,340,0.066,4833,0.93,1100,3730,29,4,7,56,3640,100,18,25,80,3850,1240,990,977.8,12.2,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.8,22.6,90.4,2170
2000-05-08,1999,8,32,129,5093.6,0.067,1,Wet,71,14,18,24,213,340,0.067,4754,0.93,1100,3650,29,4,7,56,3560,100,18,25,80,3770,1240,990,977.7,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.865,25.2,23.1,92.6,2220
2000-05-09,1999,8,32,130,5014,0.07,1,Wet,71,14,18,24,213,340,0.068,4674,0.93,1100,3570,29,4,7,56,3480,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2000-05-10,1999,8,32,131,4934.8,0.073,1,Wet,71,14,18,24,213,340,0.069,4595,0.93,1100,3500,29,4,7,56,3400,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26.1,24.3,97.3,2340
2000-05-11,1999,8,32,132,4855.9,0.076,1,Wet,71,14,18,24,213,340,0.07,4516,0.93,1100,3420,29,4,7,56,3320,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2000-05-12,1999,8,33,133,4777.4,0.08,1,Wet,71,14,18,24,213,340,0.071,4437,0.93,1100,3340,29,4,7,56,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2000-05-13,1999,8,33,134,4699.1,0.083,1,Wet,71,14,18,24,213,340,0.072,4359,0.93,1100,3260,29,4,7,56,3160,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2000-05-14,1999,8,33,135,4621.3,0.086,1,Wet,71,14,18,24,213,340,0.074,4281,0.93,1100,3180,29,4,7,56,3090,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2000-05-15,1999,8,33,136,4543.8,0.089,1,Wet,71,14,18,24,213,340,0.075,4204,0.93,1100,3100,29,4,7,56,3010,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2000-05-16,1999,8,33,137,4466.6,0.092,1,Wet,71,14,18,24,213,340,0.076,4127,0.92,1100,3030,29,4,7,56,2930,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2000-05-17,1999,8,33,138,4389.8,0.096,1,Wet,71,14,18,24,213,340,0.077,4050,0.92,1100,2950,29,4,7,56,2850,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2000-05-18,1999,8,33,139,4304.3,0.099,1,Wet,71,14,18,24,213,340,0.079,3964,0.92,1100,2860,29,4,7,56,2770,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2000-05-19,1999,8,34,140,4219.4,0.1,1,Wet,71,14,18,24,213,340,0.081,3879,0.92,1100,2780,29,4,7,56,2680,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2000-05-20,1999,8,34,141,4134.8,0.11,1,Wet,71,14,18,24,213,340,0.082,3795,0.92,1100,2700,29,4,7,56,2600,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2000-05-21,1999,8,34,142,4050.8,0.11,1,Wet,71,14,18,24,213,340,0.084,3711,0.92,1100,2610,29,4,7,54,2520,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2000-05-22,1999,8,34,143,3967.2,0.11,1,Wet,71,14,18,24,213,340,0.086,3627,0.91,1100,2530,29,4,7,52,2440,100,18,25,76,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2000-05-23,1999,8,34,144,3884.1,0.12,1,Wet,71,14,18,24,213,340,0.087,3544,0.91,1100,2440,29,4,7,49,2360,100,18,25,73,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2000-05-24,1999,8,34,145,3801.5,0.12,1,Wet,71,14,18,24,213,340,0.089,3461,0.91,1100,2360,29,4,7,47,2270,100,18,25,71,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2000-05-25,1999,8,34,146,3719.4,0.12,1,Wet,71,14,18,24,213,340,0.091,3379,0.91,1100,2280,29,4,7,44,2200,100,18,25,68,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2000-05-26,1999,8,35,147,3646.3,0.13,1,Wet,71,14,18,24,213,340,0.093,3306,0.91,1100,2210,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2000-05-27,1999,8,35,148,3573.7,0.13,1,Wet,71,14,18,24,213,340,0.095,3234,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2000-05-28,1999,8,35,149,3501.4,0.13,1,Wet,71,14,18,24,213,340,0.097,3161,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2000-05-29,1999,8,35,150,3429.6,0.14,1,Wet,71,14,18,24,213,340,0.099,3090,0.9,1100,1990,29,4,7,36,1910,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2000-05-30,1999,8,35,151,3358.2,0.14,1,Wet,71,14,18,24,213,340,0.1,3018,0.9,1100,1920,29,4,7,34,1840,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2000-05-31,1999,8,35,152,3287.3,0.15,1,Wet,71,14,18,24,213,340,0.1,2947,0.9,1100,1850,29,4,7,31,1780,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2000-06-01,1999,9,35,153,3200.2,0.15,1,Wet,67,13,15,17,181,293,0.092,2907,0.91,1100,1810,33,5,10,37,1720,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2000-06-02,1999,9,36,154,3113.8,0.16,1,Wet,67,13,15,17,181,293,0.094,2821,0.91,1100,1720,33,5,10,35,1640,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2000-06-03,1999,9,36,155,3036.3,0.16,1,Wet,67,13,15,17,181,293,0.097,2743,0.9,1100,1640,33,5,10,32,1560,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2000-06-04,1999,9,36,156,2959.3,0.17,1,Wet,67,13,15,17,181,293,0.099,2666,0.9,1100,1570,33,5,10,30,1490,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2000-06-05,1999,9,36,157,2882.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2590,0.9,1100,1490,33,5,10,28,1410,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2000-06-06,1999,9,36,158,2807.1,0.18,1,Wet,67,13,15,17,181,293,0.1,2514,0.9,1100,1410,33,5,10,25,1340,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2000-06-07,1999,9,36,159,2739.8,0.18,1,Wet,67,13,15,17,181,293,0.11,2447,0.89,1100,1350,33,5,10,23,1280,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-06-08,1999,9,36,160,2673.1,0.19,1,Wet,67,13,15,17,181,293,0.11,2380,0.89,1100,1280,33,5,10,21,1210,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2000-06-09,1999,9,37,161,2606.8,0.19,1,Wet,67,13,15,17,181,293,0.11,2314,0.89,1100,1210,33,5,10,19,1150,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2000-06-10,1999,9,37,162,2541,0.2,1,Wet,67,13,15,17,181,293,0.12,2248,0.89,1100,1150,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2000-06-11,1999,9,37,163,2483.4,0.2,1,Wet,67,13,15,17,181,293,0.12,2190,0.88,1100,1090,33,5,10,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2000-06-12,1999,9,37,164,2426.3,0.21,1,Wet,67,13,15,17,181,293,0.12,2133,0.88,1100,1030,33,5,10,14,971,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2000-06-13,1999,9,37,165,2369.5,0.21,1,Wet,67,13,15,17,181,293,0.12,2077,0.88,1100,977,33,5,10,12,917,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2000-06-14,1999,9,37,166,2313.3,0.22,1,Wet,67,13,15,17,181,293,0.13,2020,0.87,1100,920,33,5,10,11,861,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2000-06-15,1999,9,37,167,2257.4,0.22,1,Wet,67,13,15,17,181,293,0.13,1964,0.87,1100,864,33,5,10,9,807,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2000-06-16,1999,9,38,168,2180,0.23,1,Wet,67,13,15,17,181,293,0.13,1887,0.87,1100,787,33,5,10,7,732,100,18,25,24,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-06-17,1999,9,38,169,2110.7,0.24,1,Wet,67,13,15,17,181,293,0.14,1818,0.86,1100,718,33,5,10,5,665,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2000-06-18,1999,9,38,170,2042.2,0.24,1,Wet,67,13,15,17,181,293,0.14,1749,0.86,1100,649,33,5,10,2,599,100,18,25,19,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-06-19,1999,9,38,171,1981.6,0.25,1,Wet,67,13,15,17,181,293,0.15,1689,0.85,1100,589,33,5,10,1,540,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-06-20,1999,9,38,172,1921.7,0.25,1,Wet,67,13,15,17,181,293,0.15,1629,0.85,1100,529,33,5,10,-1,482,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-06-21,1999,9,38,173,1862.4,0.26,1,Wet,67,13,15,17,181,293,0.16,1569,0.84,1100,469,33,5,10,-3,424,100,18,25,14,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2000-06-22,1999,9,38,174,1810.7,0.26,1,Wet,67,13,15,17,181,293,0.16,1518,0.84,1100,418,33,5,10,-4,374,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-06-23,1999,9,39,175,1759.5,0.27,1,Wet,67,13,15,17,181,293,0.17,1466,0.83,1100,366,33,5,10,-6,324,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-06-24,1999,9,39,176,1708.9,0.28,1,Wet,67,13,15,17,181,293,0.17,1416,0.83,1100,316,33,5,10,-8,276,100,18,25,9,457,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-06-25,1999,9,39,177,1665.5,0.28,1,Wet,67,13,15,17,181,293,0.18,1372,0.82,1100,272,33,5,8,-9,235,100,18,23,8,416,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2000-06-26,1999,9,39,178,1622.5,0.29,1,Wet,67,13,15,17,181,293,0.18,1330,0.82,1100,230,33,5,7,-10,195,100,18,22,7,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2000-06-27,1999,9,39,179,1580.1,0.29,1,Wet,67,13,15,17,181,293,0.18,1287,0.81,1100,187,33,5,6,-11,154,100,18,21,6,335,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-06-28,1999,9,39,180,1538.1,0.3,1,Wet,67,13,15,17,181,293,0.19,1245,0.81,1100,145,33,4,4,-13,117,100,17,19,4,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2000-06-29,1999,9,39,181,1502.9,0.3,1,Wet,67,13,15,17,181,293,0.2,1210,0.81,1100,110,25,3,3,-14,93,92,16,18,3,274,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2000-06-30,1999,9,40,182,1468.1,0.31,1,Wet,67,13,15,17,181,293,0.2,1175,0.8,1100,75,17,2,2,-15,69,84,15,17,2,250,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-07-01,1999,10,40,183,1433.7,0.32,1,Wet,63,12,13,13,155,256,0.18,1178,0.82,1100,78,18,2,2,-11,67,81,14,15,2,222,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2000-07-02,1999,10,40,184,1399.7,0.32,1,Wet,63,12,13,13,155,256,0.18,1144,0.82,1100,44,10,1,1,-12,44,73,13,14,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2000-07-03,1999,10,40,185,1347.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1092,0.81,1092,0,0,0,0,-13,13,63,12,13,0,168,1180,990,969,21,0.815,0.63,0.03,1.45,0.0688,4,0.298,1.74,0.083,19.3,0.953,0.98,0.934,49.2,48.2,193,4620
2000-07-04,1999,10,40,186,1291.1,0.34,1,Wet,63,12,13,13,155,256,0.2,1035,0.8,1035,0,0,0,0,-13,13,63,12,13,0,168,1120,990,968.8,21.2,0.732,0.502,0.0237,1.23,0.0583,4,0.287,1.52,0.0718,19.7,0.954,0.98,0.935,47.6,46.7,187,4480
2000-07-05,1999,10,40,187,1241.4,0.34,1,Wet,63,12,13,13,155,256,0.21,985.4,0.79,985.4,0,0,0,0,-13,13,63,12,13,0,168,1070,990,968.7,21.3,0.66,0.416,0.0195,1.08,0.0504,4,0.275,1.35,0.0633,20,0.955,0.98,0.936,46.1,45.2,181,4340
2000-07-06,1999,10,40,188,1192.8,0.35,1,Wet,63,12,13,13,155,256,0.21,936.8,0.79,936.8,0,0,0,0,-13,13,63,12,13,0,168,1020,990,968.5,21.5,0.593,0.392,0.0183,0.985,0.0458,4,0.259,1.24,0.0579,20.2,0.955,0.98,0.936,44.4,43.5,174,4180
2000-07-07,1999,10,41,189,1150.9,0.35,1,Wet,63,12,13,13,155,256,0.22,894.9,0.78,894.9,0,0,0,0,-13,13,63,12,13,0,168,983,990,968.4,21.6,0.555,0.372,0.0172,0.927,0.0429,4,0.245,1.17,0.0542,20.5,0.955,0.98,0.936,42.8,42,168,4030
2000-07-08,1999,10,41,190,1115.4,0.36,1,Wet,63,12,13,13,155,256,0.23,859.4,0.77,859.4,0,0,0,0,-13,13,63,12,13,0,168,947,990,968.3,21.7,0.522,0.355,0.0163,0.877,0.0404,4,0.233,1.11,0.051,20.6,0.954,0.979,0.934,41.5,40.6,162,3900
2000-07-09,1999,10,41,191,1080.6,0.37,1,Wet,63,12,13,13,155,256,0.24,824.6,0.76,824.6,0,0,0,0,-13,13,63,12,13,0,168,913,990,968.2,21.8,0.49,0.338,0.0155,0.828,0.0379,4,0.221,1.05,0.048,20.8,0.953,0.976,0.931,40.1,39.1,157,3760
2000-07-10,1999,10,41,192,1051.8,0.37,1,Wet,63,12,13,13,155,256,0.24,795.9,0.76,795.9,0,0,0,0,-13,13,63,12,13,0,168,884,990,968.1,21.9,0.464,0.324,0.0148,0.788,0.0359,3,0.292,1.08,0.0493,20.9,0.956,0.98,0.937,51.9,48.2,145,3470
2000-07-11,1999,10,41,193,1023.7,0.38,1,Wet,63,12,13,13,155,256,0.25,767.7,0.75,767.7,0,0,0,0,-13,13,63,12,13,0,168,856,990,968,22,0.438,0.311,0.0141,0.749,0.034,3,0.285,1.03,0.0469,21,0.956,0.98,0.937,50.4,48.2,145,3470
2000-07-12,1999,10,41,194,996.16,0.38,1,Wet,63,12,13,13,155,256,0.26,740.2,0.74,740.2,0,0,0,0,-13,13,63,12,13,0,168,828,990,967.9,22.1,0.413,0.295,0.0134,0.708,0.032,3,0.276,0.984,0.0445,21.1,0.957,0.98,0.937,48.9,47.9,144,3450
2000-07-13,1999,10,41,195,974.15,0.39,1,Wet,63,12,13,13,155,256,0.26,718.1,0.74,718.1,0,0,0,0,-13,13,63,12,13,0,168,806,990,967.8,22.2,0.393,0.281,0.0126,0.674,0.0303,3,0.266,0.939,0.0423,21.3,0.956,0.98,0.937,47.7,46.8,140,3370
2000-07-14,1999,10,42,196,952.64,0.39,1,Wet,63,12,13,13,155,256,0.27,696.6,0.73,696.6,0,0,0,0,-13,13,63,12,13,0,168,785,990,967.7,22.3,0.373,0.266,0.0119,0.64,0.0287,3,0.256,0.896,0.0402,21.4,0.956,0.98,0.937,46.6,45.7,137,3290
2000-07-15,1999,10,42,197,931.65,0.4,1,Wet,63,12,13,13,155,256,0.28,675.6,0.72,675.6,0,0,0,0,-13,13,63,12,13,0,168,764,990,967.6,22.4,0.36,0.252,0.0113,0.613,0.0274,3,0.247,0.859,0.0384,21.5,0.956,0.98,0.937,45.4,44.5,134,3210
2000-07-16,1999,10,42,198,911.22,0.4,1,Wet,63,12,13,13,155,256,0.28,655.2,0.72,655.2,0,0,0,0,-13,13,63,12,13,0,168,743,990,967.5,22.5,0.349,0.239,0.0106,0.588,0.0262,3,0.237,0.825,0.0367,21.6,0.956,0.98,0.937,44.3,43.4,130,3120
2000-07-17,1999,10,42,199,891.39,0.41,1,Wet,63,12,13,13,155,256,0.29,635.4,0.71,635.4,0,0,0,0,-13,13,63,12,13,0,168,723,990,967.5,22.5,0.338,0.225,0.01,0.563,0.025,3,0.228,0.791,0.0351,21.7,0.955,0.98,0.936,43.1,42.3,127,3040
2000-07-18,1999,10,42,200,876.42,0.41,1,Wet,63,12,13,13,155,256,0.29,620.4,0.71,620.4,0,0,0,0,-13,13,63,12,13,0,168,708,990,967.4,22.6,0.329,0.215,0.00954,0.545,0.0241,3,0.222,0.766,0.0339,21.8,0.955,0.98,0.936,42.3,41.4,124,2980
2000-07-19,1999,10,42,201,861.88,0.41,1,Wet,63,12,13,13,155,256,0.3,605.9,0.7,605.9,0,0,0,0,-13,13,63,12,13,0,168,694,990,967.3,22.7,0.321,0.206,0.00908,0.527,0.0232,3,0.215,0.742,0.0327,21.9,0.954,0.979,0.934,41.4,40.5,122,2920
2000-07-20,1999,10,42,202,847.8,0.42,1,Wet,63,12,13,13,155,256,0.3,591.8,0.7,591.8,0,0,0,0,-13,13,63,12,13,0,168,680,990,967.3,22.7,0.313,0.196,0.00865,0.509,0.0224,3,0.209,0.718,0.0316,22,0.953,0.977,0.932,40.6,39.6,119,2850
2000-07-21,1999,10,43,203,834.24,0.42,1,Wet,63,12,13,13,155,256,0.31,578.2,0.69,578.2,0,0,0,0,-13,13,63,12,13,0,168,666,990,967.2,22.8,0.305,0.187,0.00823,0.492,0.0216,3,0.203,0.695,0.0305,22.1,0.952,0.975,0.929,39.7,38.8,116,2790
2000-07-22,1999,10,43,204,821.24,0.43,1,Wet,63,12,13,13,155,256,0.31,565.2,0.69,565.2,0,0,0,0,-13,13,63,12,13,0,168,653,990,967.2,22.8,0.298,0.179,0.00783,0.476,0.0209,3,0.197,0.673,0.0295,22.1,0.952,0.974,0.927,38.9,37.9,114,2730
2000-07-23,1999,10,43,205,808.89,0.43,1,Wet,63,12,13,13,155,256,0.32,552.9,0.68,552.9,0,0,0,0,-13,13,63,12,13,0,168,641,990,967.1,22.9,0.291,0.17,0.00745,0.461,0.0202,3,0.191,0.652,0.0285,22.2,0.951,0.972,0.924,38.2,37.1,111,2670
2000-07-24,1999,10,43,206,797.29,0.44,1,Wet,63,12,13,13,155,256,0.32,541.3,0.68,541.3,0,0,0,0,-13,13,63,12,13,0,168,629,990,967.1,22.9,0.284,0.163,0.0071,0.447,0.0195,3,0.186,0.633,0.0276,22.3,0.95,0.971,0.922,37.4,36.3,109,2620
2000-07-25,1999,10,43,207,786.62,0.44,1,Wet,63,12,13,13,155,256,0.33,530.6,0.68,530.6,0,0,0,0,-13,13,63,12,13,0,168,619,990,967,23,0.278,0.155,0.00677,0.434,0.0189,3,0.181,0.615,0.0268,22.3,0.949,0.97,0.921,36.8,35.7,107,2570
2000-07-26,1999,10,43,208,777.21,0.45,1,Wet,63,12,13,13,155,256,0.33,521.2,0.67,521.2,0,0,0,0,-13,13,63,12,13,0,168,609,990,967,23,0.273,0.149,0.00649,0.422,0.0184,3,0.177,0.599,0.0261,22.4,0.948,0.97,0.92,36.2,35.1,105,2530
2000-07-27,1999,10,43,209,770.31,0.45,1,Wet,63,12,13,13,155,256,0.33,514.3,0.67,514.3,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.145,0.00628,0.413,0.018,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.7,104,2500
2000-07-28,1999,10,44,210,757.46,0.45,1,Wet,63,12,13,13,155,256,0.34,501.5,0.66,501.5,0,0,0,0,-13,13,63,12,13,0,168,589,990,966.9,23.1,0.262,0.136,0.00589,0.397,0.0172,3,0.168,0.566,0.0245,22.5,0.946,0.97,0.918,34.9,33.9,102,2440
2000-07-29,1999,10,44,211,745.16,0.46,1,Wet,63,12,13,13,155,256,0.34,489.2,0.66,489.2,0,0,0,0,-13,13,63,12,13,0,168,577,990,966.9,23.1,0.255,0.13,0.00562,0.384,0.0166,2,0.273,0.657,0.0284,22.5,0.956,0.98,0.937,51.5,48.2,96.4,2310
2000-07-30,1999,10,44,212,733.95,0.46,1,Wet,63,12,13,13,155,256,0.35,477.9,0.65,477.9,0,0,0,0,-13,13,63,12,13,0,168,566,990,966.8,23.2,0.248,0.125,0.00538,0.373,0.0161,2,0.265,0.638,0.0275,22.5,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-07-31,1999,10,44,213,722.19,0.47,1,Wet,63,12,13,13,155,256,0.35,466.2,0.65,466.2,0,0,0,0,-13,13,63,12,13,0,168,554,990,966.8,23.2,0.241,0.119,0.00513,0.361,0.0155,2,0.257,0.618,0.0266,22.6,0.957,0.98,0.938,49.4,48.2,96.4,2310
2000-08-01,1999,11,44,214,710.98,0.47,1,Wet,58,10,10,7,117,202,0.28,509,0.72,509,0,0,0,0,-7,7,58,10,10,0,124,587,990,966.7,23.3,0.26,0.141,0.00606,0.401,0.0172,3,0.172,0.573,0.0246,22.7,0.947,0.97,0.919,35.7,34.7,104,2500
2000-08-02,1999,11,44,215,699.77,0.47,1,Wet,58,10,10,7,117,202,0.29,497.8,0.71,497.8,0,0,0,0,-7,7,58,10,10,0,124,576,990,966.7,23.3,0.254,0.134,0.00575,0.388,0.0166,3,0.166,0.554,0.0238,22.7,0.946,0.97,0.918,35,34,102,2450
2000-08-03,1999,11,44,216,688.01,0.48,1,Wet,58,10,10,7,117,202,0.29,486,0.71,486,0,0,0,0,-7,7,58,10,10,0,124,564,990,966.7,23.3,0.247,0.128,0.0055,0.375,0.0161,2,0.271,0.646,0.0277,22.7,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-08-04,1999,11,45,217,677.89,0.48,1,Wet,58,10,10,7,117,202,0.3,475.9,0.7,475.9,0,0,0,0,-7,7,58,10,10,0,124,554,990,966.6,23.4,0.241,0.124,0.00529,0.365,0.0156,2,0.264,0.629,0.0269,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2000-08-05,1999,11,45,218,667.23,0.49,1,Wet,58,10,10,7,117,202,0.3,465.2,0.7,465.2,0,0,0,0,-7,7,58,10,10,0,124,543,990,966.6,23.4,0.235,0.119,0.00506,0.354,0.0151,2,0.257,0.61,0.026,22.8,0.957,0.98,0.938,49.8,48.2,96.4,2310
2000-08-06,1999,11,45,219,656.56,0.49,1,Wet,58,10,10,7,117,202,0.31,454.6,0.69,454.6,0,0,0,0,-7,7,58,10,10,0,124,533,990,966.5,23.5,0.229,0.114,0.00484,0.343,0.0146,2,0.249,0.592,0.0252,22.9,0.958,0.98,0.939,48.8,47.9,95.7,2300
2000-08-07,1999,11,45,220,646.45,0.49,1,Wet,58,10,10,7,117,202,0.31,444.4,0.69,444.4,0,0,0,0,-7,7,58,10,10,0,124,522,990,966.5,23.5,0.223,0.109,0.00463,0.332,0.0141,2,0.243,0.575,0.0244,22.9,0.958,0.98,0.939,47.9,46.9,93.8,2250
2000-08-08,1999,11,45,221,637.42,0.5,1,Wet,58,10,10,7,117,202,0.32,435.4,0.68,435.4,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.105,0.00444,0.323,0.0137,2,0.236,0.559,0.0237,23,0.957,0.98,0.938,47,46,92.1,2210
2000-08-09,1999,11,45,222,627.85,0.5,1,Wet,58,10,10,7,117,202,0.32,425.9,0.68,425.9,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.213,0.1,0.00424,0.313,0.0133,2,0.23,0.543,0.023,23,0.956,0.98,0.937,46,45.1,90.2,2170
2000-08-10,1999,11,45,223,618.28,0.51,1,Wet,58,10,10,7,117,202,0.33,416.3,0.67,416.3,0,0,0,0,-7,7,58,10,10,0,124,494,990,966.4,23.6,0.21,0.0955,0.00404,0.305,0.0129,2,0.223,0.529,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.3,2120
2000-08-11,1999,11,46,224,609.26,0.51,1,Wet,58,10,10,7,117,202,0.33,407.3,0.67,407.3,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0912,0.00386,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.2,43.3,86.5,2080
2000-08-12,1999,11,46,225,600.24,0.52,1,Wet,58,10,10,7,117,202,0.34,398.2,0.66,398.2,0,0,0,0,-7,7,58,10,10,0,124,476,990,966.3,23.7,0.204,0.087,0.00367,0.291,0.0123,2,0.211,0.502,0.0212,23.2,0.955,0.98,0.935,43.2,42.4,84.8,2030
2000-08-13,1999,11,46,226,592.31,0.52,1,Wet,58,10,10,7,117,202,0.34,390.3,0.66,390.3,0,0,0,0,-7,7,58,10,10,0,124,468,990,966.3,23.7,0.201,0.0832,0.00351,0.284,0.012,2,0.206,0.49,0.0206,23.2,0.954,0.98,0.935,42.4,41.6,83.2,2000
2000-08-14,1999,11,46,227,583.83,0.52,1,Wet,58,10,10,7,117,202,0.35,381.8,0.65,381.8,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0792,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.4,1950
