date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-08-15,1999,11,46,228,575.35,0.53,1,Wet,58,10,10,7,117,202,0.35,373.4,0.65,373.4,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0752,0.00316,0.27,0.0113,2,0.195,0.465,0.0195,23.3,0.952,0.977,0.93,40.7,39.8,79.5,1910
2000-08-16,1999,11,46,229,567.42,0.53,1,Wet,58,10,10,7,117,202,0.36,365.4,0.64,365.4,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0715,0.003,0.264,0.0111,2,0.189,0.453,0.019,23.4,0.951,0.976,0.927,39.8,38.9,77.8,1870
2000-08-17,1999,11,46,230,559.49,0.54,1,Wet,58,10,10,7,117,202,0.36,357.5,0.64,357.5,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0677,0.00284,0.257,0.0108,2,0.184,0.441,0.0185,23.4,0.95,0.974,0.925,39,38,76,1820
2000-08-18,1999,11,47,231,552.66,0.54,1,Wet,58,10,10,7,117,202,0.37,350.7,0.63,350.7,0,0,0,0,-7,7,58,10,10,0,124,429,990,966.1,23.9,0.187,0.0645,0.0027,0.251,0.0105,2,0.179,0.431,0.018,23.5,0.949,0.972,0.922,38.3,37.2,74.5,1790
2000-08-19,1999,11,47,232,545.28,0.54,1,Wet,58,10,10,7,117,202,0.37,343.3,0.63,343.3,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.061,0.00255,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.9,1750
2000-08-20,1999,11,47,233,537.89,0.55,1,Wet,58,10,10,7,117,202,0.38,335.9,0.62,335.9,0,0,0,0,-7,7,58,10,10,0,124,414,990,966,24,0.182,0.0575,0.0024,0.239,0.00997,2,0.169,0.408,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.3,1710
2000-08-21,1999,11,47,234,530.51,0.55,1,Wet,58,10,10,7,117,202,0.38,328.5,0.62,328.5,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0541,0.00225,0.233,0.00971,2,0.164,0.397,0.0165,23.6,0.945,0.97,0.917,36,34.9,69.8,1670
2000-08-22,1999,11,47,235,523.67,0.55,1,Wet,58,10,10,7,117,202,0.39,321.7,0.61,321.7,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0508,0.00211,0.227,0.00946,2,0.16,0.387,0.0161,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2000-08-23,1999,11,47,236,516.84,0.56,1,Wet,58,10,10,7,117,202,0.39,314.8,0.61,314.8,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0476,0.00198,0.222,0.00921,2,0.155,0.377,0.0157,23.7,0.943,0.97,0.915,34.5,33.5,66.9,1610
2000-08-24,1999,11,47,237,510,0.56,1,Wet,58,10,10,7,117,202,0.4,308,0.6,308,0,0,0,0,-7,7,58,10,10,0,124,386,990,965.9,24.1,0.172,0.0444,0.00184,0.216,0.00897,2,0.15,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.5,1570
2000-08-25,1999,11,48,238,504.26,0.57,1,Wet,58,10,10,7,117,202,0.4,302.3,0.6,302.3,0,0,0,0,-7,7,58,10,10,0,124,380,990,965.9,24.1,0.17,0.0417,0.00173,0.211,0.00876,2,0.147,0.358,0.0148,23.8,0.941,0.97,0.913,33.2,32.2,64.3,1540
2000-08-26,1999,11,48,239,497.97,0.57,1,Wet,58,10,10,7,117,202,0.41,296,0.59,296,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0387,0.0016,0.206,0.00854,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63,1510
2000-08-27,1999,11,48,240,491.68,0.57,1,Wet,58,10,10,7,117,202,0.41,289.7,0.59,289.7,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.0357,0.00148,0.201,0.00831,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.8,61.7,1480
2000-08-28,1999,11,48,241,485.39,0.58,1,Wet,58,10,10,7,117,202,0.42,283.4,0.58,283.4,0,0,0,0,-7,7,58,10,10,0,124,361,990,965.8,24.2,0.163,0.0328,0.00135,0.196,0.00809,2,0.134,0.33,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.4,1450
2000-08-29,1999,11,48,242,479.1,0.58,1,Wet,58,10,10,7,117,202,0.42,277.1,0.58,277.1,0,0,0,0,-7,7,58,10,10,0,124,355,990,965.8,24.2,0.161,0.0298,0.00123,0.191,0.00786,2,0.13,0.32,0.0132,23.9,0.936,0.97,0.908,30.4,29.5,59,1420
2000-08-30,1999,11,48,243,473.36,0.59,1,Wet,58,10,10,7,117,202,0.43,271.4,0.57,271.4,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.0271,0.00112,0.186,0.00766,2,0.126,0.312,0.0128,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2000-08-31,1999,11,48,244,467.62,0.59,1,Wet,58,10,10,7,117,202,0.43,265.6,0.57,265.6,0,0,0,0,-7,7,58,10,10,0,124,344,990,965.7,24.3,0.157,0.0244,0.001,0.181,0.00746,2,0.122,0.303,0.0125,24,0.934,0.97,0.906,29.2,28.3,56.6,1360
2000-09-01,1999,12,49,245,461.88,0.59,1,Wet,48,8,7,4,79,146,0.32,315.9,0.68,315.9,0,0,0,0,-4,4,48,8,7,0,83,379,990,965.7,24.3,0.169,0.0481,0.00198,0.217,0.00894,2,0.156,0.373,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.9,1630
2000-09-02,1999,12,49,246,454.49,0.6,1,Wet,48,8,7,4,79,146,0.32,308.5,0.68,308.5,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.167,0.0446,0.00183,0.211,0.00867,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2000-09-03,1999,12,49,247,447.11,0.6,1,Wet,48,8,7,4,79,146,0.33,301.1,0.67,301.1,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0411,0.00169,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
2000-09-04,1999,12,49,248,440.28,0.61,1,Wet,48,8,7,4,79,146,0.33,294.3,0.67,294.3,0,0,0,0,-4,4,48,8,7,0,83,357,990,965.6,24.4,0.162,0.0379,0.00155,0.2,0.00817,2,0.141,0.341,0.014,24.1,0.94,0.97,0.911,32.6,31.7,63.3,1520
2000-09-05,1999,12,49,249,433.44,0.62,1,Wet,48,8,7,4,79,146,0.34,287.4,0.66,287.4,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.6,24.4,0.159,0.0347,0.00142,0.194,0.00793,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
2000-09-06,1999,12,49,250,427.7,0.62,1,Wet,48,8,7,4,79,146,0.34,281.7,0.66,281.7,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.032,0.00131,0.189,0.00773,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.3,30.3,60.6,1460
2000-09-07,1999,12,49,251,421.41,0.62,1,Wet,48,8,7,4,79,146,0.35,275.4,0.65,275.4,0,0,0,0,-4,4,48,8,7,0,83,338,990,965.5,24.5,0.155,0.029,0.00118,0.184,0.00751,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.6,29.6,59.3,1420
2000-09-08,1999,12,50,252,415.12,0.63,1,Wet,48,8,7,4,79,146,0.35,269.1,0.65,269.1,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.026,0.00106,0.179,0.00729,2,0.124,0.303,0.0123,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
2000-09-09,1999,12,50,253,408.83,0.63,1,Wet,48,8,7,4,79,146,0.36,262.8,0.64,262.8,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0231,0.000939,0.174,0.00707,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
2000-09-10,1999,12,50,254,403.09,0.64,1,Wet,48,8,7,4,79,146,0.36,257.1,0.64,257.1,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.149,0.0203,0.000828,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2000-09-11,1999,12,50,255,397.35,0.64,1,Wet,48,8,7,4,79,146,0.37,251.3,0.63,251.3,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0176,0.000717,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2000-09-12,1999,12,50,256,392.7,0.65,1,Wet,48,8,7,4,79,146,0.37,246.7,0.63,246.7,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.000679,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1270
2000-09-13,1999,12,50,257,387.5,0.65,1,Wet,48,8,7,4,79,146,0.38,241.5,0.62,241.5,0,0,0,0,-4,4,48,8,7,0,83,305,990,965.3,24.7,0.143,0.0163,0.00066,0.159,0.00646,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2000-09-14,1999,12,50,258,382.31,0.66,1,Wet,48,8,7,4,79,146,0.38,236.3,0.62,236.3,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.000641,0.157,0.00636,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
2000-09-15,1999,12,51,259,377.11,0.66,1,Wet,48,8,7,4,79,146,0.39,231.1,0.61,231.1,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000623,0.155,0.00626,2,0.0985,0.253,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2000-09-16,1999,12,51,260,372.46,0.67,1,Wet,48,8,7,4,79,146,0.39,226.5,0.61,226.5,0,0,0,0,-4,4,48,8,7,0,83,289,990,965.3,24.7,0.138,0.015,0.000606,0.153,0.00617,1,0.248,0.401,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2000-09-17,1999,12,51,261,367.81,0.67,1,Wet,48,8,7,4,79,146,0.4,221.8,0.6,221.8,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0146,0.00059,0.151,0.00608,1,0.242,0.393,0.0159,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-09-18,1999,12,51,262,364.26,0.68,1,Wet,48,8,7,4,79,146,0.4,218.3,0.6,218.3,0,0,0,0,-4,4,48,8,7,0,83,281,990,965.2,24.8,0.135,0.0143,0.000577,0.149,0.00602,1,0.237,0.386,0.0156,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2000-09-19,1999,12,51,263,359.06,0.68,1,Wet,48,8,7,4,79,146,0.41,213.1,0.59,213.1,0,0,0,0,-4,4,48,8,7,0,83,276,990,965.2,24.8,0.133,0.0139,0.000559,0.147,0.00592,1,0.23,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2000-09-20,1999,12,51,264,355.51,0.68,1,Wet,48,8,7,4,79,146,0.41,209.5,0.59,209.5,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000546,0.145,0.00585,1,0.225,0.371,0.0149,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2000-09-21,1999,12,51,265,351.41,0.69,1,Wet,48,8,7,4,79,146,0.41,205.4,0.58,205.4,0,0,0,0,-4,4,48,8,7,0,83,268,990,965.2,24.8,0.13,0.0132,0.000532,0.143,0.00578,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2000-09-22,1999,12,52,266,347.31,0.69,1,Wet,48,8,7,4,79,146,0.42,201.3,0.58,201.3,0,0,0,0,-4,4,48,8,7,0,83,264,990,965.1,24.9,0.129,0.0129,0.000517,0.142,0.0057,1,0.214,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2000-09-23,1999,12,52,267,343.21,0.7,1,Wet,48,8,7,4,79,146,0.42,197.2,0.57,197.2,0,0,0,0,-4,4,48,8,7,0,83,260,990,965.1,24.9,0.127,0.0125,0.000503,0.14,0.00562,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2000-09-24,1999,12,52,268,339.1,0.7,1,Wet,48,8,7,4,79,146,0.43,193.1,0.57,193.1,0,0,0,0,-4,4,48,8,7,0,83,256,990,965.1,24.9,0.126,0.0122,0.000488,0.138,0.00554,1,0.203,0.341,0.0137,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2000-09-25,1999,12,52,269,335,0.71,1,Wet,48,8,7,4,79,146,0.44,189,0.56,189,0,0,0,0,-4,4,48,8,7,0,83,252,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00547,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.4,42.5,42.5,1020
2000-09-26,1999,12,52,270,330.9,0.71,1,Wet,48,8,7,4,79,146,0.44,184.9,0.56,184.9,0,0,0,0,-4,4,48,8,7,0,83,248,990,965.1,24.9,0.123,0.0115,0.00046,0.134,0.00539,1,0.192,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2000-09-27,1999,12,52,271,327.35,0.72,1,Wet,48,8,7,4,79,146,0.45,181.3,0.55,181.3,0,0,0,0,-4,4,48,8,7,0,83,244,990,965,25,0.122,0.0112,0.000447,0.133,0.00533,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,978
2000-09-28,1999,12,52,272,323.79,0.72,1,Wet,48,8,7,4,79,146,0.45,177.8,0.55,177.8,0,0,0,0,-4,4,48,8,7,0,83,241,990,965,25,0.121,0.0109,0.000435,0.131,0.00526,1,0.183,0.314,0.0126,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2000-09-29,1999,12,53,273,320.24,0.73,1,Wet,48,8,7,4,79,146,0.46,174.2,0.54,174.2,0,0,0,0,-4,4,48,8,7,0,83,237,990,965,25,0.119,0.0106,0.000422,0.13,0.00519,1,0.178,0.308,0.0123,24.7,0.947,0.976,0.924,40,39,39,936
2000-09-30,1999,12,53,274,316.68,0.73,1,Wet,48,8,7,4,79,146,0.46,170.7,0.54,170.7,0,0,0,0,-4,4,48,8,7,0,83,234,990,965,25,0.118,0.0103,0.00041,0.128,0.00513,1,0.173,0.301,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2000-10-01,2000,1,1,275,313.13,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,203.1,0.65,203.1,0,0,0,0,-3,3,41,6,4,0,59,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2000-10-02,2000,1,1,276,309.57,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,199.6,0.65,199.6,0,0,0,0,-3,3,41,6,4,0,59,251,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2000-10-03,2000,1,1,277,306.02,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,196,0.64,196,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2000-10-04,2000,1,1,278,302.46,0.76,2,Mod_Wet,41,6,4,3,56,110,0.36,192.5,0.64,192.5,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-10-05,2000,1,1,279,298.91,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,188.9,0.63,188.9,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2000-10-06,2000,1,1,280,296.45,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,186.4,0.63,186.4,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2000-10-07,2000,1,1,281,293.44,0.77,2,Mod_Wet,41,6,4,3,56,110,0.38,183.4,0.63,183.4,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2000-10-08,2000,1,2,282,290.43,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2000-10-09,2000,1,2,283,287.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2000-10-10,2000,1,2,284,284.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,174.4,0.61,174.4,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2000-10-11,2000,1,2,285,281.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2000-10-12,2000,1,2,286,278.95,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2000-10-13,2000,1,2,287,276.49,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2000-10-14,2000,1,2,288,273.48,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2000-10-15,2000,1,3,289,270.47,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2000-10-16,2000,1,3,290,267.46,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2000-10-17,2000,1,3,291,264.46,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2000-10-18,2000,1,3,292,261.99,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2000-10-19,2000,1,3,293,259.53,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2000-10-20,2000,1,3,294,257.07,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2000-10-21,2000,1,3,295,254.61,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2000-10-22,2000,1,4,296,252.15,0.86,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2000-10-23,2000,1,4,297,249.69,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2000-10-24,2000,1,4,298,247.23,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2000-10-25,2000,1,4,299,245.86,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2000-10-26,2000,1,4,300,243.95,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2000-10-27,2000,1,4,301,242.03,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2000-10-28,2000,1,4,302,240.12,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,130.1,0.54,130.1,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,695
2000-10-29,2000,1,5,303,238.75,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2000-10-30,2000,1,5,304,237.39,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2000-10-31,2000,1,5,305,235.47,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2000-11-01,2000,2,5,306,234.65,0.91,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2000-11-02,2000,2,5,307,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2000-11-03,2000,2,5,308,240.67,0.89,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2000-11-04,2000,2,5,309,240.94,0.89,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2000-11-05,2000,2,6,310,240.12,0.89,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2000-11-06,2000,2,6,311,240.94,0.89,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2000-11-07,2000,2,6,312,242.31,0.89,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2000-11-08,2000,2,6,313,244.77,0.88,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2000-11-09,2000,2,6,314,246.14,0.88,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2000-11-10,2000,2,6,315,245.86,0.88,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2000-11-11,2000,2,6,316,244.49,0.88,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2000-11-12,2000,2,7,317,246.41,0.88,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2000-11-13,2000,2,7,318,247.78,0.87,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2000-11-14,2000,2,7,319,248.6,0.87,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2000-11-15,2000,2,7,320,247.78,0.87,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2000-11-16,2000,2,7,321,245.86,0.88,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2000-11-17,2000,2,7,322,243.95,0.88,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2000-11-18,2000,2,7,323,242.03,0.89,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2000-11-19,2000,2,8,324,240.12,0.89,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2000-11-20,2000,2,8,325,238.21,0.9,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2000-11-21,2000,2,8,326,236.29,0.9,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2000-11-22,2000,2,8,327,234.38,0.91,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2000-11-23,2000,2,8,328,235.2,0.91,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2000-11-24,2000,2,8,329,235.47,0.91,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-11-25,2000,2,8,330,234.65,0.91,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2000-11-26,2000,2,9,331,237.11,0.9,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2000-11-27,2000,2,9,332,242.85,0.89,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2000-11-28,2000,2,9,333,245.31,0.88,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2000-11-29,2000,2,9,334,247.78,0.87,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2000-11-30,2000,2,9,335,252.42,0.86,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2000-12-01,2000,3,9,336,255.98,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,179,0.7,179,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00488,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2000-12-02,2000,3,9,337,257.89,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2000-12-03,2000,3,10,338,259.26,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,182.3,0.7,182.3,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000445,0.125,0.00494,1,0.189,0.313,0.0124,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
2000-12-04,2000,3,10,339,261.72,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2000-12-05,2000,3,10,340,261.99,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2000-12-06,2000,3,10,341,261.17,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,184.2,0.7,184.2,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0125,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2000-12-07,2000,3,10,342,262.54,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2000-12-08,2000,3,10,343,266.1,0.83,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2000-12-09,2000,3,10,344,269.65,0.83,4,Mod_Dry,31,5,3,2,36,77,0.29,192.7,0.71,192.7,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00513,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-12-10,2000,3,11,345,273.21,0.82,4,Mod_Dry,31,5,3,2,36,77,0.28,196.2,0.72,196.2,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0124,0.000493,0.131,0.0052,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.6,44.7,44.7,1070
2000-12-11,2000,3,11,346,274.57,0.81,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2000-12-12,2000,3,11,347,272.66,0.82,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2000-12-13,2000,3,11,348,273.48,0.82,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2000-12-14,2000,3,11,349,274.85,0.81,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2000-12-15,2000,3,11,350,275.67,0.81,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2000-12-16,2000,3,11,351,279.77,0.8,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2000-12-17,2000,3,12,352,286.6,0.79,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2000-12-18,2000,3,12,353,293.44,0.77,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2000-12-19,2000,3,12,354,300.82,0.76,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2000-12-20,2000,3,12,355,309.3,0.74,5,Dry,26,4,3,2,24,59,0.19,250.3,0.81,250.3,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.136,0.0171,0.000684,0.153,0.00609,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.3,27.4,54.8,1320
2000-12-21,2000,3,12,356,315.04,0.74,5,Dry,26,4,3,2,24,59,0.19,256,0.81,256,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.0199,0.000793,0.157,0.00629,2,0.115,0.273,0.0109,24.8,0.93,0.97,0.903,28.9,28,56.1,1350
2000-12-22,2000,3,12,357,322.42,0.73,5,Dry,26,4,3,2,24,59,0.18,263.4,0.82,263.4,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0233,0.000934,0.163,0.00654,2,0.12,0.284,0.0114,24.7,0.932,0.97,0.904,29.7,28.9,57.7,1380
2000-12-23,2000,3,12,358,331.99,0.71,5,Dry,26,4,3,2,24,59,0.18,273,0.82,273,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.0279,0.00112,0.171,0.00687,2,0.127,0.298,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2000-12-24,2000,3,13,359,341.02,0.7,5,Dry,26,4,3,2,24,59,0.17,282,0.83,282,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.0321,0.00129,0.179,0.00718,2,0.133,0.312,0.0125,24.6,0.936,0.97,0.908,31.8,30.9,61.7,1480
2000-12-25,2000,3,13,360,350.59,0.69,5,Dry,26,4,3,2,24,59,0.17,291.6,0.83,291.6,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0366,0.00147,0.187,0.00751,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.8,1530
2000-12-26,2000,3,13,361,360.16,0.68,5,Dry,26,4,3,2,24,59,0.16,301.2,0.84,301.2,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.0411,0.00166,0.195,0.00785,2,0.146,0.34,0.0137,24.5,0.94,0.97,0.912,34,32.9,65.9,1580
2000-12-27,2000,3,13,362,370.28,0.67,5,Dry,26,4,3,2,24,59,0.16,311.3,0.84,311.3,0,0,0,0,-2,2,26,4,3,0,26,344,990,965.3,24.7,0.157,0.0459,0.00186,0.203,0.0082,2,0.153,0.356,0.0144,24.4,0.942,0.97,0.914,35.1,34,68,1630
2000-12-28,2000,3,13,363,383.13,0.66,5,Dry,26,4,3,2,24,59,0.15,324.1,0.85,324.1,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.162,0.052,0.00211,0.214,0.00865,2,0.161,0.375,0.0152,24.3,0.944,0.97,0.916,36.5,35.4,70.8,1700
2000-12-29,2000,3,13,364,398.17,0.64,5,Dry,26,4,3,2,24,59,0.15,339.2,0.85,339.2,0,0,0,0,-2,2,26,4,3,0,26,372,990,965.4,24.6,0.167,0.0591,0.0024,0.226,0.00918,2,0.171,0.397,0.0161,24.2,0.946,0.972,0.92,38.1,37,74.1,1780
2000-12-30,2000,3,13,365,411.02,0.63,5,Dry,26,4,3,2,24,59,0.14,352,0.86,352,0,0,0,0,-2,2,26,4,3,0,26,385,990,965.4,24.6,0.171,0.0652,0.00265,0.237,0.00964,2,0.18,0.417,0.017,24.1,0.948,0.975,0.925,39.5,38.5,77,1850
2000-12-31,2000,3,14,366,424.96,0.62,5,Dry,26,4,3,2,24,59,0.14,366,0.86,366,0,0,0,0,-2,2,26,4,3,0,26,399,990,965.5,24.5,0.176,0.0717,0.00293,0.248,0.0101,2,0.19,0.438,0.0179,24.1,0.95,0.978,0.93,41,40.1,80.3,1930
2001-01-01,2000,4,14,1,441.64,0.61,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2001-01-02,2000,4,14,2,457.78,0.6,5,Dry,29,5,4,2,33,73,0.16,384.8,0.84,384.8,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2001-01-03,2000,4,14,3,472.81,0.59,5,Dry,29,5,4,2,33,73,0.15,399.8,0.85,399.8,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0877,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.3,2090
2001-01-04,2000,4,14,4,491.14,0.57,5,Dry,29,5,4,2,33,73,0.15,418.1,0.85,418.1,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00398,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2001-01-05,2000,4,14,5,512.19,0.56,5,Dry,29,5,4,2,33,73,0.14,439.2,0.86,439.2,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.00441,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2001-01-06,2000,4,14,6,534.89,0.55,5,Dry,29,5,4,2,33,73,0.14,461.9,0.86,461.9,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-01-07,2000,4,15,7,557.03,0.54,5,Dry,29,5,4,2,33,73,0.13,484,0.87,484,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.351,0.0147,3,0.16,0.511,0.0214,23.4,0.945,0.97,0.916,34.9,33.9,102,2440
2001-01-08,2000,4,15,8,577.54,0.53,5,Dry,29,5,4,2,33,73,0.13,504.5,0.87,504.5,0,0,0,0,-2,2,29,5,4,0,35,543,990,966.2,23.8,0.235,0.138,0.0058,0.373,0.0157,3,0.17,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2001-01-09,2000,4,15,9,594.77,0.52,5,Dry,29,5,4,2,33,73,0.12,521.8,0.88,521.8,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.15,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.971,0.92,37.5,36.3,109,2620
2001-01-10,2000,4,15,10,610.9,0.51,5,Dry,29,5,4,2,33,73,0.12,537.9,0.88,537.9,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.16,0.00678,0.414,0.0175,3,0.185,0.599,0.0253,23.1,0.95,0.973,0.924,38.5,37.5,112,2700
2001-01-11,2000,4,15,11,627.03,0.5,3,Normal,41,6,4,3,66,120,0.19,507,0.81,507,0,0,0,0,-3,3,41,6,4,0,69,558,990,966.4,23.6,0.244,0.14,0.00592,0.383,0.0162,3,0.171,0.554,0.0235,23,0.947,0.97,0.919,36.2,35.1,105,2530
2001-01-12,2000,4,15,12,640.43,0.5,3,Normal,41,6,4,3,66,120,0.19,520.4,0.81,520.4,0,0,0,0,-3,3,41,6,4,0,69,571,990,966.5,23.5,0.251,0.149,0.00632,0.4,0.017,3,0.177,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2590
2001-01-13,2000,4,15,13,652.19,0.49,3,Normal,41,6,4,3,66,120,0.18,532.2,0.82,532.2,0,0,0,0,-3,3,41,6,4,0,69,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.596,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2001-01-14,2000,4,16,14,662.85,0.49,3,Normal,41,6,4,3,66,120,0.18,542.9,0.82,542.9,0,0,0,0,-3,3,41,6,4,0,69,594,990,966.6,23.4,0.264,0.164,0.00698,0.428,0.0182,3,0.187,0.614,0.0262,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2001-01-15,2000,4,16,15,672.42,0.48,3,Normal,41,6,4,3,66,120,0.18,552.4,0.82,552.4,0,0,0,0,-3,3,41,6,4,0,69,603,990,966.6,23.4,0.269,0.17,0.00726,0.439,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2001-01-16,2000,4,16,16,684.18,0.48,3,Normal,41,6,4,3,66,120,0.17,564.2,0.82,564.2,0,0,0,0,-3,3,41,6,4,0,69,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2001-01-17,2000,4,16,17,699.22,0.47,3,Normal,41,6,4,3,66,120,0.17,579.2,0.83,579.2,0,0,0,0,-3,3,41,6,4,0,69,630,990,966.7,23.3,0.285,0.188,0.00806,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2001-01-18,2000,4,16,18,714.26,0.47,3,Normal,41,6,4,3,66,120,0.17,594.3,0.83,594.3,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.00852,0.491,0.0211,3,0.21,0.701,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2001-01-19,2000,4,16,19,728.75,0.46,3,Normal,41,6,4,3,66,120,0.17,608.8,0.83,608.8,0,0,0,0,-3,3,41,6,4,0,69,660,990,966.8,23.2,0.301,0.208,0.00896,0.509,0.022,3,0.216,0.726,0.0313,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2001-01-20,2000,4,16,20,742.15,0.46,3,Normal,41,6,4,3,66,120,0.16,622.1,0.84,622.1,0,0,0,0,-3,3,41,6,4,0,69,673,990,966.9,23.1,0.309,0.217,0.00936,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2001-01-21,2000,4,17,21,756.1,0.45,3,Normal,41,6,4,3,66,120,0.16,636.1,0.84,636.1,0,0,0,0,-3,3,41,6,4,0,69,687,990,966.9,23.1,0.317,0.226,0.00979,0.543,0.0235,3,0.229,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2001-01-22,2000,4,17,22,770.04,0.45,3,Normal,41,6,4,3,66,120,0.16,650,0.84,650,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2001-01-23,2000,4,17,23,776,0.45,3,Normal,41,6,4,3,66,120,0.15,656,0.84,656,0,0,0,0,-3,3,41,6,4,0,69,707,990,967,23,0.328,0.239,0.0104,0.568,0.0247,3,0.238,0.805,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2001-01-24,2000,4,17,24,782.41,0.44,3,Normal,41,6,4,3,66,120,0.15,662.4,0.85,662.4,0,0,0,0,-3,3,41,6,4,0,69,713,990,967,23,0.332,0.243,0.0106,0.575,0.0251,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,45.9,45,135,3240
2001-01-25,2000,4,17,25,789.56,0.44,3,Normal,41,6,4,3,66,120,0.15,669.6,0.85,669.6,0,0,0,0,-3,3,41,6,4,0,69,721,990,967.1,22.9,0.336,0.248,0.0108,0.584,0.0255,3,0.244,0.828,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2001-01-26,2000,4,17,26,800.52,0.43,3,Normal,41,6,4,3,66,120,0.15,680.5,0.85,680.5,0,0,0,0,-3,3,41,6,4,0,69,732,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2001-01-27,2000,4,17,27,812.34,0.43,3,Normal,41,6,4,3,66,120,0.15,692.3,0.85,692.3,0,0,0,0,-3,3,41,6,4,0,69,743,990,967.1,22.9,0.349,0.263,0.0115,0.612,0.0268,3,0.254,0.866,0.0379,22,0.957,0.98,0.938,47.6,46.7,140,3360
2001-01-28,2000,4,18,28,824.89,0.43,3,Normal,41,6,4,3,66,120,0.14,704.9,0.85,704.9,0,0,0,0,-3,3,41,6,4,0,69,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2001-01-29,2000,4,18,29,841.92,0.42,3,Normal,41,6,4,3,66,120,0.14,721.9,0.86,721.9,0,0,0,0,-3,3,41,6,4,0,69,773,990,967.3,22.7,0.366,0.283,0.0125,0.649,0.0285,3,0.267,0.916,0.0403,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2001-01-30,2000,4,18,30,855.79,0.42,3,Normal,41,6,4,3,66,120,0.14,735.8,0.86,735.8,0,0,0,0,-3,3,41,6,4,0,69,787,990,967.3,22.7,0.375,0.293,0.0129,0.668,0.0294,3,0.274,0.941,0.0415,21.7,0.957,0.98,0.938,50,48.2,145,3470
2001-01-31,2000,4,18,31,870.14,0.41,3,Normal,41,6,4,3,66,120,0.14,750.1,0.86,750.1,0,0,0,0,-3,3,41,6,4,0,69,801,990,967.4,22.6,0.388,0.302,0.0134,0.69,0.0305,3,0.28,0.97,0.0429,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2001-02-01,2000,5,18,32,884.93,0.41,3,Normal,43,7,5,4,78,137,0.15,747.9,0.84,747.9,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.301,0.0133,0.691,0.0306,3,0.279,0.97,0.043,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2001-02-02,2000,5,18,33,900.13,0.4,3,Normal,43,7,5,4,78,137,0.15,763.1,0.85,763.1,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0317,3,0.284,0.996,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2001-02-03,2000,5,18,34,915.71,0.4,3,Normal,43,7,5,4,78,137,0.15,778.7,0.85,778.7,0,0,0,0,-4,4,43,7,5,0,82,834,990,967.6,22.4,0.418,0.316,0.0141,0.734,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2001-02-04,2000,5,19,35,936.27,0.4,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2001-02-05,2000,5,19,36,957.38,0.39,3,Normal,43,7,5,4,78,137,0.14,820.4,0.86,820.4,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2001-02-06,2000,5,19,37,983.87,0.39,3,Normal,43,7,5,4,78,137,0.14,846.9,0.86,846.9,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
2001-02-07,2000,5,19,38,1016.1,0.38,3,Normal,43,7,5,4,78,137,0.14,879.1,0.86,879.1,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2001-02-08,2000,5,19,39,1049.3,0.37,3,Normal,43,7,5,4,78,137,0.13,912.3,0.87,912.3,0,0,0,0,-4,4,43,7,5,0,82,967,990,968.1,21.9,0.54,0.381,0.0173,0.921,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2001-02-09,2000,5,19,40,1088.6,0.36,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2001-02-10,2000,5,19,41,1129,0.36,3,Normal,43,7,5,4,78,137,0.12,992,0.88,992,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2001-02-11,2000,5,20,42,1176,0.35,2,Mod_Wet,49,8,7,5,93,162,0.14,1014,0.86,1014,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.666,0.454,0.0211,1.12,0.052,4,0.283,1.4,0.0651,20.1,0.955,0.98,0.936,47.8,46.9,188,4500
2001-02-12,2000,5,20,43,1229.9,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1068,0.87,1068,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.745,0.576,0.0269,1.32,0.0618,4,0.294,1.61,0.0755,19.8,0.954,0.98,0.935,49.4,48.2,193,4630
2001-02-13,2000,5,20,44,1291.1,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-02-14,2000,5,20,45,1353.9,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-02-15,2000,5,20,46,1405.8,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2001-02-16,2000,5,20,47,1446.2,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-02-17,2000,5,20,48,1493.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-02-18,2000,5,21,49,1547.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.1,1386,0.9,1100,286,51,9,9,4,213,100,17,16,9,306,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2001-02-19,2000,5,21,50,1609.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2001-02-20,2000,5,21,51,1678.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2001-02-21,2000,5,21,52,1756.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.092,1594,0.91,1100,494,51,10,15,10,408,100,18,22,15,501,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-02-22,2000,5,21,53,1848.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-02-23,2000,5,21,54,1949.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.083,1788,0.92,1100,688,51,10,18,16,593,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-02-24,2000,5,21,55,2074.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-02-25,2000,5,22,56,2209.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.073,2047,0.93,1100,947,51,10,18,23,845,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2001-02-26,2000,5,22,57,2324.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.07,2162,0.93,1100,1060,51,10,18,27,956,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-02-27,2000,5,22,58,2433.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.067,2272,0.93,1100,1170,51,10,18,30,1060,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-02-28,2000,5,22,59,2552.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.064,2391,0.94,1100,1290,51,10,18,34,1180,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-03-01,2000,6,22,60,2665.2,0.19,2,Mod_Wet,59,11,12,13,144,239,0.09,2426,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2001-03-02,2000,6,22,61,2771.4,0.18,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2001-03-03,2000,6,22,62,2870.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-03-04,2000,6,23,63,2963.3,0.17,2,Mod_Wet,59,11,12,13,144,239,0.081,2724,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2001-03-05,2000,6,23,64,3056.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.078,2818,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-03-06,2000,6,23,65,3159,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2001-03-07,2000,6,23,66,3270.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.073,3032,0.93,1100,1930,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2001-03-08,2000,6,23,67,3358.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3119,0.93,1100,2020,41,7,13,48,1910,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2001-03-09,2000,6,23,68,3454.9,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2001-03-10,2000,6,23,69,3552.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3313,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2001-03-11,2000,6,24,70,3650.6,0.13,2,Mod_Wet,59,11,12,13,144,239,0.066,3412,0.94,1100,2310,41,7,13,56,2200,100,18,25,69,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-03-12,2000,6,24,71,3758.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.064,3519,0.94,1100,2420,41,7,13,60,2300,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2001-03-13,2000,6,24,72,3875.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3636,0.94,1100,2540,41,7,13,63,2410,100,18,25,76,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2001-03-14,2000,6,24,73,4002.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06,3763,0.94,1100,2660,41,7,13,67,2540,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2001-03-15,2000,6,24,74,4130.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.058,3891,0.94,1100,2790,41,7,13,67,2660,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2001-03-16,2000,6,24,75,4259.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4021,0.94,1100,2920,41,7,13,67,2790,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2001-03-17,2000,6,24,76,4389.8,0.096,2,Mod_Wet,59,11,12,13,144,239,0.054,4151,0.95,1100,3050,41,7,13,67,2920,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
