date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-03-18,2000,6,25,77,4493.8,0.091,2,Mod_Wet,59,11,12,13,144,239,0.053,4255,0.95,1100,3160,41,7,13,67,3030,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2001-03-19,2000,6,25,78,4598.4,0.087,2,Mod_Wet,59,11,12,13,144,239,0.052,4359,0.95,1100,3260,41,7,13,67,3130,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2001-03-20,2000,6,25,79,4703.7,0.082,2,Mod_Wet,59,11,12,13,144,239,0.051,4465,0.95,1100,3370,41,7,13,67,3240,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2001-03-21,2000,6,25,80,4809.7,0.078,2,Mod_Wet,59,11,12,13,144,239,0.05,4571,0.95,1100,3470,41,7,13,67,3340,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2001-03-22,2000,6,25,81,4916.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.049,4677,0.95,1100,3580,41,7,13,67,3450,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2001-03-23,2000,6,25,82,5014,0.07,2,Mod_Wet,59,11,12,13,144,239,0.048,4775,0.95,1100,3680,41,7,13,67,3550,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2001-03-24,2000,6,25,83,5112.3,0.066,2,Mod_Wet,59,11,12,13,144,239,0.047,4873,0.95,1100,3770,41,7,13,67,3650,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.864,25.1,23,92,2210
2001-03-25,2000,6,26,84,5211.1,0.062,2,Mod_Wet,59,11,12,13,144,239,0.046,4972,0.95,1100,3870,41,7,13,67,3740,100,18,25,80,3890,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.6,22.3,89.4,2140
2001-03-26,2000,6,26,85,5319.9,0.058,2,Mod_Wet,59,11,12,13,144,239,0.045,5081,0.95,1100,3980,41,7,13,67,3850,100,18,25,80,4000,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.5,2080
2001-03-27,2000,6,26,86,5429.2,0.055,2,Mod_Wet,59,11,12,13,144,239,0.044,5190,0.96,1100,4090,41,7,13,67,3960,100,18,25,80,4110,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.848,23.6,20.9,83.6,2010
2001-03-28,2000,6,26,87,5539.2,0.051,2,Mod_Wet,59,11,12,13,144,239,0.043,5300,0.96,1100,4200,41,7,13,67,4070,100,18,25,80,4220,1240,990.1,978.3,11.7,0.907,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.85,0,0,0,0,0,0,0
2001-03-29,2000,6,26,88,5640,0.048,2,Mod_Wet,59,11,12,13,144,239,0.042,5401,0.96,1100,4300,41,7,13,67,4170,100,18,25,80,4320,1240,990.1,978.5,11.6,0.904,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.71,0,0,0,0,0,0,0
2001-03-30,2000,6,26,89,5731.7,0.045,2,Mod_Wet,59,11,12,13,144,239,0.042,5493,0.96,1100,4390,41,7,13,67,4270,100,18,25,80,4410,1240,990.1,978.6,11.4,0.902,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.58,0,0,0,0,0,0,0
2001-03-31,2000,6,26,90,5823.7,0.042,2,Mod_Wet,59,11,12,13,144,239,0.041,5585,0.96,1100,4490,41,7,13,67,4360,100,18,25,80,4500,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.45,0,0,0,0,0,0,0
2001-04-01,2000,7,27,91,5906.4,0.039,1,Wet,84,14,20,27,219,364,0.062,5542,0.94,1100,4440,16,4,5,53,4360,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.33,0,0,0,0,0,0,0
2001-04-02,2000,7,27,92,5989.3,0.036,1,Wet,84,14,20,27,219,364,0.061,5625,0.94,1100,4530,16,4,5,53,4450,100,18,25,80,4670,1240,990.1,979,11.1,0.894,0.648,0.0586,1.54,0.139,4,0.3,1.84,0.167,9.21,0,0,0,0,0,0,0
2001-04-03,2000,7,27,93,6072.6,0.034,1,Wet,84,14,20,27,219,364,0.06,5709,0.94,1100,4610,16,4,5,53,4530,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0592,1.54,0.141,4,0.3,1.84,0.168,9.11,0,0,0,0,0,0,0
2001-04-04,2000,7,27,94,6165.9,0.03,1,Wet,84,14,20,27,219,364,0.059,5802,0.94,1100,4700,16,4,5,53,4620,100,18,25,80,4840,1240,990.1,979.3,10.8,0.888,0.648,0.0597,1.54,0.142,4,0.3,1.84,0.169,9.01,0,0,0,0,0,0,0
2001-04-05,2000,7,27,95,6259.7,0.028,1,Wet,84,14,20,27,219,364,0.058,5896,0.94,1100,4800,16,4,5,53,4720,100,18,25,80,4940,1240,990.1,979.4,10.7,0.886,0.648,0.0604,1.53,0.143,4,0.3,1.83,0.171,8.9,0,0,0,0,0,0,0
2001-04-06,2000,7,27,96,6353.8,0.027,1,Wet,84,14,20,27,219,364,0.057,5990,0.94,1100,4890,16,4,5,53,4810,100,18,25,80,5030,1240,990.1,979.5,10.6,0.883,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.8,0,0,0,0,0,0,0
2001-04-07,2000,7,27,97,6438.3,0.025,1,Wet,84,14,20,27,219,364,0.057,6074,0.94,1100,4970,16,4,5,53,4900,100,18,25,80,5120,1240,990.1,979.6,10.5,0.88,0.648,0.0615,1.53,0.145,4,0.3,1.83,0.174,8.7,0,0,0,0,0,0,0
2001-04-08,2000,7,28,98,6523,0.024,1,Wet,84,14,20,27,219,364,0.056,6159,0.94,1100,5060,16,4,5,53,4980,100,18,25,80,5200,1240,990.1,979.7,10.4,0.878,0.648,0.0621,1.53,0.146,4,0.3,1.83,0.175,8.61,0,0,0,0,0,0,0
2001-04-09,2000,7,28,99,6608.1,0.022,1,Wet,84,14,20,27,219,364,0.055,6244,0.94,1100,5140,16,4,5,53,5070,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.176,8.51,0,0,0,0,0,0,0
2001-04-10,2000,7,28,100,6683.4,0.021,1,Wet,84,14,20,27,219,364,0.054,6319,0.95,1100,5220,16,4,5,53,5140,100,18,25,80,5360,1240,990.1,979.9,10.2,0.873,0.648,0.0632,1.52,0.148,4,0.3,1.82,0.178,8.43,0,0,0,0,0,0,0
2001-04-11,2000,7,28,101,6748.8,0.02,1,Wet,84,14,20,27,219,364,0.054,6385,0.95,1100,5290,16,4,5,53,5210,100,18,25,80,5430,1240,990.1,980,10.2,0.871,0.648,0.0637,1.52,0.149,4,0.3,1.82,0.179,8.35,0,0,0,0,0,0,0
2001-04-12,2000,7,28,102,6804.3,0.019,1,Wet,84,14,20,27,219,364,0.053,6440,0.95,1100,5340,16,4,5,53,5260,100,18,25,80,5480,1240,990.2,980,10.1,0.869,0.648,0.0641,1.52,0.15,4,0.3,1.82,0.18,8.29,0,0,0,0,0,0,0
2001-04-13,2000,7,28,103,6849.7,0.018,1,Wet,84,14,20,27,219,364,0.053,6486,0.95,1100,5390,16,4,5,53,5310,100,18,25,80,5530,1240,990.2,980.1,10.1,0.868,0.648,0.0645,1.52,0.151,4,0.3,1.82,0.181,8.24,0,0,0,0,0,0,0
2001-04-14,2000,7,28,104,6885.1,0.018,1,Wet,84,14,20,27,219,364,0.053,6521,0.95,1100,5420,16,4,5,53,5340,100,18,25,80,5560,1240,990.2,980.1,10,0.867,0.648,0.0647,1.51,0.151,4,0.3,1.81,0.181,8.2,0,0,0,0,0,0,0
2001-04-15,2000,7,29,105,6920.6,0.017,1,Wet,84,14,20,27,219,364,0.053,6557,0.95,1100,5460,16,4,5,53,5380,100,18,25,80,5600,1240,990.2,980.2,9.97,0.866,0.648,0.065,1.51,0.152,4,0.3,1.81,0.182,8.16,0,0,0,0,0,0,0
2001-04-16,2000,7,29,106,6945.9,0.017,1,Wet,84,14,20,27,219,364,0.052,6582,0.95,1100,5480,16,4,5,53,5400,100,18,25,80,5620,1240,990.2,980.2,9.94,0.865,0.648,0.0652,1.51,0.152,4,0.3,1.81,0.182,8.13,0,0,0,0,0,0,0
2001-04-17,2000,7,29,107,6971.3,0.016,1,Wet,84,14,20,27,219,364,0.052,6607,0.95,1100,5510,16,4,5,53,5430,100,18,25,80,5650,1240,990.2,980.3,9.91,0.864,0.648,0.0654,1.51,0.153,4,0.3,1.81,0.183,8.1,0,0,0,0,0,0,0
2001-04-18,2000,7,29,108,6986.6,0.016,1,Wet,84,14,20,27,219,364,0.052,6623,0.95,1100,5520,16,4,5,53,5450,100,18,25,80,5660,1240,990.2,980.3,9.89,0.864,0.648,0.0655,1.51,0.153,4,0.3,1.81,0.183,8.08,0,0,0,0,0,0,0
2001-04-19,2000,7,29,109,6991.7,0.016,1,Wet,84,14,20,27,219,364,0.052,6628,0.95,1100,5530,16,4,5,53,5450,100,18,25,80,5670,1240,990.2,980.3,9.89,0.863,0.648,0.0655,1.51,0.153,4,0.3,1.81,0.183,8.08,0,0,0,0,0,0,0
2001-04-20,2000,7,29,110,6986.6,0.016,1,Wet,84,14,20,27,219,364,0.052,6623,0.95,1100,5520,16,4,5,53,5450,100,18,25,80,5660,1240,990.2,980.3,9.89,0.864,0.648,0.0655,1.51,0.153,4,0.3,1.81,0.183,8.08,0,0,0,0,0,0,0
2001-04-21,2000,7,29,111,6981.5,0.016,1,Wet,84,14,20,27,219,364,0.052,6617,0.95,1100,5520,16,4,5,53,5440,100,18,25,80,5660,1240,990.2,980.3,9.9,0.864,0.648,0.0655,1.51,0.153,4,0.3,1.81,0.183,8.09,0,0,0,0,0,0,0
2001-04-22,2000,7,30,112,6966.3,0.016,1,Wet,84,14,20,27,219,364,0.052,6602,0.95,1100,5500,16,4,5,53,5420,100,18,25,80,5640,1240,990.2,980.2,9.92,0.864,0.648,0.0653,1.51,0.152,4,0.3,1.81,0.183,8.11,0,0,0,0,0,0,0
2001-04-23,2000,7,30,113,6940.9,0.017,1,Wet,84,14,20,27,219,364,0.052,6577,0.95,1100,5480,16,4,5,53,5400,100,18,25,80,5620,1240,990.2,980.2,9.95,0.865,0.648,0.0651,1.51,0.152,4,0.3,1.81,0.182,8.13,0,0,0,0,0,0,0
2001-04-24,2000,7,30,114,6905.4,0.017,1,Wet,84,14,20,27,219,364,0.053,6541,0.95,1100,5440,16,4,5,53,5360,100,18,25,80,5580,1240,990.2,980.2,9.99,0.866,0.648,0.0649,1.51,0.152,4,0.3,1.81,0.182,8.17,0,0,0,0,0,0,0
2001-04-25,2000,7,30,115,6859.8,0.018,1,Wet,84,14,20,27,219,364,0.053,6496,0.95,1100,5400,16,4,5,53,5320,100,18,25,80,5540,1240,990.2,980.1,10,0.867,0.648,0.0645,1.52,0.151,4,0.3,1.82,0.181,8.23,0,0,0,0,0,0,0
2001-04-26,2000,7,30,116,6804.3,0.019,1,Wet,84,14,20,27,219,364,0.053,6440,0.95,1100,5340,16,4,5,53,5260,100,18,25,80,5480,1240,990.2,980,10.1,0.869,0.648,0.0641,1.52,0.15,4,0.3,1.82,0.18,8.29,0,0,0,0,0,0,0
2001-04-27,2000,7,30,117,6748.8,0.02,1,Wet,84,14,20,27,219,364,0.054,6385,0.95,1100,5290,16,4,5,53,5210,100,18,25,80,5430,1240,990.1,980,10.2,0.871,0.648,0.0637,1.52,0.149,4,0.3,1.82,0.179,8.35,0,0,0,0,0,0,0
2001-04-28,2000,7,30,118,6683.4,0.021,1,Wet,84,14,20,27,219,364,0.054,6319,0.95,1100,5220,16,4,5,53,5140,100,18,25,80,5360,1240,990.1,979.9,10.2,0.873,0.648,0.0632,1.52,0.148,4,0.3,1.82,0.178,8.43,0,0,0,0,0,0,0
2001-04-29,2000,7,31,119,6618.1,0.022,1,Wet,84,14,20,27,219,364,0.055,6254,0.94,1100,5150,16,4,5,53,5080,100,18,25,80,5300,1240,990.1,979.8,10.3,0.875,0.648,0.0628,1.52,0.148,4,0.3,1.82,0.177,8.5,0,0,0,0,0,0,0
2001-04-30,2000,7,31,120,6543,0.023,1,Wet,84,14,20,27,219,364,0.056,6179,0.94,1100,5080,16,4,5,53,5000,100,18,25,80,5220,1240,990.1,979.7,10.4,0.877,0.648,0.0623,1.52,0.147,4,0.3,1.82,0.175,8.58,0,0,0,0,0,0,0
2001-05-01,2000,8,31,121,6468.2,0.025,1,Wet,71,14,18,24,213,340,0.053,6128,0.95,1100,5030,29,4,7,56,4930,100,18,25,80,5150,1240,990.1,979.6,10.5,0.879,0.648,0.0617,1.53,0.146,4,0.3,1.83,0.174,8.67,0,0,0,0,0,0,0
2001-05-02,2000,8,31,122,6393.5,0.026,1,Wet,71,14,18,24,213,340,0.053,6054,0.95,1100,4950,29,4,7,56,4860,100,18,25,80,5070,1240,990.1,979.5,10.6,0.882,0.648,0.0612,1.53,0.145,4,0.3,1.83,0.173,8.75,0,0,0,0,0,0,0
2001-05-03,2000,8,31,123,6309.2,0.028,1,Wet,71,14,18,24,213,340,0.054,5969,0.95,1100,4870,29,4,7,56,4770,100,18,25,80,4990,1240,990.1,979.4,10.7,0.884,0.648,0.0607,1.53,0.143,4,0.3,1.83,0.172,8.85,0,0,0,0,0,0,0
2001-05-04,2000,8,31,124,6225.1,0.029,1,Wet,71,14,18,24,213,340,0.055,5885,0.94,1100,4790,29,4,7,56,4690,100,18,25,80,4900,1240,990.1,979.3,10.8,0.887,0.648,0.0601,1.53,0.142,4,0.3,1.83,0.17,8.94,0,0,0,0,0,0,0
2001-05-05,2000,8,31,125,6141.3,0.031,1,Wet,71,14,18,24,213,340,0.055,5801,0.94,1100,4700,29,4,7,56,4610,100,18,25,80,4820,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.04,0,0,0,0,0,0,0
2001-05-06,2000,8,32,126,6057.8,0.034,1,Wet,71,14,18,24,213,340,0.056,5718,0.94,1100,4620,29,4,7,56,4520,100,18,25,80,4740,1240,990.1,979.1,11,0.892,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.13,0,0,0,0,0,0,0
2001-05-07,2000,8,32,127,5974.6,0.037,1,Wet,71,14,18,24,213,340,0.057,5635,0.94,1100,4540,29,4,7,56,4440,100,18,25,80,4650,1240,990.1,979,11.1,0.894,0.648,0.0585,1.54,0.139,4,0.3,1.84,0.166,9.23,0,0,0,0,0,0,0
2001-05-08,2000,8,32,128,5891.8,0.04,1,Wet,71,14,18,24,213,340,0.058,5552,0.94,1100,4450,29,4,7,56,4360,100,18,25,80,4570,1240,990.1,978.9,11.2,0.897,0.648,0.0579,1.54,0.138,4,0.3,1.84,0.165,9.35,0,0,0,0,0,0,0
2001-05-09,2000,8,32,129,5809.1,0.042,1,Wet,71,14,18,24,213,340,0.059,5469,0.94,1100,4370,29,4,7,56,4270,100,18,25,80,4490,1240,990.1,978.8,11.3,0.899,0.648,0.0573,1.55,0.137,4,0.3,1.85,0.163,9.47,0,0,0,0,0,0,0
2001-05-10,2000,8,32,130,5726.8,0.045,1,Wet,71,14,18,24,213,340,0.059,5387,0.94,1100,4290,29,4,7,56,4190,100,18,25,80,4400,1240,990.1,978.6,11.4,0.902,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.59,0,0,0,0,0,0,0
2001-05-11,2000,8,32,131,5644.8,0.048,1,Wet,71,14,18,24,213,340,0.06,5305,0.94,1100,4210,29,4,7,56,4110,100,18,25,80,4320,1240,990.1,978.5,11.6,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.7,0,0,0,0,0,0,0
2001-05-12,2000,8,32,132,5553.5,0.051,1,Wet,71,14,18,24,213,340,0.061,5214,0.94,1100,4110,29,4,7,56,4020,100,18,25,80,4230,1240,990.1,978.4,11.7,0.907,0.648,0.0554,1.56,0.133,4,0.3,1.86,0.159,9.83,0,0,0,0,0,0,0
2001-05-13,2000,8,33,133,5453.1,0.054,1,Wet,71,14,18,24,213,340,0.062,5113,0.94,1100,4010,29,4,7,56,3920,100,18,25,80,4130,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.98,0,0,0,0,0,0,0
2001-05-14,2000,8,33,134,5353.1,0.057,1,Wet,71,14,18,24,213,340,0.064,5013,0.94,1100,3910,29,4,7,56,3820,100,18,25,80,4030,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.851,24,21.4,85.6,2050
2001-05-15,2000,8,33,135,5263.1,0.06,1,Wet,71,14,18,24,213,340,0.065,4923,0.94,1100,3820,29,4,7,56,3730,100,18,25,80,3940,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.856,24.4,22,88,2110
2001-05-16,2000,8,33,136,5173.4,0.064,1,Wet,71,14,18,24,213,340,0.066,4833,0.93,1100,3730,29,4,7,56,3640,100,18,25,80,3850,1240,990,977.8,12.2,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.8,22.6,90.4,2170
2001-05-17,2000,8,33,137,5084.2,0.067,1,Wet,71,14,18,24,213,340,0.067,4744,0.93,1100,3640,29,4,7,56,3550,100,18,25,80,3760,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.3,23.2,92.8,2230
2001-05-18,2000,8,33,138,4995.3,0.071,1,Wet,71,14,18,24,213,340,0.068,4655,0.93,1100,3560,29,4,7,56,3460,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.1,2280
2001-05-19,2000,8,33,139,4906.9,0.074,1,Wet,71,14,18,24,213,340,0.069,4567,0.93,1100,3470,29,4,7,56,3370,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2001-05-20,2000,8,34,140,4818.9,0.078,1,Wet,71,14,18,24,213,340,0.071,4479,0.93,1100,3380,29,4,7,56,3280,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2001-05-21,2000,8,34,141,4731.3,0.081,1,Wet,71,14,18,24,213,340,0.072,4391,0.93,1100,3290,29,4,7,56,3200,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2001-05-22,2000,8,34,142,4644.1,0.085,1,Wet,71,14,18,24,213,340,0.073,4304,0.93,1100,3200,29,4,7,56,3110,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2001-05-23,2000,8,34,143,4557.4,0.088,1,Wet,71,14,18,24,213,340,0.075,4217,0.93,1100,3120,29,4,7,56,3020,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2001-05-24,2000,8,34,144,4471.1,0.092,1,Wet,71,14,18,24,213,340,0.076,4131,0.92,1100,3030,29,4,7,56,2940,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2001-05-25,2000,8,34,145,4394.3,0.095,1,Wet,71,14,18,24,213,340,0.077,4054,0.92,1100,2950,29,4,7,56,2860,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2001-05-26,2000,8,34,146,4299.9,0.1,1,Wet,71,14,18,24,213,340,0.079,3960,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2001-05-27,2000,8,35,147,4206,0.1,1,Wet,71,14,18,24,213,340,0.081,3866,0.92,1100,2770,29,4,7,56,2670,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2001-05-28,2000,8,35,148,4112.7,0.11,1,Wet,71,14,18,24,213,340,0.083,3773,0.92,1100,2670,29,4,7,56,2580,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2001-05-29,2000,8,35,149,4019.9,0.11,1,Wet,71,14,18,24,213,340,0.085,3680,0.92,1100,2580,29,4,7,53,2490,100,18,25,77,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-05-30,2000,8,35,150,3936.5,0.11,1,Wet,71,14,18,24,213,340,0.086,3597,0.91,1100,2500,29,4,7,51,2410,100,18,25,75,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-05-31,2000,8,35,151,3853.6,0.12,1,Wet,71,14,18,24,213,340,0.088,3514,0.91,1100,2410,29,4,7,48,2330,100,18,25,72,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2001-06-01,2000,9,35,152,3771.2,0.12,1,Wet,67,13,15,17,181,293,0.078,3478,0.92,1100,2380,33,5,10,54,2280,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2001-06-02,2000,9,35,153,3689.2,0.13,1,Wet,67,13,15,17,181,293,0.079,3396,0.92,1100,2300,33,5,10,52,2200,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2001-06-03,2000,9,36,154,3607.8,0.13,1,Wet,67,13,15,17,181,293,0.081,3315,0.92,1100,2220,33,5,10,49,2120,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-06-04,2000,9,36,155,3535.4,0.13,1,Wet,67,13,15,17,181,293,0.083,3242,0.92,1100,2140,33,5,10,47,2050,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2001-06-05,2000,9,36,156,3463.3,0.14,1,Wet,67,13,15,17,181,293,0.085,3170,0.92,1100,2070,33,5,10,45,1980,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2001-06-06,2000,9,36,157,3391.8,0.14,1,Wet,67,13,15,17,181,293,0.086,3099,0.91,1100,2000,33,5,10,43,1910,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-06-07,2000,9,36,158,3320.6,0.15,1,Wet,67,13,15,17,181,293,0.088,3028,0.91,1100,1930,33,5,10,41,1840,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2001-06-08,2000,9,36,159,3241.6,0.15,1,Wet,67,13,15,17,181,293,0.09,2949,0.91,1100,1850,33,5,10,38,1760,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2001-06-09,2000,9,36,160,3154.9,0.16,1,Wet,67,13,15,17,181,293,0.093,2862,0.91,1100,1760,33,5,10,36,1680,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2001-06-10,2000,9,37,161,3068.8,0.16,1,Wet,67,13,15,17,181,293,0.096,2776,0.91,1100,1680,33,5,10,33,1600,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2001-06-11,2000,9,37,162,2983.5,0.17,1,Wet,67,13,15,17,181,293,0.098,2691,0.9,1100,1590,33,5,10,31,1510,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2001-06-12,2000,9,37,163,2907,0.17,1,Wet,67,13,15,17,181,293,0.1,2614,0.9,1100,1510,33,5,10,28,1440,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2001-06-13,2000,9,37,164,2831,0.18,1,Wet,67,13,15,17,181,293,0.1,2538,0.9,1100,1440,33,5,10,26,1360,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2001-06-14,2000,9,37,165,2755.6,0.18,1,Wet,67,13,15,17,181,293,0.11,2463,0.89,1100,1360,33,5,10,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2001-06-15,2000,9,37,166,2688.7,0.19,1,Wet,67,13,15,17,181,293,0.11,2396,0.89,1100,1300,33,5,10,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-06-16,2000,9,37,167,2622.3,0.19,1,Wet,67,13,15,17,181,293,0.11,2329,0.89,1100,1230,33,5,10,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2001-06-17,2000,9,38,168,2556.4,0.2,1,Wet,67,13,15,17,181,293,0.12,2263,0.89,1100,1160,33,5,10,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-06-18,2000,9,38,169,2491.1,0.2,1,Wet,67,13,15,17,181,293,0.12,2198,0.88,1100,1100,33,5,10,16,1030,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2001-06-19,2000,9,38,170,2433.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2141,0.88,1100,1040,33,5,10,14,979,100,18,25,31,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-06-20,2000,9,38,171,2377.1,0.21,1,Wet,67,13,15,17,181,293,0.12,2084,0.88,1100,984,33,5,10,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-06-21,2000,9,38,172,2320.7,0.22,1,Wet,67,13,15,17,181,293,0.13,2028,0.87,1100,928,33,5,10,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-06-22,2000,9,38,173,2264.8,0.22,1,Wet,67,13,15,17,181,293,0.13,1972,0.87,1100,872,33,5,10,9,815,100,18,25,26,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2001-06-23,2000,9,38,174,2187.3,0.23,1,Wet,67,13,15,17,181,293,0.13,1894,0.87,1100,794,33,5,10,7,739,100,18,25,24,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-06-24,2000,9,39,175,2118,0.24,1,Wet,67,13,15,17,181,293,0.14,1825,0.86,1100,725,33,5,10,5,672,100,18,25,22,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2001-06-25,2000,9,39,176,2049.4,0.24,1,Wet,67,13,15,17,181,293,0.14,1756,0.86,1100,656,33,5,10,3,605,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2001-06-26,2000,9,39,177,1981.6,0.25,1,Wet,67,13,15,17,181,293,0.15,1689,0.85,1100,589,33,5,10,1,540,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-06-27,2000,9,39,178,1921.7,0.25,1,Wet,67,13,15,17,181,293,0.15,1629,0.85,1100,529,33,5,10,-1,482,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-06-28,2000,9,39,179,1862.4,0.26,1,Wet,67,13,15,17,181,293,0.16,1569,0.84,1100,469,33,5,10,-3,424,100,18,25,14,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-06-29,2000,9,39,180,1810.7,0.26,1,Wet,67,13,15,17,181,293,0.16,1518,0.84,1100,418,33,5,10,-4,374,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-06-30,2000,9,39,181,1759.5,0.27,1,Wet,67,13,15,17,181,293,0.17,1466,0.83,1100,366,33,5,10,-6,324,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-07-01,2000,10,40,182,1708.9,0.28,1,Wet,63,12,13,13,155,256,0.15,1453,0.85,1100,353,37,6,11,-2,301,100,18,24,11,456,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-07-02,2000,10,40,183,1665.5,0.28,1,Wet,63,12,13,13,155,256,0.15,1409,0.85,1100,309,37,6,9,-4,261,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2001-07-03,2000,10,40,184,1622.5,0.29,1,Wet,63,12,13,13,155,256,0.16,1367,0.84,1100,267,37,6,8,-5,221,100,18,21,8,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-07-04,2000,10,40,185,1580.1,0.29,1,Wet,63,12,13,13,155,256,0.16,1324,0.84,1100,224,37,6,7,-6,180,100,18,20,7,335,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-07-05,2000,10,40,186,1538.1,0.3,1,Wet,63,12,13,13,155,256,0.17,1282,0.83,1100,182,37,5,6,-8,142,100,17,19,5,297,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2001-07-06,2000,10,40,187,1496.6,0.31,1,Wet,63,12,13,13,155,256,0.17,1241,0.83,1100,141,32,4,4,-9,110,95,16,17,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2001-07-07,2000,10,40,188,1461.8,0.31,1,Wet,63,12,13,13,155,256,0.17,1206,0.82,1100,106,24,3,3,-10,86,87,15,16,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2001-07-08,2000,10,41,189,1427.5,0.32,1,Wet,63,12,13,13,155,256,0.18,1172,0.82,1100,72,16,2,2,-11,63,79,14,15,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2001-07-09,2000,10,41,190,1393.5,0.32,1,Wet,63,12,13,13,155,256,0.18,1138,0.82,1100,38,9,1,1,-12,39,72,13,14,1,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2001-07-10,2000,10,41,191,1335.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1080,0.81,1080,0,0,0,0,-13,13,63,12,13,0,168,1170,990,969,21,0.798,0.603,0.0286,1.4,0.0665,4,0.296,1.7,0.0806,19.3,0.953,0.98,0.934,48.8,47.9,191,4590
2001-07-11,2000,10,41,192,1279.3,0.34,1,Wet,63,12,13,13,155,256,0.2,1023,0.8,1023,0,0,0,0,-13,13,63,12,13,0,168,1110,990,968.8,21.2,0.715,0.475,0.0224,1.19,0.0561,4,0.285,1.48,0.0695,19.7,0.955,0.98,0.935,47.3,46.3,185,4450
2001-07-12,2000,10,41,193,1229.9,0.34,1,Wet,63,12,13,13,155,256,0.21,973.9,0.79,973.9,0,0,0,0,-13,13,63,12,13,0,168,1060,990,968.6,21.4,0.643,0.41,0.0192,1.05,0.0493,4,0.271,1.32,0.0619,20.1,0.955,0.98,0.936,45.7,44.8,179,4300
2001-07-13,2000,10,41,194,1181.6,0.35,1,Wet,63,12,13,13,155,256,0.22,925.6,0.78,925.6,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.5,21.5,0.583,0.387,0.018,0.97,0.045,4,0.255,1.22,0.0569,20.3,0.955,0.98,0.936,44,43.1,172,4140
2001-07-14,2000,10,41,195,1139.9,0.36,1,Wet,63,12,13,13,155,256,0.23,883.9,0.78,883.9,0,0,0,0,-13,13,63,12,13,0,168,972,990,968.3,21.7,0.545,0.367,0.0169,0.911,0.0421,4,0.241,1.15,0.0532,20.5,0.954,0.98,0.935,42.4,41.6,166,3990
2001-07-15,2000,10,42,196,1104.6,0.36,1,Wet,63,12,13,13,155,256,0.23,848.6,0.77,848.6,0,0,0,0,-13,13,63,12,13,0,168,937,990,968.2,21.8,0.512,0.35,0.0161,0.862,0.0396,4,0.229,1.09,0.0501,20.7,0.954,0.978,0.933,41,40.1,161,3850
2001-07-16,2000,10,42,197,1070.1,0.37,1,Wet,63,12,13,13,155,256,0.24,814.1,0.76,814.1,0,0,0,0,-13,13,63,12,13,0,168,902,990,968.1,21.9,0.481,0.333,0.0152,0.814,0.0372,4,0.217,1.03,0.0471,20.8,0.953,0.975,0.929,39.7,38.7,155,3710
2001-07-17,2000,10,42,198,1041.5,0.37,1,Wet,63,12,13,13,155,256,0.25,785.5,0.75,785.5,0,0,0,0,-13,13,63,12,13,0,168,874,990,968,22,0.455,0.319,0.0145,0.774,0.0352,3,0.289,1.06,0.0484,20.9,0.956,0.98,0.937,51.3,48.2,145,3470
2001-07-18,2000,10,42,199,1013.6,0.38,1,Wet,63,12,13,13,155,256,0.25,757.6,0.75,757.6,0,0,0,0,-13,13,63,12,13,0,168,846,990,967.9,22.1,0.429,0.306,0.0139,0.735,0.0333,3,0.282,1.02,0.0461,21,0.957,0.98,0.937,49.8,48.2,145,3470
2001-07-19,2000,10,42,200,986.32,0.38,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2001-07-20,2000,10,42,201,964.53,0.39,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2001-07-21,2000,10,42,202,943.24,0.39,1,Wet,63,12,13,13,155,256,0.27,687.2,0.73,687.2,0,0,0,0,-13,13,63,12,13,0,168,775,990,967.7,22.3,0.367,0.26,0.0116,0.627,0.0281,3,0.252,0.879,0.0394,21.4,0.956,0.98,0.937,46.1,45.2,135,3250
2001-07-22,2000,10,43,203,922.5,0.4,1,Wet,63,12,13,13,155,256,0.28,666.5,0.72,666.5,0,0,0,0,-13,13,63,12,13,0,168,755,990,967.6,22.4,0.355,0.246,0.011,0.602,0.0268,3,0.242,0.844,0.0377,21.6,0.956,0.98,0.937,44.9,44,132,3170
2001-07-23,2000,10,43,204,902.33,0.4,1,Wet,63,12,13,13,155,256,0.28,646.3,0.72,646.3,0,0,0,0,-13,13,63,12,13,0,168,734,990,967.5,22.5,0.344,0.233,0.0103,0.577,0.0256,3,0.233,0.81,0.036,21.7,0.955,0.98,0.936,43.8,42.9,129,3090
2001-07-24,2000,10,43,205,882.79,0.41,1,Wet,63,12,13,13,155,256,0.29,626.8,0.71,626.8,0,0,0,0,-13,13,63,12,13,0,168,715,990,967.4,22.6,0.333,0.22,0.00973,0.552,0.0245,3,0.225,0.777,0.0344,21.8,0.955,0.98,0.936,42.6,41.8,125,3010
2001-07-25,2000,10,43,206,868.06,0.41,1,Wet,63,12,13,13,155,256,0.29,612.1,0.7,612.1,0,0,0,0,-13,13,63,12,13,0,168,700,990,967.4,22.6,0.324,0.21,0.00927,0.534,0.0236,3,0.218,0.752,0.0332,21.9,0.954,0.98,0.935,41.8,40.9,123,2950
2001-07-26,2000,10,43,207,853.78,0.42,1,Wet,63,12,13,13,155,256,0.3,597.8,0.7,597.8,0,0,0,0,-13,13,63,12,13,0,168,686,990,967.3,22.7,0.316,0.2,0.00883,0.517,0.0228,3,0.212,0.728,0.0321,22,0.954,0.978,0.933,40.9,40,120,2880
2001-07-27,2000,10,43,208,839.99,0.42,1,Wet,63,12,13,13,155,256,0.3,584,0.69,584,0,0,0,0,-13,13,63,12,13,0,168,672,990,967.3,22.7,0.308,0.191,0.0084,0.5,0.022,3,0.205,0.705,0.031,22,0.953,0.976,0.93,40.1,39.1,117,2820
2001-07-28,2000,10,43,209,826.74,0.43,1,Wet,63,12,13,13,155,256,0.31,570.7,0.69,570.7,0,0,0,0,-13,13,63,12,13,0,168,659,990,967.2,22.8,0.301,0.182,0.008,0.483,0.0212,3,0.199,0.682,0.0299,22.1,0.952,0.974,0.928,39.3,38.3,115,2760
2001-07-29,2000,10,44,210,814.09,0.43,1,Wet,63,12,13,13,155,256,0.31,558.1,0.69,558.1,0,0,0,0,-13,13,63,12,13,0,168,646,990,967.2,22.8,0.294,0.174,0.00761,0.467,0.0205,3,0.194,0.661,0.0289,22.2,0.951,0.973,0.925,38.5,37.4,112,2700
2001-07-30,2000,10,44,211,802.16,0.43,1,Wet,63,12,13,13,155,256,0.32,546.2,0.68,546.2,0,0,0,0,-13,13,63,12,13,0,168,634,990,967.1,22.9,0.287,0.166,0.00724,0.453,0.0198,3,0.188,0.641,0.028,22.3,0.95,0.971,0.923,37.7,36.7,110,2640
2001-07-31,2000,10,44,212,791.07,0.44,1,Wet,63,12,13,13,155,256,0.32,535.1,0.68,535.1,0,0,0,0,-13,13,63,12,13,0,168,623,990,967.1,22.9,0.281,0.158,0.00691,0.439,0.0191,3,0.183,0.622,0.0271,22.3,0.949,0.97,0.921,37.1,35.9,108,2590
2001-08-01,2000,11,44,213,781.06,0.44,1,Wet,58,10,10,7,117,202,0.26,579.1,0.74,579.1,0,0,0,0,-7,7,58,10,10,0,124,657,990,967,23,0.3,0.188,0.00817,0.488,0.0212,3,0.203,0.691,0.0301,22.3,0.953,0.976,0.93,40.2,39.2,118,2830
2001-08-02,2000,11,44,214,772.67,0.45,1,Wet,58,10,10,7,117,202,0.26,570.7,0.74,570.7,0,0,0,0,-7,7,58,10,10,0,124,649,990,967,23,0.295,0.182,0.00792,0.477,0.0207,3,0.199,0.677,0.0294,22.3,0.952,0.975,0.929,39.7,38.7,116,2790
2001-08-03,2000,11,44,215,762.66,0.45,1,Wet,58,10,10,7,117,202,0.27,560.7,0.73,560.7,0,0,0,0,-7,7,58,10,10,0,124,639,990,967,23,0.289,0.176,0.00762,0.465,0.0202,3,0.195,0.66,0.0286,22.4,0.951,0.974,0.927,39,38,114,2740
2001-08-04,2000,11,44,216,748.71,0.46,1,Wet,58,10,10,7,117,202,0.27,546.7,0.73,546.7,0,0,0,0,-7,7,58,10,10,0,124,625,990,966.9,23.1,0.282,0.166,0.00719,0.448,0.0194,3,0.189,0.636,0.0275,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2001-08-05,2000,11,45,217,734.77,0.46,1,Wet,58,10,10,7,117,202,0.28,532.8,0.72,532.8,0,0,0,0,-7,7,58,10,10,0,124,611,990,966.8,23.2,0.274,0.157,0.00677,0.431,0.0186,3,0.182,0.613,0.0265,22.5,0.949,0.97,0.921,37.3,36.2,109,2600
2001-08-06,2000,11,45,218,722.46,0.47,1,Wet,58,10,10,7,117,202,0.28,520.5,0.72,520.5,0,0,0,0,-7,7,58,10,10,0,124,598,990,966.8,23.2,0.267,0.149,0.00641,0.415,0.0179,3,0.177,0.592,0.0255,22.6,0.948,0.97,0.92,36.5,35.4,106,2550
2001-08-07,2000,11,45,219,709.61,0.47,1,Wet,58,10,10,7,117,202,0.28,507.6,0.71,507.6,0,0,0,0,-7,7,58,10,10,0,124,586,990,966.7,23.3,0.259,0.14,0.00602,0.399,0.0172,3,0.171,0.57,0.0245,22.7,0.947,0.97,0.919,35.7,34.6,104,2490
2001-08-08,2000,11,45,220,696.76,0.48,1,Wet,58,10,10,7,117,202,0.29,494.8,0.71,494.8,0,0,0,0,-7,7,58,10,10,0,124,573,990,966.7,23.3,0.252,0.133,0.00568,0.385,0.0165,2,0.276,0.661,0.0284,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2001-08-09,2000,11,45,221,685.55,0.48,1,Wet,58,10,10,7,117,202,0.29,483.6,0.7,483.6,0,0,0,0,-7,7,58,10,10,0,124,562,990,966.6,23.4,0.246,0.127,0.00545,0.373,0.016,2,0.269,0.642,0.0275,22.7,0.956,0.98,0.937,51.5,48.2,96.4,2310
2001-08-10,2000,11,45,222,673.79,0.48,1,Wet,58,10,10,7,117,202,0.3,471.8,0.7,471.8,0,0,0,0,-7,7,58,10,10,0,124,550,990,966.6,23.4,0.239,0.122,0.0052,0.361,0.0154,2,0.261,0.622,0.0266,22.8,0.957,0.98,0.938,50.4,48.2,96.4,2310
2001-08-11,2000,11,45,223,662.58,0.49,1,Wet,58,10,10,7,117,202,0.3,460.6,0.69,460.6,0,0,0,0,-7,7,58,10,10,0,124,539,990,966.6,23.4,0.233,0.116,0.00496,0.349,0.0149,2,0.253,0.602,0.0257,22.8,0.957,0.98,0.938,49.4,48.2,96.4,2310
2001-08-12,2000,11,46,224,652.46,0.49,1,Wet,58,10,10,7,117,202,0.31,450.5,0.69,450.5,0,0,0,0,-7,7,58,10,10,0,124,528,990,966.5,23.5,0.227,0.112,0.00475,0.338,0.0144,2,0.247,0.585,0.0249,22.9,0.958,0.98,0.939,48.5,47.5,95,2280
2001-08-13,2000,11,46,225,641.8,0.5,1,Wet,58,10,10,7,117,202,0.32,439.8,0.69,439.8,0,0,0,0,-7,7,58,10,10,0,124,518,990,966.5,23.5,0.221,0.107,0.00453,0.327,0.0139,2,0.239,0.567,0.0241,23,0.957,0.98,0.938,47.4,46.5,92.9,2230
2001-08-14,2000,11,46,226,631.14,0.5,1,Wet,58,10,10,7,117,202,0.32,429.1,0.68,429.1,0,0,0,0,-7,7,58,10,10,0,124,507,990,966.4,23.6,0.215,0.102,0.00431,0.316,0.0134,2,0.232,0.548,0.0233,23,0.957,0.98,0.938,46.4,45.4,90.9,2180
2001-08-15,2000,11,46,227,621.02,0.51,1,Wet,58,10,10,7,117,202,0.33,419,0.68,419,0,0,0,0,-7,7,58,10,10,0,124,497,990,966.4,23.6,0.211,0.0968,0.0041,0.308,0.013,2,0.225,0.533,0.0226,23.1,0.956,0.98,0.937,45.3,44.4,88.9,2130
2001-08-16,2000,11,46,228,611.99,0.51,1,Wet,58,10,10,7,117,202,0.33,410,0.67,410,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0925,0.00391,0.3,0.0127,2,0.219,0.52,0.022,23.1,0.955,0.98,0.936,44.4,43.5,87.1,2090
2001-08-17,2000,11,46,229,602.42,0.51,1,Wet,58,10,10,7,117,202,0.34,400.4,0.67,400.4,0,0,0,0,-7,7,58,10,10,0,124,478,990,966.3,23.7,0.204,0.088,0.00371,0.292,0.0123,2,0.213,0.505,0.0213,23.2,0.955,0.98,0.936,43.5,42.6,85.2,2040
2001-08-18,2000,11,46,230,592.85,0.52,1,Wet,58,10,10,7,117,202,0.34,390.9,0.66,390.9,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0835,0.00352,0.284,0.012,2,0.206,0.491,0.0207,23.2,0.954,0.98,0.935,42.5,41.6,83.3,2000
2001-08-19,2000,11,47,231,583.83,0.52,1,Wet,58,10,10,7,117,202,0.35,381.8,0.65,381.8,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0792,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.4,1950
2001-08-20,2000,11,47,232,575.9,0.53,1,Wet,58,10,10,7,117,202,0.35,373.9,0.65,373.9,0,0,0,0,-7,7,58,10,10,0,124,452,990,966.2,23.8,0.195,0.0755,0.00317,0.271,0.0114,2,0.195,0.465,0.0195,23.3,0.952,0.978,0.93,40.7,39.8,79.6,1910
2001-08-21,2000,11,47,233,567.42,0.53,1,Wet,58,10,10,7,117,202,0.36,365.4,0.64,365.4,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0715,0.003,0.264,0.0111,2,0.189,0.453,0.019,23.4,0.951,0.976,0.927,39.8,38.9,77.8,1870
2001-08-22,2000,11,47,234,558.95,0.54,1,Wet,58,10,10,7,117,202,0.36,356.9,0.64,356.9,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0675,0.00283,0.257,0.0107,2,0.183,0.44,0.0184,23.4,0.949,0.974,0.925,39,37.9,75.9,1820
2001-08-23,2000,11,47,235,551.02,0.54,1,Wet,58,10,10,7,117,202,0.37,349,0.63,349,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0637,0.00266,0.25,0.0105,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.1,37.1,74.1,1780
2001-08-24,2000,11,47,236,544.18,0.54,1,Wet,58,10,10,7,117,202,0.37,342.2,0.63,342.2,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0605,0.00253,0.244,0.0102,2,0.173,0.418,0.0174,23.5,0.947,0.97,0.919,37.4,36.3,72.6,1740
2001-08-25,2000,11,47,237,536.8,0.55,1,Wet,58,10,10,7,117,202,0.38,334.8,0.62,334.8,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.057,0.00238,0.238,0.00993,2,0.168,0.407,0.017,23.6,0.946,0.97,0.918,36.6,35.5,71.1,1710
2001-08-26,2000,11,48,238,529.42,0.55,1,Wet,58,10,10,7,117,202,0.38,327.4,0.62,327.4,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.179,0.0535,0.00223,0.232,0.00967,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.8,34.8,69.5,1670
2001-08-27,2000,11,48,239,525.31,0.55,1,Wet,58,10,10,7,117,202,0.39,323.3,0.61,323.3,0,0,0,0,-7,7,58,10,10,0,124,401,990,966,24,0.177,0.0516,0.00215,0.229,0.00952,2,0.161,0.39,0.0162,23.6,0.945,0.97,0.916,35.4,34.3,68.7,1650
2001-08-28,2000,11,48,240,521.76,0.56,1,Wet,58,10,10,7,117,202,0.39,319.8,0.61,319.8,0,0,0,0,-7,7,58,10,10,0,124,398,990,965.9,24.1,0.176,0.0499,0.00208,0.226,0.00939,2,0.158,0.384,0.016,23.7,0.944,0.97,0.916,35,34,68,1630
2001-08-29,2000,11,48,241,514.92,0.56,1,Wet,58,10,10,7,117,202,0.39,312.9,0.61,312.9,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.173,0.0467,0.00194,0.22,0.00914,2,0.154,0.374,0.0155,23.7,0.943,0.97,0.915,34.3,33.3,66.5,1600
2001-08-30,2000,11,48,242,508.09,0.56,1,Wet,58,10,10,7,117,202,0.4,306.1,0.6,306.1,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0435,0.0018,0.215,0.0089,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.1,1560
2001-08-31,2000,11,48,243,501.8,0.57,1,Wet,58,10,10,7,117,202,0.4,299.8,0.6,299.8,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0405,0.00168,0.209,0.00867,2,0.145,0.354,0.0147,23.8,0.941,0.97,0.913,32.9,31.9,63.8,1530
2001-09-01,2000,12,48,244,496.06,0.57,1,Wet,48,8,7,4,79,146,0.29,350.1,0.71,350.1,0,0,0,0,-4,4,48,8,7,0,83,413,990,965.8,24.2,0.181,0.0642,0.00266,0.246,0.0102,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.6,75.2,1810
2001-09-02,2000,12,49,245,487.58,0.58,1,Wet,48,8,7,4,79,146,0.3,341.6,0.7,341.6,0,0,0,0,-4,4,48,8,7,0,83,405,990,965.8,24.2,0.178,0.0602,0.00249,0.239,0.00985,2,0.173,0.412,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.3,1760
2001-09-03,2000,12,49,246,480.74,0.58,1,Wet,48,8,7,4,79,146,0.3,334.7,0.7,334.7,0,0,0,0,-4,4,48,8,7,0,83,398,990,965.8,24.2,0.176,0.057,0.00235,0.233,0.00961,2,0.168,0.401,0.0166,23.8,0.946,0.97,0.918,37,35.9,71.8,1720
2001-09-04,2000,12,49,247,473.36,0.59,1,Wet,48,8,7,4,79,146,0.31,327.4,0.69,327.4,0,0,0,0,-4,4,48,8,7,0,83,390,990,965.7,24.3,0.173,0.0535,0.0022,0.227,0.00935,2,0.163,0.39,0.0161,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2001-09-05,2000,12,49,248,467.62,0.59,1,Wet,48,8,7,4,79,146,0.31,321.6,0.69,321.6,0,0,0,0,-4,4,48,8,7,0,83,385,990,965.7,24.3,0.171,0.0508,0.00209,0.222,0.00914,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.6,34.5,69.1,1660
2001-09-06,2000,12,49,249,461.33,0.59,1,Wet,48,8,7,4,79,146,0.32,315.3,0.68,315.3,0,0,0,0,-4,4,48,8,7,0,83,378,990,965.7,24.3,0.169,0.0478,0.00197,0.217,0.00892,2,0.155,0.372,0.0153,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2001-09-07,2000,12,49,250,455.59,0.6,1,Wet,48,8,7,4,79,146,0.32,309.6,0.68,309.6,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0451,0.00185,0.212,0.00871,2,0.151,0.364,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2001-09-08,2000,12,49,251,450.94,0.6,1,Wet,48,8,7,4,79,146,0.32,304.9,0.68,304.9,0,0,0,0,-4,4,48,8,7,0,83,368,990,965.6,24.4,0.165,0.0429,0.00176,0.208,0.00855,2,0.148,0.357,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2001-09-09,2000,12,50,252,445.74,0.61,1,Wet,48,8,7,4,79,146,0.33,299.7,0.67,299.7,0,0,0,0,-4,4,48,8,7,0,83,363,990,965.6,24.4,0.164,0.0405,0.00166,0.204,0.00836,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.2,32.3,64.5,1550
2001-09-10,2000,12,50,253,442.19,0.61,1,Wet,48,8,7,4,79,146,0.33,296.2,0.67,296.2,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0388,0.00159,0.201,0.00824,2,0.142,0.344,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.7,1530
2001-09-11,2000,12,50,254,438.09,0.61,1,Wet,48,8,7,4,79,146,0.33,292.1,0.67,292.1,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.0369,0.00151,0.198,0.00809,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
2001-09-12,2000,12,50,255,434.53,0.61,1,Wet,48,8,7,4,79,146,0.34,288.5,0.66,288.5,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0352,0.00144,0.195,0.00797,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31,62.1,1490
2001-09-13,2000,12,50,256,432.07,0.62,1,Wet,48,8,7,4,79,146,0.34,286.1,0.66,286.1,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.034,0.00139,0.193,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2001-09-14,2000,12,50,257,429.06,0.62,1,Wet,48,8,7,4,79,146,0.34,283.1,0.66,283.1,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0326,0.00133,0.19,0.00778,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
2001-09-15,2000,12,50,258,427.7,0.62,1,Wet,48,8,7,4,79,146,0.34,281.7,0.66,281.7,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.032,0.00131,0.189,0.00773,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.3,30.3,60.6,1460
2001-09-16,2000,12,51,259,425.78,0.62,1,Wet,48,8,7,4,79,146,0.34,279.8,0.66,279.8,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0311,0.00127,0.188,0.00766,2,0.131,0.319,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1450
2001-09-17,2000,12,51,260,425.51,0.62,1,Wet,48,8,7,4,79,146,0.34,279.5,0.66,279.5,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.156,0.0309,0.00126,0.187,0.00765,2,0.131,0.319,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2001-09-18,2000,12,51,261,424.69,0.62,1,Wet,48,8,7,4,79,146,0.34,278.7,0.66,278.7,0,0,0,0,-4,4,48,8,7,0,83,342,990,965.5,24.5,0.156,0.0305,0.00125,0.187,0.00762,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,30.9,30,60,1440
2001-09-19,2000,12,51,262,423.87,0.62,1,Wet,48,8,7,4,79,146,0.34,277.9,0.66,277.9,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0302,0.00123,0.186,0.00759,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2001-09-20,2000,12,51,263,421.96,0.62,1,Wet,48,8,7,4,79,146,0.35,276,0.65,276,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0293,0.00119,0.184,0.00753,2,0.129,0.313,0.0128,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2001-09-21,2000,12,51,264,420.59,0.63,1,Wet,48,8,7,4,79,146,0.35,274.6,0.65,274.6,0,0,0,0,-4,4,48,8,7,0,83,338,990,965.5,24.5,0.155,0.0286,0.00117,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2001-09-22,2000,12,51,265,418.67,0.63,1,Wet,48,8,7,4,79,146,0.35,272.7,0.65,272.7,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0277,0.00113,0.182,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
2001-09-23,2000,12,52,266,415.67,0.63,1,Wet,48,8,7,4,79,146,0.35,269.7,0.65,269.7,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0263,0.00107,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2001-09-24,2000,12,52,267,413.21,0.63,1,Wet,48,8,7,4,79,146,0.35,267.2,0.65,267.2,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0251,0.00102,0.177,0.00722,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
2001-09-25,2000,12,52,268,410.74,0.63,1,Wet,48,8,7,4,79,146,0.35,264.7,0.65,264.7,0,0,0,0,-4,4,48,8,7,0,83,328,990,965.4,24.6,0.151,0.024,0.000976,0.175,0.00713,2,0.121,0.296,0.0121,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2001-09-26,2000,12,52,269,407.74,0.64,1,Wet,48,8,7,4,79,146,0.36,261.7,0.64,261.7,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0225,0.000918,0.173,0.00703,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2001-09-27,2000,12,52,270,403.64,0.64,1,Wet,48,8,7,4,79,146,0.36,257.6,0.64,257.6,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.0206,0.000838,0.169,0.00689,2,0.116,0.286,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.5,1330
2001-09-28,2000,12,52,271,400.08,0.64,1,Wet,48,8,7,4,79,146,0.36,254.1,0.64,254.1,0,0,0,0,-4,4,48,8,7,0,83,317,990,965.4,24.6,0.147,0.0189,0.000769,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2001-09-29,2000,12,52,272,396.53,0.65,1,Wet,48,8,7,4,79,146,0.37,250.5,0.63,250.5,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0173,0.000701,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2001-09-30,2000,12,53,273,392.97,0.65,1,Wet,48,8,7,4,79,146,0.37,247,0.63,247,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.00068,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2001-10-01,2001,1,1,274,388.87,0.65,1,Wet,44,7,6,3,60,120,0.31,268.9,0.69,268.9,0,0,0,0,-3,3,44,7,6,0,63,326,990,965.3,24.7,0.151,0.0259,0.00105,0.176,0.00716,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2001-10-02,2001,1,1,275,385.86,0.65,1,Wet,44,7,6,3,60,120,0.31,265.9,0.69,265.9,0,0,0,0,-3,3,44,7,6,0,63,323,990,965.3,24.7,0.149,0.0245,0.000993,0.174,0.00705,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.6,28.8,57.5,1380
2001-10-03,2001,1,1,276,383.4,0.66,1,Wet,44,7,6,3,60,120,0.31,263.4,0.69,263.4,0,0,0,0,-3,3,44,7,6,0,63,320,990,965.3,24.7,0.149,0.0233,0.000945,0.172,0.00697,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57,1370
2001-10-04,2001,1,1,277,379.3,0.66,1,Wet,44,7,6,3,60,120,0.32,259.3,0.68,259.3,0,0,0,0,-3,3,44,7,6,0,63,316,990,965.3,24.7,0.147,0.0214,0.000866,0.169,0.00682,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2001-10-05,2001,1,1,278,375.2,0.66,1,Wet,44,7,6,3,60,120,0.32,255.2,0.68,255.2,0,0,0,0,-3,3,44,7,6,0,63,312,990,965.3,24.7,0.146,0.0195,0.000787,0.165,0.00668,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.6,55.2,1330
2001-10-06,2001,1,1,279,370,0.67,1,Wet,44,7,6,3,60,120,0.32,250,0.68,250,0,0,0,0,-3,3,44,7,6,0,63,307,990,965.3,24.8,0.144,0.017,0.000687,0.161,0.0065,2,0.111,0.272,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2001-10-07,2001,1,1,280,365.35,0.67,1,Wet,44,7,6,3,60,120,0.33,245.3,0.67,245.3,0,0,0,0,-3,3,44,7,6,0,63,302,990,965.2,24.8,0.142,0.0166,0.00067,0.159,0.00641,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2001-10-08,2001,1,2,281,360.71,0.68,1,Wet,44,7,6,3,60,120,0.33,240.7,0.67,240.7,0,0,0,0,-3,3,44,7,6,0,63,298,990,965.2,24.8,0.141,0.0162,0.000654,0.157,0.00632,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
2001-10-09,2001,1,2,282,357.15,0.68,1,Wet,44,7,6,3,60,120,0.34,237.2,0.66,237.2,0,0,0,0,-3,3,44,7,6,0,63,294,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00626,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2001-10-10,2001,1,2,283,353.05,0.69,1,Wet,44,7,6,3,60,120,0.34,233.1,0.66,233.1,0,0,0,0,-3,3,44,7,6,0,63,290,990,965.2,24.8,0.138,0.0156,0.000627,0.153,0.00618,2,0.0998,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2001-10-11,2001,1,2,284,348.95,0.69,1,Wet,44,7,6,3,60,120,0.34,228.9,0.66,228.9,0,0,0,0,-3,3,44,7,6,0,63,286,990,965.1,24.9,0.136,0.0152,0.000612,0.152,0.0061,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-10-12,2001,1,2,285,344.85,0.7,1,Wet,44,7,6,3,60,120,0.35,224.8,0.65,224.8,0,0,0,0,-3,3,44,7,6,0,63,282,990,965.1,24.9,0.135,0.0149,0.000597,0.15,0.00602,1,0.246,0.396,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2001-10-13,2001,1,2,286,340.74,0.7,1,Wet,44,7,6,3,60,120,0.35,220.7,0.65,220.7,0,0,0,0,-3,3,44,7,6,0,63,278,990,965.1,24.9,0.134,0.0145,0.000583,0.148,0.00595,1,0.24,0.389,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-10-14,2001,1,2,287,336.64,0.71,1,Wet,44,7,6,3,60,120,0.36,216.6,0.64,216.6,0,0,0,0,-3,3,44,7,6,0,63,274,990,965.1,24.9,0.132,0.0142,0.000568,0.146,0.00587,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2001-10-15,2001,1,3,288,332.54,0.71,1,Wet,44,7,6,3,60,120,0.36,212.5,0.64,212.5,0,0,0,0,-3,3,44,7,6,0,63,270,990,965.1,24.9,0.131,0.0138,0.000554,0.144,0.00579,1,0.229,0.374,0.015,24.6,0.957,0.98,0.938,49,48,48,1150
2001-10-16,2001,1,3,289,328.44,0.72,1,Wet,44,7,6,3,60,120,0.36,208.4,0.64,208.4,0,0,0,0,-3,3,44,7,6,0,63,265,990,965,25,0.129,0.0135,0.00054,0.143,0.00572,1,0.224,0.367,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2001-10-17,2001,1,3,290,324.34,0.72,1,Wet,44,7,6,3,60,120,0.37,204.3,0.63,204.3,0,0,0,0,-3,3,44,7,6,0,63,261,990,965,25,0.128,0.0131,0.000525,0.141,0.00564,1,0.218,0.359,0.0144,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2001-10-18,2001,1,3,291,320.78,0.73,1,Wet,44,7,6,3,60,120,0.37,200.8,0.63,200.8,0,0,0,0,-3,3,44,7,6,0,63,258,990,965,25,0.127,0.0128,0.000513,0.139,0.00557,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
