date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-10-19,2001,1,3,292,319.42,0.73,1,Wet,44,7,6,3,60,120,0.38,199.4,0.62,199.4,0,0,0,0,-3,3,44,7,6,0,63,256,990,965,25,0.126,0.0127,0.000508,0.139,0.00555,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46,45.1,45.1,1080
2001-10-20,2001,1,3,293,318.05,0.73,1,Wet,44,7,6,3,60,120,0.38,198.1,0.62,198.1,0,0,0,0,-3,3,44,7,6,0,63,255,990,965,25,0.126,0.0126,0.000503,0.138,0.00552,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2001-10-21,2001,1,3,294,314.49,0.74,1,Wet,44,7,6,3,60,120,0.38,194.5,0.62,194.5,0,0,0,0,-3,3,44,7,6,0,63,251,990,965,25,0.124,0.0123,0.000491,0.137,0.00546,1,0.205,0.342,0.0137,24.7,0.953,0.98,0.934,44.9,44,44,1060
2001-10-22,2001,1,4,295,311.49,0.74,1,Wet,44,7,6,3,60,120,0.39,191.5,0.61,191.5,0,0,0,0,-3,3,44,7,6,0,63,248,990,965,25,0.123,0.012,0.00048,0.135,0.0054,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2001-10-23,2001,1,4,296,308.48,0.75,1,Wet,44,7,6,3,60,120,0.39,188.5,0.61,188.5,0,0,0,0,-3,3,44,7,6,0,63,245,990,964.9,25.1,0.122,0.0118,0.00047,0.134,0.00535,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2001-10-24,2001,1,4,297,306.02,0.75,1,Wet,44,7,6,3,60,120,0.39,186,0.61,186,0,0,0,0,-3,3,44,7,6,0,63,243,990,964.9,25.1,0.121,0.0116,0.000461,0.133,0.0053,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,42.9,42,42,1010
2001-10-25,2001,1,4,298,303.56,0.75,1,Wet,44,7,6,3,60,120,0.4,183.6,0.6,183.6,0,0,0,0,-3,3,44,7,6,0,63,241,990,964.9,25.1,0.12,0.0114,0.000453,0.132,0.00525,1,0.19,0.322,0.0128,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2001-10-26,2001,1,4,299,299.46,0.76,1,Wet,44,7,6,3,60,120,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,44,7,6,0,63,236,990,964.9,25.1,0.119,0.011,0.000438,0.13,0.00518,1,0.185,0.315,0.0125,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
2001-10-27,2001,1,4,300,296.99,0.77,1,Wet,44,7,6,3,60,120,0.4,177,0.6,177,0,0,0,0,-3,3,44,7,6,0,63,234,990,964.9,25.1,0.118,0.0108,0.00043,0.129,0.00513,1,0.181,0.31,0.0124,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2001-10-28,2001,1,4,301,296.17,0.77,1,Wet,44,7,6,3,60,120,0.41,176.2,0.59,176.2,0,0,0,0,-3,3,44,7,6,0,63,233,990,964.9,25.1,0.118,0.0107,0.000427,0.129,0.00512,1,0.18,0.309,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2001-10-29,2001,1,5,302,295.35,0.77,1,Wet,44,7,6,3,60,120,0.41,175.3,0.59,175.3,0,0,0,0,-3,3,44,7,6,0,63,232,990,964.9,25.1,0.118,0.0107,0.000424,0.128,0.0051,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2001-10-30,2001,1,5,303,292.89,0.77,1,Wet,44,7,6,3,60,120,0.41,172.9,0.59,172.9,0,0,0,0,-3,3,44,7,6,0,63,230,990,964.9,25.1,0.117,0.0104,0.000416,0.127,0.00506,1,0.176,0.303,0.0121,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2001-10-31,2001,1,5,304,289.34,0.78,1,Wet,44,7,6,3,60,120,0.41,169.3,0.58,169.3,0,0,0,0,-3,3,44,7,6,0,63,226,990,964.9,25.1,0.115,0.0101,0.000403,0.126,0.00499,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.921,39,38,38,912
2001-11-01,2001,2,5,305,286.88,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,180.9,0.63,180.9,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000442,0.128,0.00509,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2001-11-02,2001,2,5,306,287.7,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.7,0.63,181.7,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000445,0.129,0.00511,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2001-11-03,2001,2,5,307,287.97,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,182,0.63,182,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00511,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2001-11-04,2001,2,5,308,287.15,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.2,0.63,181.2,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.9,41,41,985
2001-11-05,2001,2,6,309,286.33,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,180.3,0.63,180.3,0,0,0,0,-3,3,40,6,4,0,56,230,990,964.8,25.2,0.117,0.0111,0.00044,0.128,0.00508,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2001-11-06,2001,2,6,310,286.6,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,180.6,0.63,180.6,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2001-11-07,2001,2,6,311,287.42,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.4,0.63,181.4,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0112,0.000444,0.128,0.0051,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2001-11-08,2001,2,6,312,289.34,0.78,2,Mod_Wet,40,6,4,3,53,106,0.37,183.3,0.63,183.3,0,0,0,0,-3,3,40,6,4,0,56,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00514,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2001-11-09,2001,2,6,313,289.61,0.78,2,Mod_Wet,40,6,4,3,53,106,0.37,183.6,0.63,183.6,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000452,0.129,0.00514,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2001-11-10,2001,2,6,314,287.15,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.2,0.63,181.2,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.9,41,41,985
2001-11-11,2001,2,6,315,287.97,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,182,0.63,182,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00511,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2001-11-12,2001,2,7,316,289.89,0.78,2,Mod_Wet,40,6,4,3,53,106,0.37,183.9,0.63,183.9,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00515,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2001-11-13,2001,2,7,317,291.25,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,185.3,0.64,185.3,0,0,0,0,-3,3,40,6,4,0,56,235,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00517,1,0.193,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,42,42,1010
2001-11-14,2001,2,7,318,293.71,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,187.7,0.64,187.7,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00522,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2001-11-15,2001,2,7,319,292.89,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,186.9,0.64,186.9,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.0052,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2001-11-16,2001,2,7,320,292.62,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,186.6,0.64,186.6,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.0052,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2001-11-17,2001,2,7,321,293.99,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,188,0.64,188,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.12,0.0117,0.000467,0.131,0.00522,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2001-11-18,2001,2,7,322,295.9,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,189.9,0.64,189.9,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2001-11-19,2001,2,8,323,296.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2001-11-20,2001,2,8,324,299.18,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,193.2,0.65,193.2,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0122,0.000485,0.134,0.00532,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-11-21,2001,2,8,325,300,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,194,0.65,194,0,0,0,0,-3,3,40,6,4,0,56,244,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00533,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2001-11-22,2001,2,8,326,299.18,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,193.2,0.65,193.2,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0122,0.000485,0.134,0.00532,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-11-23,2001,2,8,327,301.64,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,195.6,0.65,195.6,0,0,0,0,-3,3,40,6,4,0,56,246,990,964.9,25.1,0.122,0.0124,0.000493,0.135,0.00536,1,0.207,0.341,0.0136,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
2001-11-24,2001,2,8,328,301.92,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,195.9,0.65,195.9,0,0,0,0,-3,3,40,6,4,0,56,246,990,964.9,25.1,0.122,0.0124,0.000494,0.135,0.00537,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2001-11-25,2001,2,8,329,302.19,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,196.2,0.65,196.2,0,0,0,0,-3,3,40,6,4,0,56,246,990,964.9,25.1,0.122,0.0124,0.000495,0.135,0.00537,1,0.207,0.342,0.0136,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2001-11-26,2001,2,9,330,305.74,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,199.7,0.65,199.7,0,0,0,0,-3,3,40,6,4,0,56,250,990,964.9,25.1,0.124,0.0127,0.000508,0.136,0.00544,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2001-11-27,2001,2,9,331,306.02,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,200,0.65,200,0,0,0,0,-3,3,40,6,4,0,56,250,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00545,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-11-28,2001,2,9,332,306.29,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,200.3,0.65,200.3,0,0,0,0,-3,3,40,6,4,0,56,250,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00545,1,0.213,0.35,0.0139,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2001-11-29,2001,2,9,333,308.75,0.75,2,Mod_Wet,40,6,4,3,53,106,0.34,202.8,0.66,202.8,0,0,0,0,-3,3,40,6,4,0,56,253,990,964.9,25.1,0.125,0.013,0.000518,0.138,0.0055,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
2001-11-30,2001,2,9,334,308.48,0.75,2,Mod_Wet,40,6,4,3,53,106,0.34,202.5,0.66,202.5,0,0,0,0,-3,3,40,6,4,0,56,252,990,964.9,25.1,0.125,0.013,0.000517,0.138,0.00549,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2001-12-01,2001,3,9,335,307.11,0.75,3,Normal,38,5,4,3,54,104,0.34,203.1,0.66,203.1,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000519,0.137,0.00546,1,0.217,0.354,0.0141,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2001-12-02,2001,3,9,336,307.93,0.75,3,Normal,38,5,4,3,54,104,0.34,203.9,0.66,203.9,0,0,0,0,-3,3,38,5,4,0,57,251,990,964.9,25.1,0.124,0.0131,0.000522,0.137,0.00547,1,0.218,0.355,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
2001-12-03,2001,3,10,337,307.11,0.75,3,Normal,38,5,4,3,54,104,0.34,203.1,0.66,203.1,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000519,0.137,0.00546,1,0.217,0.354,0.0141,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2001-12-04,2001,3,10,338,305.2,0.75,3,Normal,38,5,4,3,54,104,0.34,201.2,0.66,201.2,0,0,0,0,-3,3,38,5,4,0,57,248,990,964.9,25.1,0.123,0.0129,0.000513,0.136,0.00542,1,0.214,0.35,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2001-12-05,2001,3,10,339,307.11,0.75,3,Normal,38,5,4,3,54,104,0.34,203.1,0.66,203.1,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000519,0.137,0.00546,1,0.217,0.354,0.0141,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2001-12-06,2001,3,10,340,308.48,0.75,3,Normal,38,5,4,3,54,104,0.34,204.5,0.66,204.5,0,0,0,0,-3,3,38,5,4,0,57,251,990,964.9,25.1,0.124,0.0131,0.000524,0.137,0.00548,1,0.219,0.356,0.0142,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2001-12-07,2001,3,10,341,310.39,0.74,3,Normal,38,5,4,3,54,104,0.34,206.4,0.67,206.4,0,0,0,0,-3,3,38,5,4,0,57,253,990,965,25,0.125,0.0133,0.000531,0.138,0.00552,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2001-12-08,2001,3,10,342,314.49,0.74,3,Normal,38,5,4,3,54,104,0.33,210.5,0.67,210.5,0,0,0,0,-3,3,38,5,4,0,57,257,990,965,25,0.126,0.0136,0.000545,0.14,0.0056,1,0.227,0.367,0.0147,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1150
2001-12-09,2001,3,10,343,315.31,0.74,3,Normal,38,5,4,3,54,104,0.33,211.3,0.67,211.3,0,0,0,0,-3,3,38,5,4,0,57,258,990,965,25,0.127,0.0137,0.000548,0.14,0.00561,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,48.9,47.9,47.9,1150
2001-12-10,2001,3,11,344,313.95,0.74,3,Normal,38,5,4,3,54,104,0.33,209.9,0.67,209.9,0,0,0,0,-3,3,38,5,4,0,57,257,990,965,25,0.126,0.0136,0.000543,0.14,0.00559,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.6,47.6,47.6,1140
2001-12-11,2001,3,11,345,312.58,0.74,4,Mod_Dry,31,5,3,2,36,77,0.25,235.6,0.75,235.6,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.132,0.0158,0.00063,0.148,0.00592,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2001-12-12,2001,3,11,346,312.31,0.74,4,Mod_Dry,31,5,3,2,36,77,0.25,235.3,0.75,235.3,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0158,0.000629,0.148,0.00591,2,0.101,0.249,0.00996,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
2001-12-13,2001,3,11,347,314.77,0.74,4,Mod_Dry,31,5,3,2,36,77,0.24,237.8,0.76,237.8,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000638,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
2001-12-14,2001,3,11,348,317.23,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,240.2,0.76,240.2,0,0,0,0,-2,2,31,5,3,0,38,279,990,965,25,0.134,0.0162,0.000646,0.15,0.00601,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2001-12-15,2001,3,11,349,320.24,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,243.2,0.76,243.2,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000657,0.152,0.00606,2,0.107,0.258,0.0103,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2001-12-16,2001,3,11,350,324.34,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,247.3,0.76,247.3,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.137,0.0168,0.000672,0.153,0.00614,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2001-12-17,2001,3,12,351,327.35,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.138,0.0172,0.000688,0.155,0.0062,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2001-12-18,2001,3,12,352,329.81,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23,252.8,0.77,252.8,0,0,0,0,-2,2,31,5,3,0,38,292,990,965,25,0.139,0.0183,0.000734,0.157,0.00629,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2001-12-19,2001,3,12,353,330.08,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,253.1,0.77,253.1,0,0,0,0,-2,2,31,5,3,0,38,292,990,965.1,24.9,0.139,0.0185,0.00074,0.157,0.0063,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2001-12-20,2001,3,12,354,327.07,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.138,0.017,0.000682,0.155,0.00619,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2001-12-21,2001,3,12,355,324.06,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,247.1,0.76,247.1,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0168,0.000671,0.153,0.00613,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2001-12-22,2001,3,12,356,322.7,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,245.7,0.76,245.7,0,0,0,0,-2,2,31,5,3,0,38,285,990,965,25,0.136,0.0166,0.000666,0.153,0.00611,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2001-12-23,2001,3,12,357,320.78,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,243.8,0.76,243.8,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
2001-12-24,2001,3,13,358,320.51,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,243.5,0.76,243.5,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0164,0.000658,0.152,0.00607,2,0.107,0.259,0.0103,24.7,0.927,0.97,0.899,27.4,26.6,53.1,1280
2001-12-25,2001,3,13,359,319.69,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,242.7,0.76,242.7,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000655,0.151,0.00605,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2001-12-26,2001,3,13,360,319.42,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,242.4,0.76,242.4,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00605,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2001-12-27,2001,3,13,361,320.24,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,243.2,0.76,243.2,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000657,0.152,0.00606,2,0.107,0.258,0.0103,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2001-12-28,2001,3,13,362,322.7,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,245.7,0.76,245.7,0,0,0,0,-2,2,31,5,3,0,38,285,990,965,25,0.136,0.0166,0.000666,0.153,0.00611,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2001-12-29,2001,3,13,363,325.71,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,248.7,0.76,248.7,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000676,0.154,0.00617,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2001-12-30,2001,3,13,364,328.17,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23,251.2,0.77,251.2,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0176,0.000703,0.155,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.8,1320
2001-12-31,2001,3,14,365,331.72,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,254.7,0.77,254.7,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0192,0.000771,0.158,0.00635,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2002-01-01,2001,4,14,1,331.99,0.71,5,Dry,29,5,4,2,33,73,0.22,259,0.78,259,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000852,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2002-01-02,2001,4,14,2,332.81,0.71,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2002-01-03,2001,4,14,3,335.28,0.71,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000915,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2002-01-04,2001,4,14,4,336.64,0.71,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.000941,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2002-01-05,2001,4,14,5,336.37,0.71,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2002-01-06,2001,4,14,6,336.1,0.71,5,Dry,29,5,4,2,33,73,0.22,263.1,0.78,263.1,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.00093,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2002-01-07,2001,4,15,7,336.92,0.71,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000946,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2002-01-08,2001,4,15,8,337.19,0.71,5,Dry,29,5,4,2,33,73,0.22,264.2,0.78,264.2,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000951,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.9,57.7,1380
2002-01-09,2001,4,15,9,341.29,0.7,5,Dry,29,5,4,2,33,73,0.21,268.3,0.79,268.3,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2002-01-10,2001,4,15,10,347.03,0.69,5,Dry,29,5,4,2,33,73,0.21,274,0.79,274,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.935,0.97,0.906,30.8,29.9,59.8,1440
2002-01-11,2001,4,15,11,351.68,0.69,5,Dry,29,5,4,2,33,73,0.21,278.7,0.79,278.7,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00716,2,0.131,0.308,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.8,1460
2002-01-12,2001,4,15,12,356.88,0.68,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2002-01-13,2001,4,15,13,362.07,0.68,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2002-01-14,2001,4,16,14,363.99,0.68,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2002-01-15,2001,4,16,15,364.81,0.68,5,Dry,29,5,4,2,33,73,0.2,291.8,0.8,291.8,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2002-01-16,2001,4,16,16,366.72,0.67,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2002-01-17,2001,4,16,17,366.99,0.67,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2002-01-18,2001,4,16,18,369.46,0.67,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2002-01-19,2001,4,16,19,375.74,0.66,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2002-01-20,2001,4,16,20,382.03,0.66,5,Dry,29,5,4,2,33,73,0.19,309,0.81,309,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2002-01-21,2001,4,17,21,388.32,0.65,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2002-01-22,2001,4,17,22,394.61,0.65,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2002-01-23,2001,4,17,23,399.26,0.64,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2002-01-24,2001,4,17,24,402.27,0.64,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2002-01-25,2001,4,17,25,404.73,0.64,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2002-01-26,2001,4,17,26,409.38,0.63,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2002-01-27,2001,4,17,27,414.57,0.63,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2002-01-28,2001,4,18,28,419.22,0.63,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2002-01-29,2001,4,18,29,423.87,0.62,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
2002-01-30,2001,4,18,30,429.06,0.62,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2002-01-31,2001,4,18,31,432.62,0.62,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2002-02-01,2001,5,18,32,437.27,0.61,5,Dry,31,6,4,3,41,85,0.19,352.3,0.81,352.3,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.4,76.7,1840
2002-02-02,2001,5,18,33,445.74,0.61,5,Dry,31,6,4,3,41,85,0.19,360.7,0.81,360.7,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
2002-02-03,2001,5,18,34,453.67,0.6,5,Dry,31,6,4,3,41,85,0.19,368.7,0.81,368.7,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.073,0.003,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2002-02-04,2001,5,19,35,459.42,0.6,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2002-02-05,2001,5,19,36,466.8,0.59,5,Dry,31,6,4,3,41,85,0.18,381.8,0.82,381.8,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2002-02-06,2001,5,19,37,473.64,0.59,5,Dry,31,6,4,3,41,85,0.18,388.6,0.82,388.6,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0824,0.0034,0.27,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.2,42.4,84.7,2030
2002-02-07,2001,5,19,38,478.28,0.58,5,Dry,31,6,4,3,41,85,0.18,393.3,0.82,393.3,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0846,0.00349,0.273,0.0113,2,0.208,0.481,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2002-02-08,2001,5,19,39,487.85,0.58,5,Dry,31,6,4,3,41,85,0.17,402.9,0.83,402.9,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0891,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2002-02-09,2001,5,19,40,499.06,0.57,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2002-02-10,2001,5,19,41,508.09,0.56,5,Dry,31,6,4,3,41,85,0.17,423.1,0.83,423.1,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.7,2200
2002-02-11,2001,5,20,42,519.85,0.56,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2002-02-12,2001,5,20,43,534.89,0.55,5,Dry,31,6,4,3,41,85,0.16,449.9,0.84,449.9,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-02-13,2001,5,20,44,551.02,0.54,5,Dry,31,6,4,3,41,85,0.15,466,0.85,466,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.0139,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2002-02-14,2001,5,20,45,567.7,0.53,5,Dry,31,6,4,3,41,85,0.15,482.7,0.85,482.7,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-02-15,2001,5,20,46,585.47,0.52,5,Dry,31,6,4,3,41,85,0.14,500.5,0.85,500.5,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.37,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2002-02-16,2001,5,20,47,605.98,0.51,5,Dry,31,6,4,3,41,85,0.14,521,0.86,521,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2002-02-17,2001,5,20,48,628.13,0.5,5,Dry,31,6,4,3,41,85,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2002-02-18,2001,5,21,49,649.18,0.49,5,Dry,31,6,4,3,41,85,0.13,564.2,0.87,564.2,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2002-02-19,2001,5,21,50,672.97,0.48,5,Dry,31,6,4,3,41,85,0.13,588,0.87,588,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2002-02-20,2001,5,21,51,696.21,0.48,5,Dry,31,6,4,3,41,85,0.12,611.2,0.88,611.2,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.506,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2002-02-21,2001,5,21,52,718.91,0.47,5,Dry,31,6,4,3,41,85,0.12,633.9,0.88,633.9,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.224,0.00966,0.535,0.023,3,0.228,0.762,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2002-02-22,2001,5,21,53,743.24,0.46,5,Dry,31,6,4,3,41,85,0.11,658.2,0.89,658.2,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,46,45,135,3240
2002-02-23,2001,5,21,54,769.77,0.45,5,Dry,31,6,4,3,41,85,0.11,684.8,0.89,684.8,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.026,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2002-02-24,2001,5,21,55,788.08,0.44,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2002-02-25,2001,5,22,56,808.89,0.43,5,Dry,31,6,4,3,41,85,0.1,723.9,0.9,723.9,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0124,0.646,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
2002-02-26,2001,5,22,57,836.14,0.42,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2002-02-27,2001,5,22,58,870.14,0.41,5,Dry,31,6,4,3,41,85,0.098,785.1,0.9,785.1,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.938,0.0415,21.7,0.953,0.976,0.93,39.8,38.8,155,3720
2002-02-28,2001,5,22,59,902.33,0.4,5,Dry,31,6,4,3,41,85,0.094,817.3,0.91,817.3,0,0,0,0,-3,3,31,6,4,0,44,858,990,967.5,22.5,0.441,0.335,0.0149,0.775,0.0345,4,0.218,0.994,0.0442,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
2002-03-01,2001,6,22,60,936.27,0.4,4,Mod_Dry,41,8,7,6,67,129,0.14,807.3,0.86,807.3,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2002-03-02,2001,6,22,61,971.74,0.39,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2002-03-03,2001,6,22,62,998.63,0.38,4,Mod_Dry,41,8,7,6,67,129,0.13,869.6,0.87,869.6,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2002-03-04,2001,6,23,63,1021.1,0.38,4,Mod_Dry,41,8,7,6,67,129,0.13,892.1,0.87,892.1,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2002-03-05,2001,6,23,64,1044.1,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,915.1,0.88,915.1,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2002-03-06,2001,6,23,65,1062.3,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2002-03-07,2001,6,23,66,1080.6,0.37,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2002-03-08,2001,6,23,67,1104.6,0.36,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2002-03-09,2001,6,23,68,1123.5,0.36,4,Mod_Dry,41,8,7,6,67,129,0.12,994.5,0.89,994.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2002-03-10,2001,6,23,69,1142.7,0.36,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2002-03-11,2001,6,24,70,1156.5,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2002-03-12,2001,6,24,71,1170.4,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2002-03-13,2001,6,24,72,1184.4,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.715,0.548,0.0254,1.26,0.0587,4,0.291,1.55,0.0722,20,0.955,0.98,0.936,49.3,48.2,193,4630
2002-03-14,2001,6,24,73,1192.8,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2002-03-15,2001,6,24,74,1201.3,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1072,0.89,1072,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.74,0.586,0.0273,1.33,0.0618,4,0.294,1.62,0.0755,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2002-03-16,2001,6,24,75,1209.8,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
2002-03-17,2001,6,24,76,1218.4,0.35,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.624,0.0291,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2002-03-18,2001,6,25,77,1232.8,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1104,0.9,1100,4,1,0,0,-6,9,42,8,7,0,76,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2002-03-19,2001,6,25,78,1247.2,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-03-20,2001,6,25,79,1267.6,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-03-21,2001,6,25,80,1294,0.34,4,Mod_Dry,41,8,7,6,67,129,0.1,1165,0.9,1100,65,15,2,2,-4,50,56,10,9,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-03-22,2001,6,25,81,1320.8,0.33,4,Mod_Dry,41,8,7,6,67,129,0.098,1192,0.9,1100,92,21,3,3,-3,68,62,11,10,3,135,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-03-23,2001,6,25,82,1341.8,0.33,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-03-24,2001,6,25,83,1363,0.33,4,Mod_Dry,41,8,7,6,67,129,0.095,1234,0.91,1100,134,30,4,4,-2,98,71,12,11,4,165,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-03-25,2001,6,26,84,1384.3,0.33,4,Mod_Dry,41,8,7,6,67,129,0.093,1255,0.91,1100,155,35,5,5,-1,111,76,13,12,5,178,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2002-03-26,2001,6,26,85,1399.7,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2002-03-27,2001,6,26,86,1408.9,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2002-03-28,2001,6,26,87,1424.4,0.32,4,Mod_Dry,41,8,7,6,67,129,0.091,1295,0.91,1100,195,44,6,6,0,139,85,14,13,6,206,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2002-03-29,2001,6,26,88,1440,0.32,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2002-03-30,2001,6,26,89,1455.6,0.31,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2002-03-31,2001,6,26,90,1477.6,0.31,4,Mod_Dry,41,8,7,6,67,129,0.087,1349,0.91,1100,249,56,7,8,1,177,97,15,15,7,244,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2002-04-01,2001,7,27,91,1499.8,0.31,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
2002-04-02,2001,7,27,92,1528.5,0.3,4,Mod_Dry,45,11,10,10,72,148,0.097,1380,0.9,1100,280,55,7,9,-2,211,100,18,19,8,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2002-04-03,2001,7,27,93,1557.4,0.3,4,Mod_Dry,45,11,10,10,72,148,0.095,1409,0.91,1100,309,55,7,9,-1,239,100,18,19,9,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2002-04-04,2001,7,27,94,1586.6,0.29,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2002-04-05,2001,7,27,95,1622.5,0.29,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2002-04-06,2001,7,27,96,1658.8,0.28,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-04-07,2001,7,27,97,1702.2,0.28,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2002-04-08,2001,7,28,98,1752.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2002-04-09,2001,7,28,99,1810.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2002-04-10,2001,7,28,100,1876.3,0.26,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2002-04-11,2001,7,28,101,1949.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2002-04-12,2001,7,28,102,2024.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2002-04-13,2001,7,28,103,2107.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2002-04-14,2001,7,28,104,2183.6,0.23,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2002-04-15,2001,7,29,105,2261.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.066,2113,0.94,1100,1010,55,7,15,20,916,100,18,25,30,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2002-04-16,2001,7,29,106,2309.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2002-04-17,2001,7,29,107,2343.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.063,2195,0.94,1100,1100,55,7,15,23,995,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2002-04-18,2001,7,29,108,2369.5,0.21,4,Mod_Dry,45,11,10,10,72,148,0.063,2222,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2002-04-19,2001,7,29,109,2380.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.062,2233,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2002-04-20,2001,7,29,110,2392.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.062,2244,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2002-04-21,2001,7,29,111,2403.5,0.21,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2002-04-22,2001,7,30,112,2414.9,0.21,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2002-04-23,2001,7,30,113,2426.3,0.21,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2002-04-24,2001,7,30,114,2445.3,0.21,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2002-04-25,2001,7,30,115,2464.3,0.21,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2002-04-26,2001,7,30,116,2498.8,0.2,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2002-04-27,2001,7,30,117,2541,0.2,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2002-04-28,2001,7,30,118,2591.3,0.2,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2002-04-29,2001,7,31,119,2657.4,0.19,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2002-04-30,2001,7,31,120,2731.9,0.19,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2002-05-01,2001,8,31,121,2823,0.18,3,Normal,55,13,13,17,178,276,0.098,2547,0.9,1100,1450,45,5,12,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2002-05-02,2001,8,31,122,2923,0.17,3,Normal,55,13,13,17,178,276,0.094,2647,0.91,1100,1550,45,5,12,29,1460,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2002-05-03,2001,8,31,123,3024.1,0.16,3,Normal,55,13,13,17,178,276,0.091,2748,0.91,1100,1650,45,5,12,32,1550,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2002-05-04,2001,8,31,124,3117.9,0.16,3,Normal,55,13,13,17,178,276,0.088,2842,0.91,1100,1740,45,5,12,35,1650,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2002-05-05,2001,8,31,125,3196.1,0.15,3,Normal,55,13,13,17,178,276,0.086,2920,0.91,1100,1820,45,5,12,38,1720,100,18,25,55,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2002-05-06,2001,8,32,126,3266.5,0.15,3,Normal,55,13,13,17,178,276,0.085,2990,0.92,1100,1890,45,5,12,40,1790,100,18,25,57,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2002-05-07,2001,8,32,127,3303.9,0.15,3,Normal,55,13,13,17,178,276,0.084,3028,0.92,1100,1930,45,5,12,41,1830,100,18,25,58,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2002-05-08,2001,8,32,128,3316.4,0.15,3,Normal,55,13,13,17,178,276,0.083,3040,0.92,1100,1940,45,5,12,41,1840,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2002-05-09,2001,8,32,129,3320.6,0.15,3,Normal,55,13,13,17,178,276,0.083,3045,0.92,1100,1950,45,5,12,41,1840,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2002-05-10,2001,8,32,130,3308.1,0.15,3,Normal,55,13,13,17,178,276,0.083,3032,0.92,1100,1930,45,5,12,41,1830,100,18,25,58,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2002-05-11,2001,8,32,131,3287.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.098,2966,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2002-05-12,2001,8,32,132,3258.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.099,2937,0.9,1100,1840,35,4,8,32,1760,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2002-05-13,2001,8,33,133,3220.9,0.15,2,Mod_Wet,65,14,17,23,202,321,0.1,2900,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2002-05-14,2001,8,33,134,3175.4,0.16,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2002-05-15,2001,8,33,135,3130.2,0.16,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2002-05-16,2001,8,33,136,3077,0.16,2,Mod_Wet,65,14,17,23,202,321,0.1,2756,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2002-05-17,2001,8,33,137,3024.1,0.16,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2002-05-18,2001,8,33,138,2971.4,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2650,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2002-05-19,2001,8,33,139,2919,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2598,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2002-05-20,2001,8,34,140,2858.9,0.18,2,Mod_Wet,65,14,17,23,202,321,0.11,2538,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2002-05-21,2001,8,34,141,2799.2,0.18,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
