date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-05-22,2001,8,34,142,2739.8,0.18,2,Mod_Wet,65,14,17,23,202,321,0.12,2419,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2002-05-23,2001,8,34,143,2680.9,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2002-05-24,2001,8,34,144,2622.3,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2002-05-25,2001,8,34,145,2564.2,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2243,0.88,1100,1140,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2002-05-26,2001,8,34,146,2514.1,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2193,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2002-05-27,2001,8,35,147,2464.3,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2002-05-28,2001,8,35,148,2414.9,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2002-05-29,2001,8,35,149,2365.8,0.21,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2002-05-30,2001,8,35,150,2317,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2002-05-31,2001,8,35,151,2268.5,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2002-06-01,2001,9,35,152,2198.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.12,1941,0.88,1100,841,38,6,11,9,777,100,18,25,25,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2002-06-02,2001,9,35,153,2128.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.12,1872,0.88,1100,772,38,6,11,7,710,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2002-06-03,2001,9,36,154,2067.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.12,1810,0.88,1100,710,38,6,11,5,650,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2002-06-04,2001,9,36,155,2006.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.13,1750,0.87,1100,650,38,6,11,4,591,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2002-06-05,2001,9,36,156,1946.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.13,1689,0.87,1100,589,38,6,11,2,532,100,18,25,18,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2002-06-06,2001,9,36,157,1893.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1637,0.86,1100,537,38,6,11,0,482,100,18,25,16,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2002-06-07,2001,9,36,158,1841.6,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1585,0.86,1100,485,38,6,11,-1,431,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2002-06-08,2001,9,36,159,1790.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2002-06-09,2001,9,36,160,1745.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2002-06-10,2001,9,37,161,1702.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2002-06-11,2001,9,37,162,1658.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1402,0.84,1100,302,38,6,9,-7,256,100,18,23,9,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-06-12,2001,9,37,163,1616,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1359,0.84,1100,259,38,6,8,-8,215,100,18,22,8,368,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2002-06-13,2001,9,37,164,1573.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2002-06-14,2001,9,37,165,1538.1,0.3,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2002-06-15,2001,9,37,166,1502.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2002-06-16,2001,9,37,167,1468.1,0.31,2,Mod_Wet,62,12,14,16,153,257,0.17,1211,0.82,1100,111,25,3,3,-13,93,87,15,17,3,246,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2002-06-17,2001,9,38,168,1433.7,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1177,0.82,1100,77,17,2,2,-14,70,79,14,16,2,223,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2002-06-18,2001,9,38,169,1399.7,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2002-06-19,2001,9,38,170,1347.8,0.33,2,Mod_Wet,62,12,14,16,153,257,0.19,1091,0.81,1091,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.814,0.627,0.0299,1.44,0.0686,4,0.298,1.74,0.0828,19.3,0.953,0.98,0.934,49.1,48.1,193,4620
2002-06-20,2001,9,38,171,1291.1,0.34,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2002-06-21,2001,9,38,172,1241.4,0.34,2,Mod_Wet,62,12,14,16,153,257,0.21,984.4,0.79,984.4,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.7,21.3,0.658,0.415,0.0195,1.07,0.0503,4,0.275,1.35,0.0632,20,0.955,0.98,0.936,46.1,45.2,181,4340
2002-06-22,2001,9,38,173,1198.5,0.35,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2002-06-23,2001,9,38,174,1156.5,0.35,2,Mod_Wet,62,12,14,16,153,257,0.22,899.5,0.78,899.5,0,0,0,0,-16,16,62,12,14,0,169,987,990,968.4,21.6,0.559,0.374,0.0173,0.933,0.0432,4,0.246,1.18,0.0546,20.4,0.955,0.98,0.936,43,42.2,169,4050
2002-06-24,2001,9,39,175,1120.8,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,863.8,0.77,863.8,0,0,0,0,-16,16,62,12,14,0,169,952,990,968.3,21.7,0.526,0.357,0.0164,0.883,0.0407,4,0.234,1.12,0.0514,20.6,0.954,0.98,0.934,41.6,40.8,163,3910
2002-06-25,2001,9,39,176,1085.9,0.36,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2002-06-26,2001,9,39,177,1057,0.37,2,Mod_Wet,62,12,14,16,153,257,0.24,800,0.76,800,0,0,0,0,-16,16,62,12,14,0,169,888,990,968.1,21.9,0.468,0.326,0.0149,0.794,0.0362,4,0.213,1.01,0.0459,20.9,0.953,0.974,0.928,39.1,38.1,152,3650
2002-06-27,2001,9,39,178,1028.8,0.38,2,Mod_Wet,62,12,14,16,153,257,0.25,771.8,0.75,771.8,0,0,0,0,-16,16,62,12,14,0,169,860,990,968,22,0.442,0.313,0.0142,0.755,0.0343,3,0.286,1.04,0.0473,21,0.956,0.98,0.937,50.6,48.2,145,3470
2002-06-28,2001,9,39,179,1001.1,0.38,2,Mod_Wet,62,12,14,16,153,257,0.26,744.1,0.74,744.1,0,0,0,0,-16,16,62,12,14,0,169,832,990,967.9,22.1,0.417,0.298,0.0135,0.715,0.0323,3,0.277,0.992,0.0449,21.1,0.957,0.98,0.937,49.1,48.1,144,3470
2002-06-29,2001,9,39,180,979,0.39,2,Mod_Wet,62,12,14,16,153,257,0.26,722,0.74,722,0,0,0,0,-16,16,62,12,14,0,169,810,990,967.8,22.2,0.396,0.283,0.0128,0.68,0.0306,3,0.267,0.947,0.0427,21.2,0.956,0.98,0.937,47.9,47,141,3380
2002-06-30,2001,9,39,181,957.38,0.39,2,Mod_Wet,62,12,14,16,153,257,0.27,700.4,0.73,700.4,0,0,0,0,-16,16,62,12,14,0,169,788,990,967.7,22.3,0.377,0.269,0.0121,0.646,0.029,3,0.258,0.903,0.0406,21.4,0.956,0.98,0.937,46.8,45.9,138,3300
2002-07-01,2001,10,40,182,936.27,0.4,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2002-07-02,2001,10,40,183,915.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2002-07-03,2001,10,40,184,895.74,0.41,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2002-07-04,2001,10,40,185,876.42,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2002-07-05,2001,10,40,186,861.88,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2002-07-06,2001,10,40,187,847.8,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2002-07-07,2001,10,40,188,834.24,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2002-07-08,2001,10,41,189,821.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2002-07-09,2001,10,41,190,808.89,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,581.9,0.72,581.9,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.0083,0.492,0.0215,3,0.204,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2002-07-10,2001,10,41,191,797.29,0.44,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2002-07-11,2001,10,41,192,786.62,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2002-07-12,2001,10,41,193,777.21,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2002-07-13,2001,10,41,194,770.31,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2002-07-14,2001,10,41,195,756.37,0.45,2,Mod_Wet,58,11,11,11,136,227,0.3,529.4,0.7,529.4,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.155,0.0067,0.427,0.0185,3,0.181,0.608,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,107,2580
2002-07-15,2001,10,42,196,744.06,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,517.1,0.69,517.1,0,0,0,0,-11,11,58,11,11,0,147,597,990,966.9,23.1,0.266,0.146,0.00633,0.412,0.0178,3,0.175,0.587,0.0254,22.5,0.948,0.97,0.919,36.1,35,105,2520
2002-07-16,2001,10,42,197,731.21,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,504.2,0.69,504.2,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.259,0.138,0.00595,0.396,0.0171,3,0.169,0.566,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2002-07-17,2001,10,42,198,718.36,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,491.4,0.68,491.4,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.656,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2002-07-18,2001,10,42,199,706.06,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,479.1,0.68,479.1,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2002-07-19,2001,10,42,200,694.85,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,467.9,0.67,467.9,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2002-07-20,2001,10,42,201,683.09,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2002-07-21,2001,10,42,202,671.88,0.48,2,Mod_Wet,58,11,11,11,136,227,0.34,444.9,0.66,444.9,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00465,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.7,93.5,2240
2002-07-22,2001,10,43,203,661.76,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,434.8,0.66,434.8,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.5,2200
2002-07-23,2001,10,43,204,651.1,0.49,2,Mod_Wet,58,11,11,11,136,227,0.35,424.1,0.65,424.1,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0992,0.00422,0.313,0.0133,2,0.229,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.5,2150
2002-07-24,2001,10,43,205,640.43,0.5,2,Mod_Wet,58,11,11,11,136,227,0.35,413.4,0.65,413.4,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.222,0.525,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2002-07-25,2001,10,43,206,630.31,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,403.3,0.64,403.3,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0894,0.00379,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.6,42.7,85.4,2050
2002-07-26,2001,10,43,207,621.29,0.51,2,Mod_Wet,58,11,11,11,136,227,0.36,394.3,0.64,394.3,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0851,0.0036,0.288,0.0122,2,0.209,0.497,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.6,2010
2002-07-27,2001,10,43,208,611.72,0.51,2,Mod_Wet,58,11,11,11,136,227,0.37,384.7,0.63,384.7,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0806,0.00341,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.7,40.8,81.6,1960
2002-07-28,2001,10,43,209,602.15,0.51,2,Mod_Wet,58,11,11,11,136,227,0.38,375.1,0.62,375.1,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0761,0.00321,0.272,0.0115,2,0.196,0.468,0.0198,23.2,0.952,0.977,0.93,40.7,39.7,79.5,1910
2002-07-29,2001,10,44,210,593.13,0.52,2,Mod_Wet,58,11,11,11,136,227,0.38,366.1,0.62,366.1,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0718,0.00303,0.265,0.0112,2,0.19,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.8,77.5,1860
2002-07-30,2001,10,44,211,584.1,0.52,2,Mod_Wet,58,11,11,11,136,227,0.39,357.1,0.61,357.1,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0676,0.00284,0.257,0.0108,2,0.184,0.441,0.0185,23.3,0.95,0.973,0.924,38.8,37.8,75.5,1810
2002-07-31,2001,10,44,212,576.17,0.53,2,Mod_Wet,58,11,11,11,136,227,0.39,349.2,0.61,349.2,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0638,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2002-08-01,2001,11,44,213,567.7,0.53,2,Mod_Wet,54,9,8,6,107,184,0.32,383.7,0.68,383.7,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0801,0.00336,0.276,0.0116,2,0.201,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.1,1970
2002-08-02,2001,11,44,214,558.13,0.54,2,Mod_Wet,54,9,8,6,107,184,0.33,374.1,0.67,374.1,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0756,0.00316,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2002-08-03,2001,11,44,215,550.2,0.54,2,Mod_Wet,54,9,8,6,107,184,0.33,366.2,0.67,366.2,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0718,0.003,0.262,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2002-08-04,2001,11,44,216,541.72,0.54,2,Mod_Wet,54,9,8,6,107,184,0.34,357.7,0.66,357.7,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.0678,0.00283,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2002-08-05,2001,11,45,217,533.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.34,349.2,0.66,349.2,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2002-08-06,2001,11,45,218,525.31,0.55,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2002-08-07,2001,11,45,219,517.39,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,333.4,0.64,333.4,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0564,0.00234,0.235,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2002-08-08,2001,11,45,220,510.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2002-08-09,2001,11,45,221,503.17,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2002-08-10,2001,11,45,222,495.78,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,311.8,0.63,311.8,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2002-08-11,2001,11,45,223,488.95,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00873,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2002-08-12,2001,11,46,224,482.11,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,298.1,0.62,298.1,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2002-08-13,2001,11,46,225,475.28,0.58,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2002-08-14,2001,11,46,226,469.53,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
2002-08-15,2001,11,46,227,463.24,0.59,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2002-08-16,2001,11,46,228,456.96,0.6,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2002-08-17,2001,11,46,229,450.67,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2002-08-18,2001,11,46,230,444.92,0.61,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2002-08-19,2001,11,47,231,440.28,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2002-08-20,2001,11,47,232,435.08,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2002-08-21,2001,11,47,233,428.79,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2002-08-22,2001,11,47,234,424.14,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2002-08-23,2001,11,47,235,418.95,0.63,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2002-08-24,2001,11,47,236,413.75,0.63,2,Mod_Wet,54,9,8,6,107,184,0.45,229.8,0.56,229.8,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2002-08-25,2001,11,47,237,408.56,0.64,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2002-08-26,2001,11,48,238,403.36,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,219.4,0.54,219.4,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2002-08-27,2001,11,48,239,398.17,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,214.2,0.54,214.2,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000567,0.15,0.0061,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
2002-08-28,2001,11,48,240,393.52,0.65,2,Mod_Wet,54,9,8,6,107,184,0.47,209.5,0.53,209.5,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.00055,0.148,0.00601,1,0.225,0.373,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2002-08-29,2001,11,48,241,389.96,0.65,2,Mod_Wet,54,9,8,6,107,184,0.47,206,0.53,206,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0133,0.000538,0.147,0.00594,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,45.9,45.9,1100
2002-08-30,2001,11,48,242,385.86,0.65,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2002-08-31,2001,11,48,243,381.76,0.66,2,Mod_Wet,54,9,8,6,107,184,0.48,197.8,0.52,197.8,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000509,0.143,0.00579,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2002-09-01,2001,12,48,244,376.56,0.66,2,Mod_Wet,46,7,6,4,75,138,0.37,238.6,0.63,238.6,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2002-09-02,2001,12,49,245,371.92,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,233.9,0.63,233.9,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00625,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2002-09-03,2001,12,49,246,366.72,0.67,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2002-09-04,2001,12,49,247,361.53,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2002-09-05,2001,12,49,248,356.33,0.68,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2002-09-06,2001,12,49,249,351.68,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-09-07,2001,12,49,250,347.03,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2002-09-08,2001,12,49,251,342.39,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2002-09-09,2001,12,50,252,338.83,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2002-09-10,2001,12,50,253,334.73,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2002-09-11,2001,12,50,254,330.63,0.71,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2002-09-12,2001,12,50,255,326.53,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2002-09-13,2001,12,50,256,322.42,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2002-09-14,2001,12,50,257,318.32,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2002-09-15,2001,12,50,258,314.77,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2002-09-16,2001,12,51,259,311.21,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2002-09-17,2001,12,51,260,307.66,0.75,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2002-09-18,2001,12,51,261,304.1,0.75,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2002-09-19,2001,12,51,262,300.55,0.76,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2002-09-20,2001,12,51,263,296.99,0.77,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2002-09-21,2001,12,51,264,294.53,0.77,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
2002-09-22,2001,12,51,265,291.53,0.78,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2002-09-23,2001,12,52,266,288.52,0.78,2,Mod_Wet,46,7,6,4,75,138,0.48,150.5,0.52,150.5,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.109,0.00854,0.00034,0.118,0.00469,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.5,33.5,33.5,803
2002-09-24,2001,12,52,267,285.51,0.79,2,Mod_Wet,46,7,6,4,75,138,0.48,147.5,0.52,147.5,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.108,0.00829,0.000329,0.117,0.00464,1,0.142,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,787
2002-09-25,2001,12,52,268,282.5,0.8,2,Mod_Wet,46,7,6,4,75,138,0.49,144.5,0.51,144.5,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00803,0.000319,0.115,0.00458,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,770
2002-09-26,2001,12,52,269,279.49,0.8,2,Mod_Wet,46,7,6,4,75,138,0.49,141.5,0.51,141.5,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00778,0.000309,0.114,0.00453,1,0.134,0.248,0.00983,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2002-09-27,2001,12,52,270,276.49,0.81,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2002-09-28,2001,12,52,271,273.48,0.82,2,Mod_Wet,46,7,6,4,75,138,0.51,135.5,0.49,135.5,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00727,0.000288,0.111,0.00442,1,0.125,0.237,0.0094,25,0.933,0.97,0.905,31,30,30,721
2002-09-29,2001,12,52,272,270.47,0.82,2,Mod_Wet,46,7,6,4,75,138,0.51,132.5,0.49,132.5,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00701,0.000278,0.11,0.00437,1,0.121,0.231,0.00918,25,0.932,0.97,0.904,30.3,29.3,29.3,704
2002-09-30,2001,12,53,273,268.01,0.83,2,Mod_Wet,46,7,6,4,75,138,0.52,130,0.48,130,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.0068,0.00027,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.7,28.8,28.8,691
2002-10-01,2002,1,1,274,265.55,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2002-10-02,2002,1,1,275,265.28,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2002-10-03,2002,1,1,276,263.36,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2002-10-04,2002,1,1,277,260.9,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2002-10-05,2002,1,1,278,258.44,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2002-10-06,2002,1,1,279,255.98,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2002-10-07,2002,1,1,280,253.52,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2002-10-08,2002,1,2,281,251.06,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2002-10-09,2002,1,2,282,249.69,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2002-10-10,2002,1,2,283,247.78,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2002-10-11,2002,1,2,284,244.77,0.88,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00831,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2002-10-12,2002,1,2,285,242.31,0.89,3,Normal,37,5,3,2,50,97,0.4,145.3,0.6,145.3,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.0081,0.00032,0.111,0.00437,1,0.139,0.249,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2002-10-13,2002,1,2,286,239.85,0.89,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2002-10-14,2002,1,2,287,237.39,0.9,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2002-10-15,2002,1,3,288,234.92,0.91,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2002-10-16,2002,1,3,289,233.56,0.91,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2002-10-17,2002,1,3,290,231.64,0.91,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2002-10-18,2002,1,3,291,229.73,0.92,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2002-10-19,2002,1,3,292,227.81,0.92,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2002-10-20,2002,1,3,293,225.9,0.92,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2002-10-21,2002,1,3,294,223.99,0.93,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2002-10-22,2002,1,4,295,222.07,0.93,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2002-10-23,2002,1,4,296,220.16,0.93,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-10-24,2002,1,4,297,218.24,0.94,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2002-10-25,2002,1,4,298,216.33,0.94,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2002-10-26,2002,1,4,299,214.96,0.94,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2002-10-27,2002,1,4,300,213.6,0.94,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2002-10-28,2002,1,4,301,211.68,0.94,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2002-10-29,2002,1,5,302,209.77,0.95,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2002-10-30,2002,1,5,303,207.85,0.95,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2002-10-31,2002,1,5,304,205.94,0.95,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2002-11-01,2002,2,5,305,206.76,0.95,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2002-11-02,2002,2,5,306,208.13,0.95,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2002-11-03,2002,2,5,307,208.4,0.95,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2002-11-04,2002,2,5,308,209.77,0.95,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2002-11-05,2002,2,6,309,211.14,0.94,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2002-11-06,2002,2,6,310,213.05,0.94,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2002-11-07,2002,2,6,311,214.96,0.94,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2002-11-08,2002,2,6,312,214.69,0.94,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2002-11-09,2002,2,6,313,212.78,0.94,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-11-10,2002,2,6,314,212.5,0.94,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2002-11-11,2002,2,6,315,212.78,0.94,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-11-12,2002,2,7,316,211.96,0.94,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2002-11-13,2002,2,7,317,210.04,0.95,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2002-11-14,2002,2,7,318,209.77,0.95,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2002-11-15,2002,2,7,319,208.95,0.95,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-11-16,2002,2,7,320,208.67,0.95,3,Normal,36,5,3,2,47,93,0.45,115.7,0.55,115.7,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00558,0.000218,0.0975,0.00382,1,0.0987,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2002-11-17,2002,2,7,321,208.4,0.95,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2002-11-18,2002,2,7,322,207.58,0.95,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2002-11-19,2002,2,8,323,205.67,0.95,3,Normal,36,5,3,2,47,93,0.45,112.7,0.55,112.7,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0962,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,600
2002-11-20,2002,2,8,324,203.75,0.95,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00373,1,0.092,0.187,0.00732,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2002-11-21,2002,2,8,325,202.39,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2002-11-22,2002,2,8,326,201.02,0.96,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2002-11-23,2002,2,8,327,199.1,0.96,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2002-11-24,2002,2,8,328,202.11,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2002-11-25,2002,2,8,329,204.57,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2002-11-26,2002,2,9,330,203.75,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2002-11-27,2002,2,9,331,202.93,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2002-11-28,2002,2,9,332,203.75,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2002-11-29,2002,2,9,333,204.57,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2002-11-30,2002,2,9,334,204.3,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2002-12-01,2002,3,9,335,202.93,0.95,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2002-12-02,2002,3,9,336,201.56,0.95,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2002-12-03,2002,3,10,337,201.29,0.96,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2002-12-04,2002,3,10,338,200.47,0.96,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2002-12-05,2002,3,10,339,201.84,0.95,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2002-12-06,2002,3,10,340,206.49,0.95,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2002-12-07,2002,3,10,341,211.14,0.94,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2002-12-08,2002,3,10,342,215.24,0.94,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2002-12-09,2002,3,10,343,218.79,0.94,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2002-12-10,2002,3,11,344,222.35,0.93,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2002-12-11,2002,3,11,345,223.17,0.93,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2002-12-12,2002,3,11,346,221.8,0.93,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2002-12-13,2002,3,11,347,223.17,0.93,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2002-12-14,2002,3,11,348,224.53,0.93,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2002-12-15,2002,3,11,349,223.71,0.93,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2002-12-16,2002,3,11,350,225.63,0.93,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2002-12-17,2002,3,12,351,228.09,0.92,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2002-12-18,2002,3,12,352,232.19,0.91,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
