date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-12-19,2002,3,12,353,236.29,0.9,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2002-12-20,2002,3,12,354,238.21,0.9,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2002-12-21,2002,3,12,355,239.03,0.9,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2002-12-22,2002,3,12,356,240.39,0.89,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2002-12-23,2002,3,12,357,241.76,0.89,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2002-12-24,2002,3,13,358,243.67,0.89,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2002-12-25,2002,3,13,359,247.78,0.87,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2002-12-26,2002,3,13,360,251.33,0.87,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-12-27,2002,3,13,361,254.89,0.86,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2002-12-28,2002,3,13,362,258.44,0.85,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2002-12-29,2002,3,13,363,260.9,0.84,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2002-12-30,2002,3,13,364,263.91,0.84,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2002-12-31,2002,3,14,365,264.73,0.84,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2003-01-01,2002,4,14,1,265.55,0.83,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2003-01-02,2002,4,14,2,267.46,0.83,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-01-03,2002,4,14,3,268.83,0.83,5,Dry,29,5,4,2,33,73,0.27,195.8,0.73,195.8,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2003-01-04,2002,4,14,4,271.84,0.82,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2003-01-05,2002,4,14,5,272.66,0.82,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
2003-01-06,2002,4,14,6,275.12,0.81,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2003-01-07,2002,4,15,7,279.22,0.8,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2003-01-08,2002,4,15,8,282.23,0.8,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2003-01-09,2002,4,15,9,284.69,0.79,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2003-01-10,2002,4,15,10,290.98,0.78,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2003-01-11,2002,4,15,11,301.64,0.76,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
2003-01-12,2002,4,15,12,311.76,0.74,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2003-01-13,2002,4,15,13,321.88,0.73,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2003-01-14,2002,4,16,14,331.99,0.71,5,Dry,29,5,4,2,33,73,0.22,259,0.78,259,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000852,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2003-01-15,2002,4,16,15,342.66,0.7,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2003-01-16,2002,4,16,16,353.87,0.69,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2003-01-17,2002,4,16,17,365.08,0.67,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00762,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2003-01-18,2002,4,16,18,381.21,0.66,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2003-01-19,2002,4,16,19,396.8,0.65,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2003-01-20,2002,4,16,20,409.65,0.63,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2003-01-21,2002,4,17,21,423.05,0.62,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2003-01-22,2002,4,17,22,437.54,0.61,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2003-01-23,2002,4,17,23,452.58,0.6,5,Dry,29,5,4,2,33,73,0.16,379.6,0.84,379.6,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2003-01-24,2002,4,17,24,464.89,0.59,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2003-01-25,2002,4,17,25,475,0.58,5,Dry,29,5,4,2,33,73,0.15,402,0.85,402,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0887,0.00366,0.28,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.8,43.9,87.7,2110
2003-01-26,2002,4,17,26,485.67,0.58,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
2003-01-27,2002,4,17,27,497.42,0.57,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.2,2210
2003-01-28,2002,4,18,28,509.18,0.56,5,Dry,29,5,4,2,33,73,0.14,436.2,0.86,436.2,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2003-01-29,2002,4,18,29,520.39,0.56,5,Dry,29,5,4,2,33,73,0.14,447.4,0.86,447.4,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-01-30,2002,4,18,30,529.42,0.55,5,Dry,29,5,4,2,33,73,0.14,456.4,0.86,456.4,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00476,0.324,0.0135,2,0.251,0.575,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2003-01-31,2002,4,18,31,536.8,0.55,5,Dry,29,5,4,2,33,73,0.14,463.8,0.86,463.8,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-02-01,2002,5,18,32,546.37,0.54,5,Dry,31,6,4,3,41,85,0.16,461.4,0.84,461.4,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2003-02-02,2002,5,18,33,558.13,0.54,5,Dry,31,6,4,3,41,85,0.15,473.1,0.85,473.1,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-02-03,2002,5,18,34,566.6,0.53,5,Dry,31,6,4,3,41,85,0.15,481.6,0.85,481.6,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.1,23.9,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-02-04,2002,5,19,35,570.16,0.53,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2003-02-05,2002,5,19,36,574.26,0.53,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.52,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2003-02-06,2002,5,19,37,581.1,0.52,5,Dry,31,6,4,3,41,85,0.15,496.1,0.85,496.1,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2003-02-07,2002,5,19,38,590.12,0.52,5,Dry,31,6,4,3,41,85,0.14,505.1,0.86,505.1,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2003-02-08,2002,5,19,39,598.6,0.52,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2003-02-09,2002,5,19,40,608.17,0.51,5,Dry,31,6,4,3,41,85,0.14,523.2,0.86,523.2,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2003-02-10,2002,5,19,41,617.19,0.51,5,Dry,31,6,4,3,41,85,0.14,532.2,0.86,532.2,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00662,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
2003-02-11,2002,5,20,42,627.85,0.5,5,Dry,31,6,4,3,41,85,0.14,542.9,0.86,542.9,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2720
2003-02-12,2002,5,20,43,642.89,0.5,5,Dry,31,6,4,3,41,85,0.13,557.9,0.87,557.9,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.441,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2003-02-13,2002,5,20,44,660.12,0.49,5,Dry,31,6,4,3,41,85,0.13,575.1,0.87,575.1,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2003-02-14,2002,5,20,45,677.35,0.48,5,Dry,31,6,4,3,41,85,0.13,592.4,0.88,592.4,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2003-02-15,2002,5,20,46,695.67,0.48,5,Dry,31,6,4,3,41,85,0.12,610.7,0.88,610.7,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00896,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2003-02-16,2002,5,20,47,717.27,0.47,5,Dry,31,6,4,3,41,85,0.12,632.3,0.88,632.3,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00961,0.532,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2003-02-17,2002,5,20,48,738.32,0.46,5,Dry,31,6,4,3,41,85,0.12,653.3,0.89,653.3,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0103,0.559,0.0241,3,0.236,0.795,0.0343,22.4,0.956,0.98,0.937,45.7,44.7,134,3220
2003-02-18,2002,5,21,49,761.02,0.45,5,Dry,31,6,4,3,41,85,0.11,676,0.89,676,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0254,3,0.247,0.833,0.0361,22.2,0.957,0.98,0.938,47,46.1,138,3320
2003-02-19,2002,5,21,50,774.84,0.45,5,Dry,31,6,4,3,41,85,0.11,689.8,0.89,689.8,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0262,3,0.253,0.857,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,141,3370
2003-02-20,2002,5,21,51,786.62,0.44,5,Dry,31,6,4,3,41,85,0.11,701.6,0.89,701.6,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2003-02-21,2002,5,21,52,807.18,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2003-02-22,2002,5,21,53,834.24,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2003-02-23,2002,5,21,54,863.93,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,758.9,0.88,758.9,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.306,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2003-02-24,2002,5,21,55,891.39,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2003-02-25,2002,5,22,56,920.23,0.4,4,Mod_Dry,36,6,5,4,54,105,0.11,815.2,0.89,815.2,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2003-02-26,2002,5,22,57,955,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,850,0.89,850,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.35,0.0157,0.826,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2003-02-27,2002,5,22,58,991.23,0.38,4,Mod_Dry,36,6,5,4,54,105,0.11,886.2,0.89,886.2,0,0,0,0,-4,4,36,6,5,0,58,933,990,967.9,22.1,0.509,0.368,0.0166,0.877,0.0396,4,0.242,1.12,0.0505,21,0.955,0.98,0.936,43.6,42.8,171,4100
2003-02-28,2002,5,22,59,1028.8,0.38,4,Mod_Dry,36,6,5,4,54,105,0.1,923.8,0.9,923.8,0,0,0,0,-4,4,36,6,5,0,58,971,990,968,22,0.544,0.386,0.0175,0.93,0.0422,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2003-03-01,2002,6,22,60,1072.7,0.37,3,Normal,49,9,9,9,107,183,0.17,889.7,0.83,889.7,0,0,0,0,-9,9,49,9,9,0,116,957,990,968.1,21.9,0.531,0.37,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2003-03-02,2002,6,22,61,1123.5,0.36,3,Normal,49,9,9,9,107,183,0.16,940.5,0.84,940.5,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2003-03-03,2002,6,22,62,1176,0.35,3,Normal,49,9,9,9,107,183,0.16,993,0.84,993,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,47,46.1,184,4420
2003-03-04,2002,6,23,63,1235.6,0.34,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.727,0.541,0.0253,1.27,0.0594,4,0.291,1.56,0.073,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
2003-03-05,2002,6,23,64,1291.1,0.34,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2003-03-06,2002,6,23,65,1341.8,0.33,3,Normal,49,9,9,9,107,183,0.14,1159,0.86,1100,59,13,2,2,-7,49,62,11,11,2,156,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2003-03-07,2002,6,23,66,1387.4,0.33,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2003-03-08,2002,6,23,67,1408.9,0.32,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2003-03-09,2002,6,23,68,1430.6,0.32,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2003-03-10,2002,6,23,69,1446.2,0.32,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-03-11,2002,6,24,70,1455.6,0.31,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-03-12,2002,6,24,71,1465,0.31,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-03-13,2002,6,24,72,1474.4,0.31,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2003-03-14,2002,6,24,73,1483.9,0.31,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2003-03-15,2002,6,24,74,1493.4,0.31,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2003-03-16,2002,6,24,75,1496.6,0.31,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2003-03-17,2002,6,24,76,1506.1,0.3,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2003-03-18,2002,6,25,77,1515.7,0.3,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-03-19,2002,6,25,78,1531.7,0.3,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2003-03-20,2002,6,25,79,1547.7,0.3,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-03-21,2002,6,25,80,1563.9,0.3,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2003-03-22,2002,6,25,81,1580.1,0.29,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-03-23,2002,6,25,82,1596.3,0.29,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2003-03-24,2002,6,25,83,1612.7,0.29,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2003-03-25,2002,6,26,84,1635.7,0.29,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2003-03-26,2002,6,26,85,1658.8,0.28,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2003-03-27,2002,6,26,86,1682.1,0.28,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2003-03-28,2002,6,26,87,1705.5,0.28,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-03-29,2002,6,26,88,1735.8,0.27,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2003-03-30,2002,6,26,89,1766.3,0.27,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-03-31,2002,6,26,90,1803.8,0.26,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2003-04-01,2002,7,27,91,1841.6,0.26,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2003-04-02,2002,7,27,92,1872.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2003-04-03,2002,7,27,93,1904.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.078,1756,0.92,1100,656,55,7,15,10,569,100,18,25,20,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2003-04-04,2002,7,27,94,1942.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2003-04-05,2002,7,27,95,1988.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2003-04-06,2002,7,27,96,2042.2,0.24,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2003-04-07,2002,7,27,97,2110.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.07,1963,0.93,1100,863,55,7,15,16,770,100,18,25,26,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-04-08,2002,7,28,98,2194.7,0.23,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2003-04-09,2002,7,28,99,2287.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.065,2139,0.94,1100,1040,55,7,15,21,941,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-04-10,2002,7,28,100,2380.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.062,2233,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-04-11,2002,7,28,101,2498.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.059,2351,0.94,1100,1250,55,7,15,28,1150,100,18,25,38,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2003-04-12,2002,7,28,102,2649.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.056,2502,0.94,1100,1400,55,7,15,32,1290,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2003-04-13,2002,7,28,103,2842.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.052,2695,0.95,1100,1600,55,7,15,38,1480,100,18,25,48,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2003-04-14,2002,7,28,104,3097.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.048,2949,0.95,1100,1850,55,7,15,45,1730,100,18,25,55,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2003-04-15,2002,7,29,105,3391.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.044,3244,0.96,1100,2140,55,7,15,54,2010,100,18,25,64,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2003-04-16,2002,7,29,106,3728,0.12,4,Mod_Dry,45,11,10,10,72,148,0.04,3580,0.96,1100,2480,55,7,15,64,2340,100,18,25,74,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2003-04-17,2002,7,29,107,4179.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.035,4031,0.96,1100,2930,55,7,15,70,2780,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2003-04-18,2002,7,29,108,4680.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.032,4533,0.97,1100,3430,55,7,15,70,3290,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.6,106,2550
2003-04-19,2002,7,29,109,5206.4,0.063,4,Mod_Dry,45,11,10,10,72,148,0.028,5058,0.97,1100,3960,55,7,15,70,3810,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2003-04-20,2002,7,29,110,5726.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.026,5579,0.97,1100,4480,55,7,15,70,4330,100,18,25,80,4400,1240,990.1,978.6,11.4,0.902,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.59,0,0,0,0,0,0,0
2003-04-21,2002,7,29,111,6190.6,0.03,1,Wet,84,14,20,27,219,364,0.059,5827,0.94,1100,4730,16,4,5,53,4650,100,18,25,80,4870,1240,990.1,979.3,10.8,0.888,0.648,0.0599,1.54,0.142,4,0.3,1.84,0.17,8.98,0,0,0,0,0,0,0
2003-04-22,2002,7,30,112,6613.1,0.022,1,Wet,84,14,20,27,219,364,0.055,6249,0.94,1100,5150,16,4,5,53,5070,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.177,8.5,0,0,0,0,0,0,0
2003-04-23,2002,7,30,113,6951,0.017,1,Wet,84,14,20,27,219,364,0.052,6587,0.95,1100,5490,16,4,5,53,5410,100,18,25,80,5630,1240,990.2,980.2,9.94,0.865,0.648,0.0652,1.51,0.152,4,0.3,1.81,0.182,8.12,0,0,0,0,0,0,0
2003-04-24,2002,7,30,114,7221.3,0.013,1,Wet,84,14,20,27,219,364,0.05,6857,0.95,1100,5760,16,4,5,53,5680,100,18,25,80,5900,1240,990.2,980.5,9.69,0.856,0.648,0.0669,1.5,0.155,4,0.3,1.8,0.186,7.88,0,0,0,0,0,0,0
2003-04-25,2002,7,30,115,7442.4,0.0098,1,Wet,84,14,20,27,219,364,0.049,7078,0.95,1100,5980,16,4,5,53,5900,100,18,25,80,6120,1240,990.2,980.7,9.5,0.85,0.648,0.0682,1.5,0.158,4,0.3,1.8,0.189,7.7,0,0,0,0,0,0,0
2003-04-26,2002,7,30,116,7602.9,0.0083,1,Wet,84,14,20,27,219,364,0.048,7239,0.95,1100,6140,16,4,5,53,6060,100,18,25,80,6280,1240,990.2,980.9,9.37,0.842,0.648,0.0692,1.49,0.159,4,0.3,1.79,0.191,7.58,0,0,0,0,0,0,0
2003-04-27,2002,7,30,117,7722.4,0.0073,1,Wet,84,14,20,27,219,364,0.047,7358,0.95,1100,6260,16,4,5,53,6180,100,18,25,80,6400,1240,990.3,981,9.28,0.832,0.648,0.0698,1.48,0.159,4,0.3,1.78,0.192,7.5,0,0,0,0,0,0,0
2003-04-28,2002,7,30,118,7800.7,0.0065,1,Wet,84,14,20,27,219,364,0.047,7437,0.95,1100,6340,16,4,5,53,6260,100,18,25,80,6480,1240,990.3,981,9.23,0.829,0.648,0.0702,1.48,0.16,4,0.3,1.78,0.193,7.45,0,0,0,0,0,0,0
2003-04-29,2002,7,31,119,7858.2,0.006,1,Wet,84,14,20,27,219,364,0.046,7494,0.95,1100,6390,16,4,5,53,6320,100,18,25,80,6540,1240,990.3,981.1,9.19,0.827,0.648,0.0705,1.48,0.161,4,0.3,1.78,0.193,7.41,0,0,0,0,0,0,0
2003-04-30,2002,7,31,120,7884.3,0.0058,1,Wet,84,14,20,27,219,364,0.046,7520,0.95,1100,6420,16,4,5,53,6340,100,18,25,80,6560,1240,990.3,981.1,9.17,0.826,0.648,0.0707,1.47,0.161,4,0.3,1.77,0.193,7.4,0,0,0,0,0,0,0
2003-05-01,2002,8,31,121,7889.6,0.0057,1,Wet,71,14,18,24,213,340,0.043,7550,0.96,1100,6450,29,4,7,56,6350,100,18,25,80,6570,1240,990.3,981.1,9.17,0.826,0.648,0.0707,1.47,0.161,4,0.3,1.77,0.194,7.39,0,0,0,0,0,0,0
2003-05-02,2002,8,31,122,7873.9,0.0059,1,Wet,71,14,18,24,213,340,0.043,7534,0.96,1100,6430,29,4,7,56,6340,100,18,25,80,6550,1240,990.3,981.1,9.18,0.827,0.648,0.0706,1.47,0.161,4,0.3,1.77,0.193,7.4,0,0,0,0,0,0,0
2003-05-03,2002,8,31,123,7837.3,0.0062,1,Wet,71,14,18,24,213,340,0.043,7497,0.96,1100,6400,29,4,7,56,6300,100,18,25,80,6510,1240,990.3,981.1,9.2,0.828,0.648,0.0704,1.48,0.16,4,0.3,1.78,0.193,7.43,0,0,0,0,0,0,0
2003-05-04,2002,8,31,124,7790.2,0.0066,1,Wet,71,14,18,24,213,340,0.044,7450,0.96,1100,6350,29,4,7,56,6250,100,18,25,80,6470,1240,990.3,981,9.24,0.83,0.648,0.0702,1.48,0.16,4,0.3,1.78,0.192,7.46,0,0,0,0,0,0,0
2003-05-05,2002,8,31,125,7722.4,0.0073,1,Wet,71,14,18,24,213,340,0.044,7382,0.96,1100,6280,29,4,7,56,6190,100,18,25,80,6400,1240,990.3,981,9.28,0.832,0.648,0.0698,1.48,0.159,4,0.3,1.78,0.192,7.5,0,0,0,0,0,0,0
2003-05-06,2002,8,32,126,7654.8,0.0079,1,Wet,71,14,18,24,213,340,0.044,7315,0.96,1100,6220,29,4,7,56,6120,100,18,25,80,6330,1240,990.2,980.9,9.33,0.838,0.648,0.0694,1.49,0.159,4,0.3,1.79,0.191,7.55,0,0,0,0,0,0,0
2003-05-07,2002,8,32,127,7576.9,0.0086,1,Wet,71,14,18,24,213,340,0.045,7237,0.95,1100,6140,29,4,7,56,6040,100,18,25,80,6250,1240,990.2,980.8,9.39,0.845,0.648,0.069,1.49,0.159,4,0.3,1.79,0.191,7.59,0,0,0,0,0,0,0
2003-05-08,2002,8,32,128,7488.9,0.0094,1,Wet,71,14,18,24,213,340,0.045,7149,0.95,1100,6050,29,4,7,56,5950,100,18,25,80,6170,1240,990.2,980.7,9.46,0.848,0.648,0.0685,1.5,0.158,4,0.3,1.8,0.19,7.66,0,0,0,0,0,0,0
2003-05-09,2002,8,32,129,7401.2,0.01,1,Wet,71,14,18,24,213,340,0.046,7061,0.95,1100,5960,29,4,7,56,5870,100,18,25,80,6080,1240,990.2,980.7,9.53,0.851,0.648,0.068,1.5,0.157,4,0.3,1.8,0.189,7.74,0,0,0,0,0,0,0
2003-05-10,2002,8,32,130,7303.4,0.012,1,Wet,71,14,18,24,213,340,0.047,6963,0.95,1100,5860,29,4,7,56,5770,100,18,25,80,5980,1240,990.2,980.6,9.62,0.854,0.648,0.0674,1.5,0.156,4,0.3,1.8,0.187,7.82,0,0,0,0,0,0,0
2003-05-11,2002,8,32,131,7205.9,0.013,1,Wet,71,14,18,24,213,340,0.047,6866,0.95,1100,5770,29,4,7,56,5670,100,18,25,80,5880,1240,990.2,980.5,9.7,0.857,0.648,0.0668,1.5,0.155,4,0.3,1.8,0.186,7.9,0,0,0,0,0,0,0
2003-05-12,2002,8,32,132,7108.8,0.014,1,Wet,71,14,18,24,213,340,0.048,6769,0.95,1100,5670,29,4,7,56,5570,100,18,25,80,5790,1240,990.2,980.4,9.79,0.86,0.648,0.0662,1.51,0.154,4,0.3,1.81,0.185,7.98,0,0,0,0,0,0,0
2003-05-13,2002,8,33,133,7001.8,0.016,1,Wet,71,14,18,24,213,340,0.049,6662,0.95,1100,5560,29,4,7,56,5470,100,18,25,80,5680,1240,990.2,980.3,9.88,0.863,0.648,0.0656,1.51,0.153,4,0.3,1.81,0.183,8.07,0,0,0,0,0,0,0
2003-05-14,2002,8,33,134,6895.3,0.017,1,Wet,71,14,18,24,213,340,0.049,6555,0.95,1100,5460,29,4,7,56,5360,100,18,25,80,5570,1240,990.2,980.2,10,0.866,0.648,0.0648,1.51,0.151,4,0.3,1.81,0.181,8.19,0,0,0,0,0,0,0
2003-05-15,2002,8,33,135,6789.1,0.019,1,Wet,71,14,18,24,213,340,0.05,6449,0.95,1100,5350,29,4,7,56,5250,100,18,25,80,5470,1240,990.2,980,10.1,0.87,0.648,0.064,1.52,0.15,4,0.3,1.82,0.18,8.31,0,0,0,0,0,0,0
2003-05-16,2002,8,33,136,6673.3,0.021,1,Wet,71,14,18,24,213,340,0.051,6333,0.95,1100,5230,29,4,7,56,5140,100,18,25,80,5350,1240,990.1,979.9,10.3,0.873,0.648,0.0632,1.52,0.148,4,0.3,1.82,0.178,8.44,0,0,0,0,0,0,0
2003-05-17,2002,8,33,137,6558,0.023,1,Wet,71,14,18,24,213,340,0.052,6218,0.95,1100,5120,29,4,7,56,5020,100,18,25,80,5240,1240,990.1,979.7,10.4,0.877,0.648,0.0624,1.52,0.147,4,0.3,1.82,0.176,8.57,0,0,0,0,0,0,0
2003-05-18,2002,8,33,138,6443.3,0.025,1,Wet,71,14,18,24,213,340,0.053,6103,0.95,1100,5000,29,4,7,56,4910,100,18,25,80,5120,1240,990.1,979.6,10.5,0.88,0.648,0.0616,1.53,0.145,4,0.3,1.83,0.174,8.7,0,0,0,0,0,0,0
2003-05-19,2002,8,33,139,6329,0.027,1,Wet,71,14,18,24,213,340,0.054,5989,0.95,1100,4890,29,4,7,56,4790,100,18,25,80,5010,1240,990.1,979.5,10.7,0.883,0.648,0.0608,1.53,0.144,4,0.3,1.83,0.172,8.83,0,0,0,0,0,0,0
2003-05-20,2002,8,34,140,6215.2,0.029,1,Wet,71,14,18,24,213,340,0.055,5875,0.94,1100,4780,29,4,7,56,4680,100,18,25,80,4890,1240,990.1,979.3,10.8,0.887,0.648,0.0601,1.53,0.142,4,0.3,1.83,0.17,8.95,0,0,0,0,0,0,0
2003-05-21,2002,8,34,141,6102,0.033,1,Wet,71,14,18,24,213,340,0.056,5762,0.94,1100,4660,29,4,7,56,4570,100,18,25,80,4780,1240,990.1,979.2,10.9,0.89,0.648,0.0593,1.54,0.141,4,0.3,1.84,0.168,9.08,0,0,0,0,0,0,0
2003-05-22,2002,8,34,142,5989.3,0.036,1,Wet,71,14,18,24,213,340,0.057,5649,0.94,1100,4550,29,4,7,56,4450,100,18,25,80,4670,1240,990.1,979,11.1,0.894,0.648,0.0586,1.54,0.139,4,0.3,1.84,0.167,9.21,0,0,0,0,0,0,0
2003-05-23,2002,8,34,143,5877.1,0.04,1,Wet,71,14,18,24,213,340,0.058,5537,0.94,1100,4440,29,4,7,56,4340,100,18,25,80,4550,1240,990.1,978.9,11.2,0.897,0.648,0.0578,1.55,0.138,4,0.3,1.85,0.165,9.37,0,0,0,0,0,0,0
2003-05-24,2002,8,34,144,5775.2,0.043,1,Wet,71,14,18,24,213,340,0.059,5435,0.94,1100,4340,29,4,7,56,4240,100,18,25,80,4450,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.52,0,0,0,0,0,0,0
2003-05-25,2002,8,34,145,5673.7,0.047,1,Wet,71,14,18,24,213,340,0.06,5334,0.94,1100,4230,29,4,7,56,4140,100,18,25,80,4350,1240,990.1,978.5,11.5,0.903,0.648,0.0563,1.55,0.135,4,0.3,1.85,0.161,9.66,0,0,0,0,0,0,0
2003-05-26,2002,8,34,146,5572.7,0.05,1,Wet,71,14,18,24,213,340,0.061,5233,0.94,1100,4130,29,4,7,56,4040,100,18,25,80,4250,1240,990.1,978.4,11.7,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.81,0,0,0,0,0,0,0
2003-05-27,2002,8,35,147,5453.1,0.054,1,Wet,71,14,18,24,213,340,0.062,5113,0.94,1100,4010,29,4,7,56,3920,100,18,25,80,4130,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.98,0,0,0,0,0,0,0
2003-05-28,2002,8,35,148,5343.6,0.058,1,Wet,71,14,18,24,213,340,0.064,5004,0.94,1100,3900,29,4,7,56,3810,100,18,25,80,4020,1240,990,978,12,0.913,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,85.8,2060
2003-05-29,2002,8,35,149,5234.7,0.061,1,Wet,71,14,18,24,213,340,0.065,4895,0.94,1100,3800,29,4,7,56,3700,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.7,2130
2003-05-30,2002,8,35,150,5126.4,0.066,1,Wet,71,14,18,24,213,340,0.066,4786,0.93,1100,3690,29,4,7,56,3590,100,18,25,80,3800,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.4,0.89,0.97,0.863,25.1,22.9,91.7,2200
2003-05-31,2002,8,35,151,5018.7,0.07,1,Wet,71,14,18,24,213,340,0.068,4679,0.93,1100,3580,29,4,7,56,3480,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2003-06-01,2002,9,35,152,4911.6,0.074,1,Wet,67,13,15,17,181,293,0.06,4619,0.94,1100,3520,33,5,10,63,3410,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.2,2360
2003-06-02,2002,9,35,153,4814.3,0.078,1,Wet,67,13,15,17,181,293,0.061,4521,0.94,1100,3420,33,5,10,63,3310,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2003-06-03,2002,9,36,154,4717.5,0.082,1,Wet,67,13,15,17,181,293,0.062,4425,0.94,1100,3330,33,5,10,63,3210,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2003-06-04,2002,9,36,155,4621.3,0.086,1,Wet,67,13,15,17,181,293,0.063,4328,0.94,1100,3230,33,5,10,63,3120,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2003-06-05,2002,9,36,156,4525.6,0.089,1,Wet,67,13,15,17,181,293,0.065,4233,0.94,1100,3130,33,5,10,63,3020,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2003-06-06,2002,9,36,157,4430.4,0.094,1,Wet,67,13,15,17,181,293,0.066,4137,0.93,1100,3040,33,5,10,63,2930,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2003-06-07,2002,9,36,158,4326.8,0.098,1,Wet,67,13,15,17,181,293,0.068,4034,0.93,1100,2930,33,5,10,63,2820,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2003-06-08,2002,9,36,159,4214.9,0.1,1,Wet,67,13,15,17,181,293,0.07,3922,0.93,1100,2820,33,5,10,63,2710,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2003-06-09,2002,9,36,160,4112.7,0.11,1,Wet,67,13,15,17,181,293,0.071,3820,0.93,1100,2720,33,5,10,63,2610,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2003-06-10,2002,9,37,161,4011.1,0.11,1,Wet,67,13,15,17,181,293,0.073,3718,0.93,1100,2620,33,5,10,62,2510,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2003-06-11,2002,9,37,162,3910.3,0.12,1,Wet,67,13,15,17,181,293,0.075,3617,0.93,1100,2520,33,5,10,59,2410,100,18,25,76,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2003-06-12,2002,9,37,163,3818.8,0.12,1,Wet,67,13,15,17,181,293,0.077,3526,0.92,1100,2430,33,5,10,56,2320,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2003-06-13,2002,9,37,164,3728,0.12,1,Wet,67,13,15,17,181,293,0.079,3435,0.92,1100,2340,33,5,10,53,2230,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2003-06-14,2002,9,37,165,3637.7,0.13,1,Wet,67,13,15,17,181,293,0.081,3345,0.92,1100,2250,33,5,10,50,2150,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2003-06-15,2002,9,37,166,3548.1,0.13,1,Wet,67,13,15,17,181,293,0.083,3255,0.92,1100,2160,33,5,10,48,2060,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2003-06-16,2002,9,37,167,3467.6,0.14,1,Wet,67,13,15,17,181,293,0.085,3175,0.92,1100,2080,33,5,10,45,1980,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2003-06-17,2002,9,38,168,3387.6,0.14,1,Wet,67,13,15,17,181,293,0.086,3095,0.91,1100,2000,33,5,10,43,1900,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2003-06-18,2002,9,38,169,3308.1,0.15,1,Wet,67,13,15,17,181,293,0.089,3015,0.91,1100,1920,33,5,10,40,1830,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2003-06-19,2002,9,38,170,3220.9,0.15,1,Wet,67,13,15,17,181,293,0.091,2928,0.91,1100,1830,33,5,10,38,1740,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2003-06-20,2002,9,38,171,3126.1,0.16,1,Wet,67,13,15,17,181,293,0.094,2833,0.91,1100,1730,33,5,10,35,1650,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2003-06-21,2002,9,38,172,3032.2,0.16,1,Wet,67,13,15,17,181,293,0.097,2739,0.9,1100,1640,33,5,10,32,1560,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2003-06-22,2002,9,38,173,2939.1,0.17,1,Wet,67,13,15,17,181,293,0.1,2646,0.9,1100,1550,33,5,10,29,1470,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2003-06-23,2002,9,38,174,2854.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2562,0.9,1100,1460,33,5,10,27,1390,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2003-06-24,2002,9,39,175,2771.4,0.18,1,Wet,67,13,15,17,181,293,0.11,2478,0.89,1100,1380,33,5,10,24,1310,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2003-06-25,2002,9,39,176,2688.7,0.19,1,Wet,67,13,15,17,181,293,0.11,2396,0.89,1100,1300,33,5,10,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2003-06-26,2002,9,39,177,2614.5,0.19,1,Wet,67,13,15,17,181,293,0.11,2322,0.89,1100,1220,33,5,10,20,1150,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2003-06-27,2002,9,39,178,2541,0.2,1,Wet,67,13,15,17,181,293,0.12,2248,0.89,1100,1150,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2003-06-28,2002,9,39,179,2475.8,0.2,1,Wet,67,13,15,17,181,293,0.12,2183,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2003-06-29,2002,9,39,180,2411.1,0.21,1,Wet,67,13,15,17,181,293,0.12,2118,0.88,1100,1020,33,5,10,14,956,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2003-06-30,2002,9,39,181,2347,0.22,1,Wet,67,13,15,17,181,293,0.13,2054,0.88,1100,954,33,5,10,12,894,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2003-07-01,2002,10,40,182,2283.4,0.22,1,Wet,63,12,13,13,155,256,0.11,2027,0.89,1100,927,37,6,12,15,857,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-07-02,2002,10,40,183,2205.7,0.23,1,Wet,63,12,13,13,155,256,0.12,1950,0.88,1100,850,37,6,12,13,782,100,18,25,26,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2003-07-03,2002,10,40,184,2121.6,0.23,1,Wet,63,12,13,13,155,256,0.12,1866,0.88,1100,766,37,6,12,10,701,100,18,25,23,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2003-07-04,2002,10,40,185,2045.8,0.24,1,Wet,63,12,13,13,155,256,0.13,1790,0.88,1100,690,37,6,12,8,627,100,18,25,21,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2003-07-05,2002,10,40,186,1971,0.25,1,Wet,63,12,13,13,155,256,0.13,1715,0.87,1100,615,37,6,12,5,555,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2003-07-06,2002,10,40,187,1904.2,0.25,1,Wet,63,12,13,13,155,256,0.13,1648,0.87,1100,548,37,6,12,3,490,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2003-07-07,2002,10,40,188,1838.2,0.26,1,Wet,63,12,13,13,155,256,0.14,1582,0.86,1100,482,37,6,12,1,426,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2003-07-08,2002,10,41,189,1779.9,0.27,1,Wet,63,12,13,13,155,256,0.14,1524,0.86,1100,424,37,6,12,0,369,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2003-07-09,2002,10,41,190,1722.3,0.27,1,Wet,63,12,13,13,155,256,0.15,1466,0.85,1100,366,37,6,11,-2,314,100,18,24,11,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2003-07-10,2002,10,41,191,1672.1,0.28,1,Wet,63,12,13,13,155,256,0.15,1416,0.85,1100,316,37,6,10,-4,267,100,18,23,9,422,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2003-07-11,2002,10,41,192,1622.5,0.29,1,Wet,63,12,13,13,155,256,0.16,1367,0.84,1100,267,37,6,8,-5,221,100,18,21,8,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2003-07-12,2002,10,41,193,1573.6,0.29,1,Wet,63,12,13,13,155,256,0.16,1318,0.84,1100,218,37,6,7,-6,174,100,18,20,7,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2003-07-13,2002,10,41,194,1531.7,0.3,1,Wet,63,12,13,13,155,256,0.17,1276,0.83,1100,176,37,5,5,-8,137,100,17,18,5,292,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.0761,4,0.3,1.85,0.0908,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2003-07-14,2002,10,41,195,1490.2,0.31,1,Wet,63,12,13,13,155,256,0.17,1234,0.83,1100,134,30,4,4,-9,105,93,16,17,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-07-15,2002,10,42,196,1449.3,0.31,1,Wet,63,12,13,13,155,256,0.18,1193,0.82,1100,93,21,3,3,-10,76,84,15,16,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-07-16,2002,10,42,197,1408.9,0.32,1,Wet,63,12,13,13,155,256,0.18,1153,0.82,1100,53,12,2,2,-11,48,75,14,15,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2003-07-17,2002,10,42,198,1356.9,0.33,1,Wet,63,12,13,13,155,256,0.19,1101,0.81,1100,1,0,0,0,-13,14,63,12,13,0,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-07-18,2002,10,42,199,1288.1,0.34,1,Wet,63,12,13,13,155,256,0.2,1032,0.8,1032,0,0,0,0,-13,13,63,12,13,0,168,1120,990,968.8,21.2,0.728,0.495,0.0234,1.22,0.0577,4,0.286,1.51,0.0712,19.7,0.954,0.98,0.935,47.5,46.6,186,4470
2003-07-19,2002,10,42,200,1227,0.34,1,Wet,63,12,13,13,155,256,0.21,971,0.79,971,0,0,0,0,-13,13,63,12,13,0,168,1060,990,968.6,21.4,0.638,0.409,0.0191,1.05,0.049,4,0.27,1.32,0.0616,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2003-07-20,2002,10,42,201,1173.2,0.35,1,Wet,63,12,13,13,155,256,0.22,917.2,0.78,917.2,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.4,21.6,0.575,0.383,0.0178,0.958,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.7,42.8,171,4110
2003-07-21,2002,10,42,202,1126.3,0.36,1,Wet,63,12,13,13,155,256,0.23,870.3,0.77,870.3,0,0,0,0,-13,13,63,12,13,0,168,958,990,968.3,21.7,0.532,0.36,0.0166,0.892,0.0411,4,0.236,1.13,0.052,20.6,0.954,0.98,0.935,41.9,41,164,3940
2003-07-22,2002,10,43,203,1085.9,0.36,1,Wet,63,12,13,13,155,256,0.24,829.9,0.76,829.9,0,0,0,0,-13,13,63,12,13,0,168,918,990,968.2,21.8,0.495,0.341,0.0156,0.836,0.0383,4,0.223,1.06,0.0485,20.8,0.953,0.977,0.931,40.3,39.4,157,3780
2003-07-23,2002,10,43,204,1046.7,0.37,1,Wet,63,12,13,13,155,256,0.24,790.7,0.76,790.7,0,0,0,0,-13,13,63,12,13,0,168,879,990,968,22,0.459,0.322,0.0147,0.781,0.0356,3,0.291,1.07,0.0488,20.9,0.956,0.98,0.937,51.6,48.2,145,3470
