date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-07-24,2002,10,43,205,1013.6,0.38,1,Wet,63,12,13,13,155,256,0.25,757.6,0.75,757.6,0,0,0,0,-13,13,63,12,13,0,168,846,990,967.9,22.1,0.429,0.306,0.0139,0.735,0.0333,3,0.282,1.02,0.0461,21,0.957,0.98,0.937,49.8,48.2,145,3470
2003-07-25,2002,10,43,206,981.43,0.39,1,Wet,63,12,13,13,155,256,0.26,725.4,0.74,725.4,0,0,0,0,-13,13,63,12,13,0,168,813,990,967.8,22.2,0.4,0.286,0.0129,0.685,0.0309,3,0.269,0.954,0.043,21.2,0.956,0.98,0.937,48.1,47.2,142,3400
2003-07-26,2002,10,43,207,955,0.39,1,Wet,63,12,13,13,155,256,0.27,699,0.73,699,0,0,0,0,-13,13,63,12,13,0,168,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
2003-07-27,2002,10,43,208,929.35,0.4,1,Wet,63,12,13,13,155,256,0.28,673.4,0.72,673.4,0,0,0,0,-13,13,63,12,13,0,168,761,990,967.6,22.4,0.359,0.251,0.0112,0.61,0.0273,3,0.246,0.855,0.0382,21.5,0.956,0.98,0.937,45.3,44.4,133,3200
2003-07-28,2002,10,43,209,908.99,0.4,1,Wet,63,12,13,13,155,256,0.28,653,0.72,653,0,0,0,0,-13,13,63,12,13,0,168,741,990,967.5,22.5,0.348,0.237,0.0106,0.585,0.026,3,0.236,0.821,0.0366,21.6,0.956,0.98,0.937,44.2,43.3,130,3120
2003-07-29,2002,10,44,210,889.23,0.41,1,Wet,63,12,13,13,155,256,0.29,633.2,0.71,633.2,0,0,0,0,-13,13,63,12,13,0,168,721,990,967.5,22.5,0.336,0.224,0.00994,0.56,0.0249,3,0.227,0.788,0.0349,21.8,0.955,0.98,0.936,43,42.1,126,3030
2003-07-30,2002,10,44,211,870.14,0.41,1,Wet,63,12,13,13,155,256,0.29,614.1,0.71,614.1,0,0,0,0,-13,13,63,12,13,0,168,702,990,967.4,22.6,0.326,0.211,0.00934,0.537,0.0237,3,0.219,0.756,0.0334,21.9,0.954,0.98,0.935,41.9,41.1,123,2960
2003-07-31,2002,10,44,212,851.78,0.42,1,Wet,63,12,13,13,155,256,0.3,595.8,0.7,595.8,0,0,0,0,-13,13,63,12,13,0,168,684,990,967.3,22.7,0.315,0.199,0.00877,0.514,0.0227,3,0.211,0.725,0.0319,22,0.954,0.978,0.932,40.8,39.9,120,2870
2003-08-01,2002,11,44,213,834.24,0.42,1,Wet,58,10,10,7,117,202,0.24,632.2,0.76,632.2,0,0,0,0,-7,7,58,10,10,0,124,710,990,967.2,22.8,0.33,0.223,0.00981,0.553,0.0243,3,0.227,0.78,0.0343,22,0.955,0.98,0.936,43.4,42.5,128,3060
2003-08-02,2002,11,44,214,817.64,0.43,1,Wet,58,10,10,7,117,202,0.25,615.6,0.75,615.6,0,0,0,0,-7,7,58,10,10,0,124,694,990,967.2,22.8,0.321,0.212,0.0093,0.533,0.0233,3,0.22,0.752,0.033,22.1,0.955,0.98,0.936,42.4,41.6,125,2990
2003-08-03,2002,11,44,215,805.49,0.43,1,Wet,58,10,10,7,117,202,0.25,603.5,0.75,603.5,0,0,0,0,-7,7,58,10,10,0,124,681,990,967.1,22.9,0.314,0.204,0.00892,0.518,0.0226,3,0.214,0.732,0.032,22.1,0.954,0.98,0.935,41.7,40.8,123,2940
2003-08-04,2002,11,44,216,794.14,0.44,1,Wet,58,10,10,7,117,202,0.25,592.1,0.75,592.1,0,0,0,0,-7,7,58,10,10,0,124,670,990,967.1,22.9,0.307,0.197,0.00857,0.504,0.022,3,0.209,0.713,0.0311,22.2,0.954,0.978,0.933,41,40.1,120,2890
2003-08-05,2002,11,45,217,783.79,0.44,1,Wet,58,10,10,7,117,202,0.26,581.8,0.74,581.8,0,0,0,0,-7,7,58,10,10,0,124,660,990,967,23,0.301,0.19,0.00826,0.491,0.0214,3,0.204,0.695,0.0303,22.3,0.953,0.977,0.931,40.4,39.4,118,2840
2003-08-06,2002,11,45,218,774.84,0.45,1,Wet,58,10,10,7,117,202,0.26,572.8,0.74,572.8,0,0,0,0,-7,7,58,10,10,0,124,651,990,967,23,0.296,0.184,0.00798,0.48,0.0209,3,0.2,0.68,0.0296,22.3,0.952,0.976,0.929,39.8,38.8,116,2800
2003-08-07,2002,11,45,219,765.39,0.45,1,Wet,58,10,10,7,117,202,0.26,563.4,0.74,563.4,0,0,0,0,-7,7,58,10,10,0,124,641,990,967,23,0.291,0.177,0.0077,0.468,0.0203,3,0.196,0.664,0.0288,22.4,0.952,0.974,0.927,39.2,38.2,115,2750
2003-08-08,2002,11,45,220,750.35,0.46,1,Wet,58,10,10,7,117,202,0.27,548.4,0.73,548.4,0,0,0,0,-7,7,58,10,10,0,124,626,990,966.9,23.1,0.282,0.167,0.00724,0.45,0.0195,3,0.189,0.639,0.0277,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2003-08-09,2002,11,45,221,735.31,0.46,1,Wet,58,10,10,7,117,202,0.28,533.3,0.72,533.3,0,0,0,0,-7,7,58,10,10,0,124,611,990,966.8,23.2,0.274,0.157,0.00679,0.431,0.0186,3,0.182,0.614,0.0265,22.5,0.949,0.97,0.921,37.3,36.2,109,2610
2003-08-10,2002,11,45,222,721.92,0.47,1,Wet,58,10,10,7,117,202,0.28,519.9,0.72,519.9,0,0,0,0,-7,7,58,10,10,0,124,598,990,966.8,23.2,0.266,0.148,0.00639,0.415,0.0179,3,0.176,0.591,0.0255,22.6,0.948,0.97,0.92,36.5,35.4,106,2550
2003-08-11,2002,11,45,223,707.97,0.47,1,Wet,58,10,10,7,117,202,0.28,506,0.71,506,0,0,0,0,-7,7,58,10,10,0,124,584,990,966.7,23.3,0.258,0.139,0.00597,0.397,0.0171,3,0.17,0.568,0.0244,22.7,0.947,0.97,0.918,35.5,34.5,103,2480
2003-08-12,2002,11,46,224,695.67,0.48,1,Wet,58,10,10,7,117,202,0.29,493.7,0.71,493.7,0,0,0,0,-7,7,58,10,10,0,124,572,990,966.7,23.3,0.251,0.132,0.00566,0.383,0.0164,2,0.276,0.659,0.0283,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-08-13,2002,11,46,225,682.81,0.48,1,Wet,58,10,10,7,117,202,0.3,480.8,0.7,480.8,0,0,0,0,-7,7,58,10,10,0,124,559,990,966.6,23.4,0.244,0.126,0.00539,0.37,0.0158,2,0.267,0.637,0.0273,22.7,0.956,0.98,0.937,51.3,48.2,96.4,2310
2003-08-14,2002,11,46,226,671.6,0.49,1,Wet,58,10,10,7,117,202,0.3,469.6,0.7,469.6,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00515,0.358,0.0153,2,0.259,0.618,0.0264,22.8,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-08-15,2002,11,46,227,659.85,0.49,1,Wet,58,10,10,7,117,202,0.31,457.9,0.69,457.9,0,0,0,0,-7,7,58,10,10,0,124,536,990,966.5,23.5,0.231,0.115,0.00491,0.346,0.0148,2,0.252,0.598,0.0255,22.9,0.958,0.98,0.938,49.1,48.2,96.3,2310
2003-08-16,2002,11,46,228,648.09,0.49,1,Wet,58,10,10,7,117,202,0.31,446.1,0.69,446.1,0,0,0,0,-7,7,58,10,10,0,124,524,990,966.5,23.5,0.224,0.11,0.00466,0.334,0.0142,2,0.244,0.578,0.0246,22.9,0.958,0.98,0.939,48,47.1,94.2,2260
2003-08-17,2002,11,46,229,637.97,0.5,1,Wet,58,10,10,7,117,202,0.32,436,0.68,436,0,0,0,0,-7,7,58,10,10,0,124,514,990,966.5,23.5,0.219,0.105,0.00445,0.323,0.0137,2,0.237,0.56,0.0238,23,0.957,0.98,0.938,47,46.1,92.2,2210
2003-08-18,2002,11,46,230,627.31,0.5,1,Wet,58,10,10,7,117,202,0.32,425.3,0.68,425.3,0,0,0,0,-7,7,58,10,10,0,124,503,990,966.4,23.6,0.213,0.0997,0.00423,0.313,0.0133,2,0.23,0.542,0.023,23,0.956,0.98,0.937,46,45.1,90.1,2160
2003-08-19,2002,11,47,231,616.64,0.51,1,Wet,58,10,10,7,117,202,0.33,414.6,0.67,414.6,0,0,0,0,-7,7,58,10,10,0,124,493,990,966.4,23.6,0.209,0.0947,0.00401,0.304,0.0129,2,0.222,0.526,0.0223,23.1,0.956,0.98,0.937,44.9,44,88,2110
2003-08-20,2002,11,47,232,606.53,0.51,1,Wet,58,10,10,7,117,202,0.33,404.5,0.67,404.5,0,0,0,0,-7,7,58,10,10,0,124,483,990,966.3,23.7,0.206,0.0899,0.0038,0.296,0.0125,2,0.216,0.511,0.0216,23.2,0.955,0.98,0.936,43.9,43,86,2060
2003-08-21,2002,11,47,233,597.5,0.52,1,Wet,58,10,10,7,117,202,0.34,395.5,0.66,395.5,0,0,0,0,-7,7,58,10,10,0,124,474,990,966.3,23.7,0.203,0.0857,0.00361,0.288,0.0122,2,0.209,0.498,0.021,23.2,0.954,0.98,0.935,43,42.1,84.2,2020
2003-08-22,2002,11,47,234,587.93,0.52,1,Wet,58,10,10,7,117,202,0.34,385.9,0.66,385.9,0,0,0,0,-7,7,58,10,10,0,124,464,990,966.2,23.8,0.199,0.0812,0.00342,0.28,0.0118,2,0.203,0.483,0.0204,23.3,0.953,0.98,0.934,42,41.1,82.3,1970
2003-08-23,2002,11,47,235,578.91,0.52,1,Wet,58,10,10,7,117,202,0.35,376.9,0.65,376.9,0,0,0,0,-7,7,58,10,10,0,124,455,990,966.2,23.8,0.196,0.0769,0.00323,0.273,0.0115,2,0.197,0.47,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.3,1930
2003-08-24,2002,11,47,236,570.98,0.53,1,Wet,58,10,10,7,117,202,0.35,369,0.65,369,0,0,0,0,-7,7,58,10,10,0,124,447,990,966.2,23.8,0.193,0.0732,0.00307,0.266,0.0112,2,0.192,0.458,0.0192,23.4,0.951,0.976,0.929,40.2,39.3,78.5,1880
2003-08-25,2002,11,47,237,562.5,0.53,1,Wet,58,10,10,7,117,202,0.36,360.5,0.64,360.5,0,0,0,0,-7,7,58,10,10,0,124,439,990,966.1,23.9,0.19,0.0692,0.0029,0.259,0.0109,2,0.186,0.445,0.0187,23.4,0.95,0.975,0.926,39.3,38.3,76.7,1840
2003-08-26,2002,11,48,238,554.03,0.54,1,Wet,58,10,10,7,117,202,0.36,352,0.64,352,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.0652,0.00273,0.252,0.0106,2,0.18,0.433,0.0181,23.5,0.949,0.973,0.923,38.4,37.4,74.8,1800
2003-08-27,2002,11,48,239,545.55,0.54,1,Wet,58,10,10,7,117,202,0.37,343.6,0.63,343.6,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.184,0.0612,0.00255,0.245,0.0103,2,0.174,0.42,0.0175,23.5,0.948,0.971,0.92,37.6,36.5,72.9,1750
2003-08-28,2002,11,48,240,537.62,0.55,1,Wet,58,10,10,7,117,202,0.38,335.6,0.62,335.6,0,0,0,0,-7,7,58,10,10,0,124,414,990,966,24,0.182,0.0574,0.00239,0.239,0.00996,2,0.169,0.408,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.2,1710
2003-08-29,2002,11,48,241,530.78,0.55,1,Wet,58,10,10,7,117,202,0.38,328.8,0.62,328.8,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0542,0.00226,0.233,0.00972,2,0.164,0.398,0.0166,23.6,0.945,0.97,0.917,36,34.9,69.8,1680
2003-08-30,2002,11,48,242,523.4,0.55,1,Wet,58,10,10,7,117,202,0.39,321.4,0.61,321.4,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0507,0.00211,0.227,0.00945,2,0.159,0.387,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2003-08-31,2002,11,48,243,516.02,0.56,1,Wet,58,10,10,7,117,202,0.39,314,0.61,314,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0472,0.00196,0.221,0.00918,2,0.154,0.376,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.8,1600
2003-09-01,2002,12,48,244,507.54,0.56,1,Wet,48,8,7,4,79,146,0.29,361.5,0.71,361.5,0,0,0,0,-4,4,48,8,7,0,83,425,990,965.9,24.1,0.185,0.0696,0.00289,0.255,0.0106,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2003-09-02,2002,12,49,245,499.61,0.57,1,Wet,48,8,7,4,79,146,0.29,353.6,0.71,353.6,0,0,0,0,-4,4,48,8,7,0,83,417,990,965.8,24.2,0.183,0.0659,0.00273,0.248,0.0103,2,0.181,0.43,0.0178,23.7,0.949,0.974,0.924,39,38,76,1820
2003-09-03,2002,12,49,246,491.68,0.57,1,Wet,48,8,7,4,79,146,0.3,345.7,0.7,345.7,0,0,0,0,-4,4,48,8,7,0,83,409,990,965.8,24.2,0.18,0.0622,0.00257,0.242,0.01,2,0.176,0.418,0.0173,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2003-09-04,2002,12,49,247,484.85,0.58,1,Wet,48,8,7,4,79,146,0.3,338.9,0.7,338.9,0,0,0,0,-4,4,48,8,7,0,83,402,990,965.8,24.2,0.177,0.0589,0.00243,0.236,0.00976,2,0.171,0.408,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.7,1750
2003-09-05,2002,12,49,248,477.46,0.58,1,Wet,48,8,7,4,79,146,0.31,331.5,0.69,331.5,0,0,0,0,-4,4,48,8,7,0,83,394,990,965.7,24.3,0.175,0.0554,0.00229,0.23,0.00949,2,0.166,0.396,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2003-09-06,2002,12,49,249,470.08,0.59,1,Wet,48,8,7,4,79,146,0.31,324.1,0.69,324.1,0,0,0,0,-4,4,48,8,7,0,83,387,990,965.7,24.3,0.172,0.052,0.00214,0.224,0.00923,2,0.161,0.385,0.0159,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
2003-09-07,2002,12,49,250,462.7,0.59,1,Wet,48,8,7,4,79,146,0.32,316.7,0.68,316.7,0,0,0,0,-4,4,48,8,7,0,83,380,990,965.7,24.3,0.17,0.0485,0.00199,0.218,0.00897,2,0.156,0.374,0.0154,23.9,0.943,0.97,0.915,35.1,34,68.1,1630
2003-09-08,2002,12,49,251,455.86,0.6,1,Wet,48,8,7,4,79,146,0.32,309.9,0.68,309.9,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0453,0.00186,0.212,0.00872,2,0.152,0.364,0.015,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2003-09-09,2002,12,50,252,450.12,0.6,1,Wet,48,8,7,4,79,146,0.32,304.1,0.68,304.1,0,0,0,0,-4,4,48,8,7,0,83,367,990,965.6,24.4,0.165,0.0425,0.00175,0.208,0.00852,2,0.148,0.355,0.0146,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
2003-09-10,2002,12,50,253,443.83,0.61,1,Wet,48,8,7,4,79,146,0.33,297.8,0.67,297.8,0,0,0,0,-4,4,48,8,7,0,83,361,990,965.6,24.4,0.163,0.0396,0.00162,0.202,0.0083,2,0.144,0.346,0.0142,24.1,0.94,0.97,0.912,33,32,64.1,1540
2003-09-11,2002,12,50,254,437.54,0.61,1,Wet,48,8,7,4,79,146,0.33,291.5,0.67,291.5,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.0366,0.0015,0.197,0.00807,2,0.139,0.337,0.0138,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
2003-09-12,2002,12,50,255,431.25,0.62,1,Wet,48,8,7,4,79,146,0.34,285.3,0.66,285.3,0,0,0,0,-4,4,48,8,7,0,83,348,990,965.5,24.5,0.158,0.0336,0.00138,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.909,31.6,30.7,61.4,1470
2003-09-13,2002,12,50,256,424.96,0.62,1,Wet,48,8,7,4,79,146,0.34,279,0.66,279,0,0,0,0,-4,4,48,8,7,0,83,342,990,965.5,24.5,0.156,0.0307,0.00125,0.187,0.00763,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31,30,60,1440
2003-09-14,2002,12,50,257,419.22,0.63,1,Wet,48,8,7,4,79,146,0.35,273.2,0.65,273.2,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.028,0.00114,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2003-09-15,2002,12,50,258,413.48,0.63,1,Wet,48,8,7,4,79,146,0.35,267.5,0.65,267.5,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0253,0.00103,0.177,0.00723,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2003-09-16,2002,12,51,259,408.83,0.63,1,Wet,48,8,7,4,79,146,0.36,262.8,0.64,262.8,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0231,0.000939,0.174,0.00707,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
2003-09-17,2002,12,51,260,403.64,0.64,1,Wet,48,8,7,4,79,146,0.36,257.6,0.64,257.6,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.0206,0.000838,0.169,0.00689,2,0.116,0.286,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.5,1330
2003-09-18,2002,12,51,261,398.44,0.64,1,Wet,48,8,7,4,79,146,0.37,252.4,0.63,252.4,0,0,0,0,-4,4,48,8,7,0,83,315,990,965.4,24.6,0.147,0.0182,0.000738,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.4,1300
2003-09-19,2002,12,51,262,393.24,0.65,1,Wet,48,8,7,4,79,146,0.37,247.2,0.63,247.2,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0168,0.000681,0.162,0.00657,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2003-09-20,2002,12,51,263,388.05,0.65,1,Wet,48,8,7,4,79,146,0.38,242.1,0.62,242.1,0,0,0,0,-4,4,48,8,7,0,83,305,990,965.3,24.7,0.143,0.0163,0.000662,0.16,0.00647,2,0.106,0.265,0.0108,24.4,0.927,0.97,0.899,26.8,26,52.1,1250
2003-09-21,2002,12,51,264,383.4,0.66,1,Wet,48,8,7,4,79,146,0.38,237.4,0.62,237.4,0,0,0,0,-4,4,48,8,7,0,83,300,990,965.3,24.7,0.142,0.0159,0.000645,0.157,0.00638,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1230
2003-09-22,2002,12,51,265,378.75,0.66,1,Wet,48,8,7,4,79,146,0.39,232.8,0.61,232.8,0,0,0,0,-4,4,48,8,7,0,83,296,990,965.3,24.7,0.14,0.0155,0.000629,0.155,0.00629,2,0.0996,0.255,0.0103,24.5,0.924,0.97,0.896,25.8,25,50,1200
2003-09-23,2002,12,52,266,374.1,0.67,1,Wet,48,8,7,4,79,146,0.39,228.1,0.61,228.1,0,0,0,0,-4,4,48,8,7,0,83,291,990,965.3,24.7,0.138,0.0151,0.000612,0.153,0.0062,1,0.25,0.404,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2003-09-24,2002,12,52,267,369.46,0.67,1,Wet,48,8,7,4,79,146,0.4,223.5,0.6,223.5,0,0,0,0,-4,4,48,8,7,0,83,286,990,965.2,24.8,0.137,0.0147,0.000596,0.151,0.00612,1,0.244,0.396,0.016,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2003-09-25,2002,12,52,268,365.9,0.67,1,Wet,48,8,7,4,79,146,0.4,219.9,0.6,219.9,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.135,0.0144,0.000583,0.15,0.00605,1,0.239,0.389,0.0157,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-09-26,2002,12,52,269,361.8,0.68,1,Wet,48,8,7,4,79,146,0.4,215.8,0.6,215.8,0,0,0,0,-4,4,48,8,7,0,83,279,990,965.2,24.8,0.134,0.0141,0.000568,0.148,0.00597,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-09-27,2002,12,52,270,357.7,0.68,1,Wet,48,8,7,4,79,146,0.41,211.7,0.59,211.7,0,0,0,0,-4,4,48,8,7,0,83,275,990,965.2,24.8,0.132,0.0137,0.000554,0.146,0.00589,1,0.228,0.375,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2003-09-28,2002,12,52,271,353.6,0.69,1,Wet,48,8,7,4,79,146,0.41,207.6,0.59,207.6,0,0,0,0,-4,4,48,8,7,0,83,271,990,965.2,24.8,0.131,0.0134,0.000539,0.144,0.00582,1,0.223,0.367,0.0148,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2003-09-29,2002,12,52,272,349.49,0.69,1,Wet,48,8,7,4,79,146,0.42,203.5,0.58,203.5,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.13,0.013,0.000525,0.143,0.00574,1,0.217,0.36,0.0145,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-09-30,2002,12,53,273,345.39,0.7,1,Wet,48,8,7,4,79,146,0.42,199.4,0.58,199.4,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0127,0.000511,0.141,0.00566,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2003-10-01,2003,1,1,274,341.29,0.7,1,Wet,44,7,6,3,60,120,0.35,221.3,0.65,221.3,0,0,0,0,-3,3,44,7,6,0,63,278,990,965.1,24.9,0.134,0.0146,0.000585,0.148,0.00596,1,0.241,0.39,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2003-10-02,2003,1,1,275,337.19,0.71,1,Wet,44,7,6,3,60,120,0.36,217.2,0.64,217.2,0,0,0,0,-3,3,44,7,6,0,63,274,990,965.1,24.9,0.132,0.0142,0.00057,0.147,0.00588,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2003-10-03,2003,1,1,276,333.64,0.71,1,Wet,44,7,6,3,60,120,0.36,213.6,0.64,213.6,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.0139,0.000558,0.145,0.00581,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2003-10-04,2003,1,1,277,330.08,0.71,1,Wet,44,7,6,3,60,120,0.36,210.1,0.64,210.1,0,0,0,0,-3,3,44,7,6,0,63,267,990,965.1,24.9,0.13,0.0136,0.000545,0.143,0.00575,1,0.226,0.37,0.0148,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2003-10-05,2003,1,1,278,326.53,0.72,1,Wet,44,7,6,3,60,120,0.37,206.5,0.63,206.5,0,0,0,0,-3,3,44,7,6,0,63,264,990,965,25,0.129,0.0133,0.000533,0.142,0.00568,1,0.221,0.363,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2003-10-06,2003,1,1,279,322.97,0.72,1,Wet,44,7,6,3,60,120,0.37,203,0.63,203,0,0,0,0,-3,3,44,7,6,0,63,260,990,965,25,0.127,0.013,0.00052,0.14,0.00561,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2003-10-07,2003,1,1,280,319.42,0.73,1,Wet,44,7,6,3,60,120,0.38,199.4,0.62,199.4,0,0,0,0,-3,3,44,7,6,0,63,256,990,965,25,0.126,0.0127,0.000508,0.139,0.00555,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46,45.1,45.1,1080
2003-10-08,2003,1,2,281,315.86,0.73,1,Wet,44,7,6,3,60,120,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,44,7,6,0,63,253,990,965,25,0.125,0.0124,0.000496,0.137,0.00548,1,0.207,0.344,0.0138,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2003-10-09,2003,1,2,282,313.4,0.74,1,Wet,44,7,6,3,60,120,0.38,193.4,0.62,193.4,0,0,0,0,-3,3,44,7,6,0,63,250,990,965,25,0.124,0.0122,0.000487,0.136,0.00544,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2003-10-10,2003,1,2,283,310.39,0.74,1,Wet,44,7,6,3,60,120,0.39,190.4,0.61,190.4,0,0,0,0,-3,3,44,7,6,0,63,247,990,965,25,0.123,0.0119,0.000476,0.135,0.00538,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,43.9,43,43,1030
2003-10-11,2003,1,2,284,307.39,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,197.4,0.64,197.4,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2003-10-12,2003,1,2,285,304.38,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,194.4,0.64,194.4,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2003-10-13,2003,1,2,286,301.37,0.76,2,Mod_Wet,41,6,4,3,56,110,0.36,191.4,0.64,191.4,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
2003-10-14,2003,1,2,287,298.36,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,188.4,0.63,188.4,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2003-10-15,2003,1,3,288,295.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,185.3,0.63,185.3,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2003-10-16,2003,1,3,289,292.35,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,182.3,0.62,182.3,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2003-10-17,2003,1,3,290,291.53,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,181.5,0.62,181.5,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2003-10-18,2003,1,3,291,290.71,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2003-10-19,2003,1,3,292,287.7,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2003-10-20,2003,1,3,293,285.78,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2003-10-21,2003,1,3,294,285.51,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,175.5,0.61,175.5,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
2003-10-22,2003,1,4,295,283.6,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,173.6,0.61,173.6,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2003-10-23,2003,1,4,296,281.68,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2003-10-24,2003,1,4,297,278.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2003-10-25,2003,1,4,298,275.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2003-10-26,2003,1,4,299,272.66,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2003-10-27,2003,1,4,300,269.65,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2003-10-28,2003,1,4,301,266.64,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2003-10-29,2003,1,5,302,263.64,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2003-10-30,2003,1,5,303,261.17,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2003-10-31,2003,1,5,304,258.71,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2003-11-01,2003,2,5,305,257.35,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2003-11-02,2003,2,5,306,256.53,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2003-11-03,2003,2,5,307,255.71,0.86,2,Mod_Wet,40,6,4,3,53,106,0.41,149.7,0.58,149.7,0,0,0,0,-3,3,40,6,4,0,56,200,990,964.7,25.3,0.106,0.00848,0.000335,0.114,0.00453,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2003-11-04,2003,2,5,308,257.07,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,151.1,0.59,151.1,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00859,0.00034,0.115,0.00455,1,0.146,0.262,0.0103,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2003-11-05,2003,2,6,309,259.53,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,153.5,0.59,153.5,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.0088,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2003-11-06,2003,2,6,310,260.35,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,154.3,0.59,154.3,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00461,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2003-11-07,2003,2,6,311,258.44,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,152.4,0.59,152.4,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00458,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2003-11-08,2003,2,6,312,256.53,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2003-11-09,2003,2,6,313,254.61,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,148.6,0.58,148.6,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2003-11-10,2003,2,6,314,253.24,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,147.2,0.58,147.2,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00827,0.000327,0.113,0.00448,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2003-11-11,2003,2,6,315,251.88,0.86,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2003-11-12,2003,2,7,316,254.89,0.86,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2003-11-13,2003,2,7,317,259.53,0.85,3,Normal,36,5,3,2,47,93,0.36,166.5,0.64,166.5,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00991,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2003-11-14,2003,2,7,318,261.45,0.84,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2003-11-15,2003,2,7,319,260.08,0.85,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
2003-11-16,2003,2,7,320,258.17,0.85,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2003-11-17,2003,2,7,321,260.08,0.85,3,Normal,36,5,3,2,47,93,0.36,167.1,0.64,167.1,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00995,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,903
2003-11-18,2003,2,7,322,259.26,0.85,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2003-11-19,2003,2,8,323,256.8,0.85,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-11-20,2003,2,8,324,257.07,0.85,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2003-11-21,2003,2,8,325,262.27,0.84,3,Normal,36,5,3,2,47,93,0.35,169.3,0.65,169.3,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.1,38.1,916
2003-11-22,2003,2,8,326,262.54,0.84,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2003-11-23,2003,2,8,327,263.36,0.84,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2003-11-24,2003,2,8,328,265.82,0.83,3,Normal,36,5,3,2,47,93,0.35,172.8,0.65,172.8,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000414,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
2003-11-25,2003,2,8,329,266.64,0.83,3,Normal,36,5,3,2,47,93,0.35,173.6,0.65,173.6,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
2003-11-26,2003,2,9,330,267.46,0.83,3,Normal,36,5,3,2,47,93,0.35,174.5,0.65,174.5,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2003-11-27,2003,2,9,331,269.38,0.83,3,Normal,36,5,3,2,47,93,0.34,176.4,0.66,176.4,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2003-11-28,2003,2,9,332,267.46,0.83,3,Normal,36,5,3,2,47,93,0.35,174.5,0.65,174.5,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2003-11-29,2003,2,9,333,268.28,0.83,3,Normal,36,5,3,2,47,93,0.35,175.3,0.65,175.3,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000422,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
2003-11-30,2003,2,9,334,268.01,0.83,3,Normal,36,5,3,2,47,93,0.35,175,0.65,175,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000421,0.123,0.00489,1,0.179,0.302,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2003-12-01,2003,3,9,335,267.74,0.83,3,Normal,38,5,4,3,54,104,0.39,163.7,0.61,163.7,0,0,0,0,-3,3,38,5,4,0,57,211,990,964.8,25.2,0.11,0.00967,0.000383,0.12,0.00474,1,0.164,0.283,0.0112,24.9,0.943,0.971,0.916,37.8,36.7,36.7,881
2003-12-02,2003,3,9,336,270.74,0.82,3,Normal,38,5,4,3,54,104,0.38,166.7,0.62,166.7,0,0,0,0,-3,3,38,5,4,0,57,214,990,964.8,25.2,0.111,0.00992,0.000393,0.121,0.00479,1,0.168,0.288,0.0114,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2003-12-03,2003,3,10,337,270.47,0.82,3,Normal,38,5,4,3,54,104,0.39,166.5,0.61,166.5,0,0,0,0,-3,3,38,5,4,0,57,213,990,964.8,25.2,0.111,0.0099,0.000393,0.121,0.00479,1,0.167,0.288,0.0114,24.9,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-12-04,2003,3,10,338,266.37,0.83,3,Normal,38,5,4,3,54,104,0.39,162.4,0.61,162.4,0,0,0,0,-3,3,38,5,4,0,57,209,990,964.8,25.2,0.109,0.00955,0.000379,0.119,0.00471,1,0.162,0.281,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2003-12-05,2003,3,10,339,262.27,0.84,3,Normal,38,5,4,3,54,104,0.4,158.3,0.6,158.3,0,0,0,0,-3,3,38,5,4,0,57,205,990,964.7,25.3,0.108,0.0092,0.000364,0.117,0.00464,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2003-12-06,2003,3,10,340,259.81,0.85,3,Normal,38,5,4,3,54,104,0.4,155.8,0.6,155.8,0,0,0,0,-3,3,38,5,4,0,57,203,990,964.7,25.3,0.107,0.00899,0.000356,0.116,0.0046,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2003-12-07,2003,3,10,341,257.35,0.85,3,Normal,38,5,4,3,54,104,0.4,153.3,0.6,153.3,0,0,0,0,-3,3,38,5,4,0,57,200,990,964.7,25.3,0.106,0.00878,0.000348,0.115,0.00455,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2003-12-08,2003,3,10,342,258.17,0.85,3,Normal,38,5,4,3,54,104,0.4,154.2,0.6,154.2,0,0,0,0,-3,3,38,5,4,0,57,201,990,964.7,25.3,0.107,0.00885,0.00035,0.115,0.00457,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2003-12-09,2003,3,10,343,262.27,0.84,3,Normal,38,5,4,3,54,104,0.4,158.3,0.6,158.3,0,0,0,0,-3,3,38,5,4,0,57,205,990,964.7,25.3,0.108,0.0092,0.000364,0.117,0.00464,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2003-12-10,2003,3,11,344,265.82,0.83,3,Normal,38,5,4,3,54,104,0.39,161.8,0.61,161.8,0,0,0,0,-3,3,38,5,4,0,57,209,990,964.8,25.2,0.109,0.0095,0.000377,0.119,0.0047,1,0.161,0.28,0.0111,25,0.943,0.97,0.915,37.3,36.2,36.2,870
2003-12-11,2003,3,11,345,268.28,0.83,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2003-12-12,2003,3,11,346,271.29,0.82,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-12-13,2003,3,11,347,274.3,0.82,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2003-12-14,2003,3,11,348,277.31,0.81,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2003-12-15,2003,3,11,349,280.31,0.8,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2003-12-16,2003,3,11,350,283.32,0.8,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2003-12-17,2003,3,12,351,285.78,0.79,5,Dry,26,4,3,2,24,59,0.21,226.8,0.79,226.8,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0956,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2003-12-18,2003,3,12,352,284.96,0.79,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2003-12-19,2003,3,12,353,284.69,0.79,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2003-12-20,2003,3,12,354,287.7,0.79,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2003-12-21,2003,3,12,355,289.61,0.78,5,Dry,26,4,3,2,24,59,0.2,230.6,0.8,230.6,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00572,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2003-12-22,2003,3,12,356,290.98,0.78,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2003-12-23,2003,3,12,357,294.53,0.77,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2003-12-24,2003,3,13,358,296.99,0.77,5,Dry,26,4,3,2,24,59,0.2,238,0.8,238,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.8,26,52.1,1250
2003-12-25,2003,3,13,359,300,0.76,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2003-12-26,2003,3,13,360,300.82,0.76,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2003-12-27,2003,3,13,361,301.64,0.76,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2003-12-28,2003,3,13,362,304.65,0.75,5,Dry,26,4,3,2,24,59,0.19,245.7,0.81,245.7,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000663,0.151,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2003-12-29,2003,3,13,363,304.92,0.75,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2003-12-30,2003,3,13,364,304.1,0.75,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2003-12-31,2003,3,14,365,307.11,0.75,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2004-01-01,2003,4,14,1,311.76,0.74,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2004-01-02,2003,4,14,2,318.05,0.73,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2004-01-03,2003,4,14,3,320.51,0.73,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2004-01-04,2003,4,14,4,320.78,0.73,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2004-01-05,2003,4,14,5,322.7,0.72,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2004-01-06,2003,4,14,6,326.25,0.72,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2004-01-07,2003,4,15,7,333.09,0.71,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000873,0.162,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2004-01-08,2003,4,15,8,340.47,0.7,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2004-01-09,2003,4,15,9,348.4,0.69,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2004-01-10,2003,4,15,10,357.42,0.68,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2004-01-11,2003,4,15,11,367.54,0.67,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2004-01-12,2003,4,15,12,378.75,0.66,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2004-01-13,2003,4,15,13,391.6,0.65,5,Dry,29,5,4,2,33,73,0.19,318.6,0.81,318.6,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.002,0.211,0.00855,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2004-01-14,2003,4,16,14,404.46,0.64,5,Dry,29,5,4,2,33,73,0.18,331.5,0.82,331.5,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00226,0.221,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2004-01-15,2003,4,16,15,415.12,0.63,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2004-01-16,2003,4,16,16,423.05,0.62,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2004-01-17,2003,4,16,17,432.62,0.62,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2004-01-18,2003,4,16,18,445.47,0.61,5,Dry,29,5,4,2,33,73,0.16,372.5,0.84,372.5,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0748,0.00307,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.8,81.5,1960
2004-01-19,2003,4,16,19,459.96,0.59,5,Dry,29,5,4,2,33,73,0.16,387,0.84,387,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0816,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2004-01-20,2003,4,16,20,473.36,0.59,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2004-01-21,2003,4,17,21,487.31,0.58,5,Dry,29,5,4,2,33,73,0.15,414.3,0.85,414.3,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2004-01-22,2003,4,17,22,501.25,0.57,5,Dry,29,5,4,2,33,73,0.15,428.3,0.85,428.3,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2004-01-23,2003,4,17,23,513.01,0.56,5,Dry,29,5,4,2,33,73,0.14,440,0.86,440,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
2004-01-24,2003,4,17,24,524.22,0.55,5,Dry,29,5,4,2,33,73,0.14,451.2,0.86,451.2,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2004-01-25,2003,4,17,25,539.26,0.55,5,Dry,29,5,4,2,33,73,0.14,466.3,0.86,466.3,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2004-01-26,2003,4,17,26,553.21,0.54,5,Dry,29,5,4,2,33,73,0.13,480.2,0.87,480.2,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2004-01-27,2003,4,17,27,567.7,0.53,5,Dry,29,5,4,2,33,73,0.13,494.7,0.87,494.7,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.132,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2004-01-28,2003,4,18,28,585.47,0.52,5,Dry,29,5,4,2,33,73,0.13,512.5,0.88,512.5,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00603,0.383,0.0161,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2004-01-29,2003,4,18,29,604.89,0.51,5,Dry,29,5,4,2,33,73,0.12,531.9,0.88,531.9,0,0,0,0,-2,2,29,5,4,0,35,570,990,966.3,23.7,0.25,0.156,0.0066,0.407,0.0172,3,0.182,0.589,0.0249,23.1,0.949,0.972,0.923,38.1,37,111,2670
2004-01-30,2003,4,18,30,625.39,0.5,5,Dry,29,5,4,2,33,73,0.12,552.4,0.88,552.4,0,0,0,0,-2,2,29,5,4,0,35,590,990,966.4,23.6,0.262,0.17,0.0072,0.432,0.0183,3,0.191,0.623,0.0264,23,0.951,0.975,0.927,39.5,38.5,115,2770
2004-01-31,2003,4,18,31,646.99,0.49,5,Dry,29,5,4,2,33,73,0.11,574,0.89,574,0,0,0,0,-2,2,29,5,4,0,35,612,990,966.5,23.5,0.274,0.184,0.00784,0.459,0.0195,3,0.201,0.66,0.0281,22.9,0.953,0.978,0.931,40.8,39.9,120,2880
2004-02-01,2003,5,18,32,669.14,0.49,4,Mod_Dry,36,6,5,4,54,105,0.16,564.1,0.84,564.1,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.00759,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2004-02-02,2003,5,18,33,692.39,0.48,4,Mod_Dry,36,6,5,4,54,105,0.15,587.4,0.85,587.4,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00829,0.48,0.0206,3,0.207,0.687,0.0295,22.6,0.953,0.979,0.934,41.5,40.6,122,2920
2004-02-03,2003,5,18,34,713.44,0.47,4,Mod_Dry,36,6,5,4,54,105,0.15,608.4,0.85,608.4,0,0,0,0,-4,4,36,6,5,0,58,655,990,966.8,23.2,0.299,0.207,0.00892,0.506,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2004-02-04,2003,5,19,35,733.95,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,629,0.86,629,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00955,0.532,0.023,3,0.226,0.757,0.0327,22.4,0.956,0.98,0.936,44,43.1,129,3110
2004-02-05,2003,5,19,36,753.91,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,648.9,0.86,648.9,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.234,0.0102,0.556,0.0241,3,0.235,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2004-02-06,2003,5,19,37,772.67,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,667.7,0.86,667.7,0,0,0,0,-4,4,36,6,5,0,58,715,990,967,23,0.333,0.247,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2004-02-07,2003,5,19,38,786.62,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2004-02-08,2003,5,19,39,807.18,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2004-02-09,2003,5,19,40,834.24,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2004-02-10,2003,5,19,41,863.93,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,758.9,0.88,758.9,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.306,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2004-02-11,2003,5,20,42,895.74,0.41,3,Normal,43,7,5,4,78,137,0.15,758.7,0.85,758.7,0,0,0,0,-4,4,43,7,5,0,82,814,990,967.5,22.5,0.4,0.306,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2004-02-12,2003,5,20,43,933.95,0.4,3,Normal,43,7,5,4,78,137,0.15,797,0.85,797,0,0,0,0,-4,4,43,7,5,0,82,852,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2004-02-13,2003,5,20,44,974.15,0.39,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2004-02-14,2003,5,20,45,1016.1,0.38,3,Normal,43,7,5,4,78,137,0.14,879.1,0.86,879.1,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2004-02-15,2003,5,20,46,1059.6,0.37,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2004-02-16,2003,5,20,47,1104.6,0.36,3,Normal,43,7,5,4,78,137,0.12,967.6,0.88,967.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2004-02-17,2003,5,20,48,1145.4,0.36,3,Normal,43,7,5,4,78,137,0.12,1008,0.88,1008,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.645,0.442,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.955,0.98,0.936,47.9,46.9,188,4510
2004-02-18,2003,5,21,49,1181.6,0.35,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
2004-02-19,2003,5,21,50,1218.4,0.35,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
2004-02-20,2003,5,21,51,1255.9,0.34,3,Normal,43,7,5,4,78,137,0.11,1119,0.89,1100,19,4,1,1,-3,16,47,8,6,1,94,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2004-02-21,2003,5,21,52,1294,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2004-02-22,2003,5,21,53,1332.8,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2004-02-23,2003,5,21,54,1366,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1204,0.88,1100,104,24,3,3,-2,76,73,11,10,3,169,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-02-24,2003,5,21,55,1393.5,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
