date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-02-25,2003,5,22,56,1408.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2004-02-26,2003,5,22,57,1424.4,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-02-27,2003,5,22,58,1440,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2004-02-28,2003,5,22,59,1461.8,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2004-02-29,2003,5,22,60,1483.9,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2004-03-01,2003,6,22,61,1512.5,0.3,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2004-03-02,2003,6,22,62,1547.7,0.3,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2004-03-03,2003,6,23,63,1589.8,0.29,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2004-03-04,2003,6,23,64,1639,0.29,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2004-03-05,2003,6,23,65,1695.5,0.28,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-03-06,2003,6,23,66,1759.5,0.27,3,Normal,49,9,9,9,107,183,0.1,1576,0.9,1100,476,51,9,15,5,396,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2004-03-07,2003,6,23,67,1831.3,0.26,3,Normal,49,9,9,9,107,183,0.1,1648,0.9,1100,548,51,9,16,7,465,100,18,25,16,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2004-03-08,2003,6,23,68,1911.2,0.25,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-03-09,2003,6,23,69,1999.4,0.24,3,Normal,49,9,9,9,107,183,0.091,1816,0.91,1100,716,51,9,16,12,628,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2004-03-10,2003,6,24,70,2096.2,0.24,3,Normal,49,9,9,9,107,183,0.087,1913,0.91,1100,813,51,9,16,15,722,100,18,25,24,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2004-03-11,2003,6,24,71,2202,0.23,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2004-03-12,2003,6,24,72,2294.6,0.22,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2004-03-13,2003,6,24,73,2380.9,0.21,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-03-14,2003,6,24,74,2475.8,0.2,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2004-03-15,2003,6,24,75,2587.4,0.2,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-03-16,2003,6,24,76,2708.3,0.19,3,Normal,49,9,9,9,107,183,0.068,2525,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2004-03-17,2003,6,25,77,2854.9,0.18,3,Normal,49,9,9,9,107,183,0.064,2672,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2004-03-18,2003,6,25,78,3036.3,0.16,3,Normal,49,9,9,9,107,183,0.06,2853,0.94,1100,1750,51,9,16,44,1630,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2004-03-19,2003,6,25,79,3245.7,0.15,3,Normal,49,9,9,9,107,183,0.056,3063,0.94,1100,1960,51,9,16,50,1840,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2004-03-20,2003,6,25,80,3442.3,0.14,3,Normal,49,9,9,9,107,183,0.053,3259,0.95,1100,2160,51,9,16,56,2030,100,18,25,65,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2004-03-21,2003,6,25,81,3676.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.065,3437,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2004-03-22,2003,6,25,82,3949.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06,3711,0.94,1100,2610,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2004-03-23,2003,6,25,83,4273,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4034,0.94,1100,2930,41,7,13,67,2810,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2004-03-24,2003,6,26,84,4575.6,0.087,2,Mod_Wet,59,11,12,13,144,239,0.052,4337,0.95,1100,3240,41,7,13,67,3110,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2004-03-25,2003,6,26,85,4874.4,0.076,2,Mod_Wet,59,11,12,13,144,239,0.049,4635,0.95,1100,3540,41,7,13,67,3410,100,18,25,80,3550,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.5,24.9,99.5,2390
2004-03-26,2003,6,26,86,5178.1,0.064,2,Mod_Wet,59,11,12,13,144,239,0.046,4939,0.95,1100,3840,41,7,13,67,3710,100,18,25,80,3860,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.887,0.97,0.86,24.8,22.6,90.3,2170
2004-03-27,2003,6,26,87,5486.5,0.053,2,Mod_Wet,59,11,12,13,144,239,0.044,5248,0.96,1100,4150,41,7,13,67,4020,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.93,0,0,0,0,0,0,0
2004-03-28,2003,6,26,88,5770.4,0.044,2,Mod_Wet,59,11,12,13,144,239,0.041,5531,0.96,1100,4430,41,7,13,67,4300,100,18,25,80,4450,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.52,0,0,0,0,0,0,0
2004-03-29,2003,6,26,89,6057.8,0.034,2,Mod_Wet,59,11,12,13,144,239,0.04,5819,0.96,1100,4720,41,7,13,67,4590,100,18,25,80,4740,1240,990.1,979.1,11,0.892,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.13,0,0,0,0,0,0,0
2004-03-30,2003,6,26,90,6358.7,0.027,2,Mod_Wet,59,11,12,13,144,239,0.038,6120,0.96,1100,5020,41,7,13,67,4890,100,18,25,80,5040,1240,990.1,979.5,10.6,0.883,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.79,0,0,0,0,0,0,0
2004-03-31,2003,6,27,91,6653.2,0.021,2,Mod_Wet,59,11,12,13,144,239,0.036,6414,0.96,1100,5310,41,7,13,67,5190,100,18,25,80,5330,1240,990.1,979.9,10.3,0.874,0.648,0.063,1.52,0.148,4,0.3,1.82,0.177,8.46,0,0,0,0,0,0,0
2004-04-01,2003,7,27,92,6910.5,0.017,1,Wet,84,14,20,27,219,364,0.053,6546,0.95,1100,5450,16,4,5,53,5370,100,18,25,80,5590,1240,990.2,980.2,9.98,0.866,0.648,0.0649,1.51,0.152,4,0.3,1.81,0.182,8.17,0,0,0,0,0,0,0
2004-04-02,2003,7,27,93,7108.8,0.014,1,Wet,84,14,20,27,219,364,0.051,6745,0.95,1100,5650,16,4,5,53,5570,100,18,25,80,5790,1240,990.2,980.4,9.79,0.86,0.648,0.0662,1.51,0.154,4,0.3,1.81,0.185,7.98,0,0,0,0,0,0,0
2004-04-03,2003,7,27,94,7267.4,0.012,1,Wet,84,14,20,27,219,364,0.05,6903,0.95,1100,5800,16,4,5,53,5730,100,18,25,80,5940,1240,990.2,980.5,9.65,0.855,0.648,0.0672,1.5,0.156,4,0.3,1.8,0.187,7.85,0,0,0,0,0,0,0
2004-04-04,2003,7,27,95,7396,0.01,1,Wet,84,14,20,27,219,364,0.049,7032,0.95,1100,5930,16,4,5,53,5850,100,18,25,80,6070,1240,990.2,980.7,9.54,0.851,0.648,0.0679,1.5,0.157,4,0.3,1.8,0.189,7.74,0,0,0,0,0,0,0
2004-04-05,2003,7,27,96,7504.4,0.0092,1,Wet,84,14,20,27,219,364,0.049,7140,0.95,1100,6040,16,4,5,53,5960,100,18,25,80,6180,1240,990.2,980.8,9.44,0.851,0.648,0.0687,1.5,0.159,4,0.3,1.8,0.191,7.64,0,0,0,0,0,0,0
2004-04-06,2003,7,27,97,7592.5,0.0084,1,Wet,84,14,20,27,219,364,0.048,7228,0.95,1100,6130,16,4,5,53,6050,100,18,25,80,6270,1240,990.2,980.8,9.38,0.843,0.648,0.0691,1.49,0.159,4,0.3,1.79,0.191,7.58,0,0,0,0,0,0,0
2004-04-07,2003,7,28,98,7660,0.0078,1,Wet,84,14,20,27,219,364,0.048,7296,0.95,1100,6200,16,4,5,53,6120,100,18,25,80,6340,1240,990.2,980.9,9.33,0.837,0.648,0.0695,1.49,0.159,4,0.3,1.79,0.191,7.54,0,0,0,0,0,0,0
2004-04-08,2003,7,28,99,7706.8,0.0074,1,Wet,84,14,20,27,219,364,0.047,7343,0.95,1100,6240,16,4,5,53,6170,100,18,25,80,6380,1240,990.2,981,9.3,0.833,0.648,0.0697,1.48,0.159,4,0.3,1.78,0.192,7.51,0,0,0,0,0,0,0
2004-04-09,2003,7,28,100,7732.9,0.0072,1,Wet,84,14,20,27,219,364,0.047,7369,0.95,1100,6270,16,4,5,53,6190,100,18,25,80,6410,1240,990.3,981,9.28,0.832,0.648,0.0699,1.48,0.16,4,0.3,1.78,0.192,7.5,0,0,0,0,0,0,0
2004-04-10,2003,7,28,101,7748.5,0.007,1,Wet,84,14,20,27,219,364,0.047,7385,0.95,1100,6290,16,4,5,53,6210,100,18,25,80,6430,1240,990.3,981,9.27,0.831,0.648,0.0699,1.48,0.16,4,0.3,1.78,0.192,7.49,0,0,0,0,0,0,0
2004-04-11,2003,7,28,102,7753.7,0.007,1,Wet,84,14,20,27,219,364,0.047,7390,0.95,1100,6290,16,4,5,53,6210,100,18,25,80,6430,1240,990.3,981,9.26,0.831,0.648,0.07,1.48,0.16,4,0.3,1.78,0.192,7.48,0,0,0,0,0,0,0
2004-04-12,2003,7,28,103,7748.5,0.007,1,Wet,84,14,20,27,219,364,0.047,7385,0.95,1100,6290,16,4,5,53,6210,100,18,25,80,6430,1240,990.3,981,9.27,0.831,0.648,0.0699,1.48,0.16,4,0.3,1.78,0.192,7.49,0,0,0,0,0,0,0
2004-04-13,2003,7,28,104,7743.3,0.0071,1,Wet,84,14,20,27,219,364,0.047,7379,0.95,1100,6280,16,4,5,53,6200,100,18,25,80,6420,1240,990.3,981,9.27,0.832,0.648,0.0699,1.48,0.16,4,0.3,1.78,0.192,7.49,0,0,0,0,0,0,0
2004-04-14,2003,7,29,105,7738.1,0.0071,1,Wet,84,14,20,27,219,364,0.047,7374,0.95,1100,6270,16,4,5,53,6200,100,18,25,80,6420,1240,990.3,981,9.27,0.832,0.648,0.0699,1.48,0.16,4,0.3,1.78,0.192,7.49,0,0,0,0,0,0,0
2004-04-15,2003,7,29,106,7722.4,0.0073,1,Wet,84,14,20,27,219,364,0.047,7358,0.95,1100,6260,16,4,5,53,6180,100,18,25,80,6400,1240,990.3,981,9.28,0.832,0.648,0.0698,1.48,0.159,4,0.3,1.78,0.192,7.5,0,0,0,0,0,0,0
2004-04-16,2003,7,29,107,7706.8,0.0074,1,Wet,84,14,20,27,219,364,0.047,7343,0.95,1100,6240,16,4,5,53,6170,100,18,25,80,6380,1240,990.2,981,9.3,0.833,0.648,0.0697,1.48,0.159,4,0.3,1.78,0.192,7.51,0,0,0,0,0,0,0
2004-04-17,2003,7,29,108,7691.2,0.0075,1,Wet,84,14,20,27,219,364,0.047,7327,0.95,1100,6230,16,4,5,53,6150,100,18,25,80,6370,1240,990.2,980.9,9.31,0.834,0.648,0.0696,1.48,0.159,4,0.3,1.78,0.192,7.52,0,0,0,0,0,0,0
2004-04-18,2003,7,29,109,7665.2,0.0078,1,Wet,84,14,20,27,219,364,0.048,7301,0.95,1100,6200,16,4,5,53,6120,100,18,25,80,6340,1240,990.2,980.9,9.32,0.837,0.648,0.0695,1.48,0.159,4,0.3,1.78,0.191,7.54,0,0,0,0,0,0,0
2004-04-19,2003,7,29,110,7639.2,0.008,1,Wet,84,14,20,27,219,364,0.048,7275,0.95,1100,6180,16,4,5,53,6100,100,18,25,80,6320,1240,990.2,980.9,9.34,0.839,0.648,0.0694,1.49,0.159,4,0.3,1.79,0.191,7.56,0,0,0,0,0,0,0
2004-04-20,2003,7,29,111,7613.2,0.0083,1,Wet,84,14,20,27,219,364,0.048,7249,0.95,1100,6150,16,4,5,53,6070,100,18,25,80,6290,1240,990.2,980.9,9.36,0.841,0.648,0.0692,1.49,0.159,4,0.3,1.79,0.191,7.57,0,0,0,0,0,0,0
2004-04-21,2003,7,30,112,7587.3,0.0085,1,Wet,84,14,20,27,219,364,0.048,7223,0.95,1100,6120,16,4,5,53,6050,100,18,25,80,6260,1240,990.2,980.8,9.38,0.844,0.648,0.0691,1.49,0.159,4,0.3,1.79,0.191,7.59,0,0,0,0,0,0,0
2004-04-22,2003,7,30,113,7561.4,0.0087,1,Wet,84,14,20,27,219,364,0.048,7197,0.95,1100,6100,16,4,5,53,6020,100,18,25,80,6240,1240,990.2,980.8,9.4,0.846,0.648,0.069,1.49,0.159,4,0.3,1.79,0.191,7.6,0,0,0,0,0,0,0
2004-04-23,2003,7,30,114,7525.1,0.0091,1,Wet,84,14,20,27,219,364,0.048,7161,0.95,1100,6060,16,4,5,53,5980,100,18,25,80,6200,1240,990.2,980.8,9.42,0.849,0.648,0.0688,1.5,0.159,4,0.3,1.8,0.191,7.63,0,0,0,0,0,0,0
2004-04-24,2003,7,30,115,7478.6,0.0095,1,Wet,84,14,20,27,219,364,0.049,7115,0.95,1100,6020,16,4,5,53,5940,100,18,25,80,6160,1240,990.2,980.7,9.47,0.849,0.648,0.0684,1.5,0.158,4,0.3,1.8,0.19,7.67,0,0,0,0,0,0,0
2004-04-25,2003,7,30,116,7421.8,0.01,1,Wet,84,14,20,27,219,364,0.049,7058,0.95,1100,5960,16,4,5,53,5880,100,18,25,80,6100,1240,990.2,980.7,9.52,0.85,0.648,0.0681,1.5,0.157,4,0.3,1.8,0.189,7.72,0,0,0,0,0,0,0
2004-04-26,2003,7,30,117,7354.8,0.011,1,Wet,84,14,20,27,219,364,0.05,6991,0.95,1100,5890,16,4,5,53,5810,100,18,25,80,6030,1240,990.2,980.6,9.57,0.852,0.648,0.0677,1.5,0.157,4,0.3,1.8,0.188,7.77,0,0,0,0,0,0,0
2004-04-27,2003,7,30,118,7277.7,0.012,1,Wet,84,14,20,27,219,364,0.05,6914,0.95,1100,5810,16,4,5,53,5740,100,18,25,80,5960,1240,990.2,980.6,9.64,0.855,0.648,0.0672,1.5,0.156,4,0.3,1.8,0.187,7.84,0,0,0,0,0,0,0
2004-04-28,2003,7,31,119,7200.8,0.013,1,Wet,84,14,20,27,219,364,0.051,6837,0.95,1100,5740,16,4,5,53,5660,100,18,25,80,5880,1240,990.2,980.5,9.71,0.857,0.648,0.0668,1.51,0.155,4,0.3,1.81,0.186,7.9,0,0,0,0,0,0,0
2004-04-29,2003,7,31,120,7113.9,0.014,1,Wet,84,14,20,27,219,364,0.051,6750,0.95,1100,5650,16,4,5,53,5570,100,18,25,80,5790,1240,990.2,980.4,9.78,0.86,0.648,0.0662,1.51,0.154,4,0.3,1.81,0.185,7.97,0,0,0,0,0,0,0
2004-04-30,2003,7,31,121,7017.1,0.016,1,Wet,84,14,20,27,219,364,0.052,6653,0.95,1100,5550,16,4,5,53,5480,100,18,25,80,5690,1240,990.2,980.3,9.86,0.863,0.648,0.0657,1.51,0.153,4,0.3,1.81,0.184,8.05,0,0,0,0,0,0,0
2004-05-01,2003,8,31,122,6920.6,0.017,1,Wet,71,14,18,24,213,340,0.049,6581,0.95,1100,5480,29,4,7,56,5390,100,18,25,80,5600,1240,990.2,980.2,9.97,0.866,0.648,0.065,1.51,0.152,4,0.3,1.81,0.182,8.16,0,0,0,0,0,0,0
2004-05-02,2003,8,31,123,6824.4,0.018,1,Wet,71,14,18,24,213,340,0.05,6484,0.95,1100,5380,29,4,7,56,5290,100,18,25,80,5500,1240,990.2,980.1,10.1,0.868,0.648,0.0643,1.52,0.15,4,0.3,1.82,0.18,8.27,0,0,0,0,0,0,0
2004-05-03,2003,8,31,124,6718.6,0.02,1,Wet,71,14,18,24,213,340,0.051,6379,0.95,1100,5280,29,4,7,56,5180,100,18,25,80,5400,1240,990.1,979.9,10.2,0.872,0.648,0.0635,1.52,0.149,4,0.3,1.82,0.178,8.39,0,0,0,0,0,0,0
2004-05-04,2003,8,31,125,6613.1,0.022,1,Wet,71,14,18,24,213,340,0.051,6273,0.95,1100,5170,29,4,7,56,5080,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.177,8.5,0,0,0,0,0,0,0
2004-05-05,2003,8,32,126,6508.1,0.024,1,Wet,71,14,18,24,213,340,0.052,6168,0.95,1100,5070,29,4,7,56,4970,100,18,25,80,5190,1240,990.1,979.7,10.4,0.878,0.648,0.062,1.53,0.146,4,0.3,1.83,0.175,8.62,0,0,0,0,0,0,0
2004-05-06,2003,8,32,127,6403.4,0.026,1,Wet,71,14,18,24,213,340,0.053,6063,0.95,1100,4960,29,4,7,56,4870,100,18,25,80,5080,1240,990.1,979.6,10.6,0.881,0.648,0.0613,1.53,0.145,4,0.3,1.83,0.173,8.74,0,0,0,0,0,0,0
2004-05-07,2003,8,32,128,6289.4,0.028,1,Wet,71,14,18,24,213,340,0.054,5949,0.95,1100,4850,29,4,7,56,4750,100,18,25,80,4970,1240,990.1,979.4,10.7,0.885,0.648,0.0605,1.53,0.143,4,0.3,1.83,0.171,8.87,0,0,0,0,0,0,0
2004-05-08,2003,8,32,129,6175.8,0.03,1,Wet,71,14,18,24,213,340,0.055,5836,0.94,1100,4740,29,4,7,56,4640,100,18,25,80,4850,1240,990.1,979.3,10.8,0.888,0.648,0.0598,1.54,0.142,4,0.3,1.84,0.169,9,0,0,0,0,0,0,0
2004-05-09,2003,8,32,130,6062.8,0.034,1,Wet,71,14,18,24,213,340,0.056,5723,0.94,1100,4620,29,4,7,56,4530,100,18,25,80,4740,1240,990.1,979.1,11,0.892,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.13,0,0,0,0,0,0,0
2004-05-10,2003,8,32,131,5960,0.037,1,Wet,71,14,18,24,213,340,0.057,5620,0.94,1100,4520,29,4,7,56,4420,100,18,25,80,4640,1240,990.1,979,11.1,0.895,0.648,0.0584,1.54,0.139,4,0.3,1.84,0.166,9.25,0,0,0,0,0,0,0
2004-05-11,2003,8,32,132,5857.7,0.041,1,Wet,71,14,18,24,213,340,0.058,5518,0.94,1100,4420,29,4,7,56,4320,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0576,1.55,0.137,4,0.3,1.85,0.164,9.4,0,0,0,0,0,0,0
2004-05-12,2003,8,33,133,5755.9,0.044,1,Wet,71,14,18,24,213,340,0.059,5416,0.94,1100,4320,29,4,7,56,4220,100,18,25,80,4430,1240,990.1,978.7,11.4,0.901,0.648,0.0569,1.55,0.136,4,0.3,1.85,0.162,9.55,0,0,0,0,0,0,0
2004-05-13,2003,8,33,134,5654.5,0.047,1,Wet,71,14,18,24,213,340,0.06,5314,0.94,1100,4210,29,4,7,56,4120,100,18,25,80,4330,1240,990.1,978.5,11.5,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.69,0,0,0,0,0,0,0
2004-05-14,2003,8,33,135,5544,0.051,1,Wet,71,14,18,24,213,340,0.061,5204,0.94,1100,4100,29,4,7,56,4010,100,18,25,80,4220,1240,990.1,978.3,11.7,0.907,0.648,0.0554,1.56,0.133,4,0.3,1.86,0.159,9.85,0,0,0,0,0,0,0
2004-05-15,2003,8,33,136,5424.5,0.055,1,Wet,71,14,18,24,213,340,0.063,5084,0.94,1100,3980,29,4,7,56,3890,100,18,25,80,4100,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.848,23.6,20.9,83.7,2010
2004-05-16,2003,8,33,137,5315.1,0.059,1,Wet,71,14,18,24,213,340,0.064,4975,0.94,1100,3880,29,4,7,56,3780,100,18,25,80,3990,1240,990,978,12,0.914,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.853,24.1,21.6,86.6,2080
2004-05-17,2003,8,33,138,5206.4,0.063,1,Wet,71,14,18,24,213,340,0.065,4866,0.94,1100,3770,29,4,7,56,3670,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2004-05-18,2003,8,33,139,5098.2,0.067,1,Wet,71,14,18,24,213,340,0.067,4758,0.93,1100,3660,29,4,7,56,3560,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2004-05-19,2003,8,34,140,4990.7,0.071,1,Wet,71,14,18,24,213,340,0.068,4651,0.93,1100,3550,29,4,7,56,3460,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.8,95.3,2290
2004-05-20,2003,8,34,141,4883.7,0.075,1,Wet,71,14,18,24,213,340,0.07,4544,0.93,1100,3440,29,4,7,56,3350,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.904,0.97,0.877,26.4,24.8,99.2,2380
2004-05-21,2003,8,34,142,4786.6,0.079,1,Wet,71,14,18,24,213,340,0.071,4447,0.93,1100,3350,29,4,7,56,3250,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2470
2004-05-22,2003,8,34,143,4690,0.083,1,Wet,71,14,18,24,213,340,0.072,4350,0.93,1100,3250,29,4,7,56,3150,100,18,25,80,3370,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.5,106,2540
2004-05-23,2003,8,34,144,4593.9,0.087,1,Wet,71,14,18,24,213,340,0.074,4254,0.93,1100,3150,29,4,7,56,3060,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2004-05-24,2003,8,34,145,4498.3,0.091,1,Wet,71,14,18,24,213,340,0.076,4158,0.92,1100,3060,29,4,7,56,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2004-05-25,2003,8,34,146,4403.3,0.095,1,Wet,71,14,18,24,213,340,0.077,4063,0.92,1100,2960,29,4,7,56,2870,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2004-05-26,2003,8,35,147,4299.9,0.1,1,Wet,71,14,18,24,213,340,0.079,3960,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2004-05-27,2003,8,35,148,4188.2,0.1,1,Wet,71,14,18,24,213,340,0.081,3848,0.92,1100,2750,29,4,7,56,2650,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2004-05-28,2003,8,35,149,4086.1,0.11,1,Wet,71,14,18,24,213,340,0.083,3746,0.92,1100,2650,29,4,7,55,2550,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2004-05-29,2003,8,35,150,3984.8,0.11,1,Wet,71,14,18,24,213,340,0.085,3645,0.92,1100,2550,29,4,7,52,2450,100,18,25,76,2670,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2004-05-30,2003,8,35,151,3884.1,0.12,1,Wet,71,14,18,24,213,340,0.087,3544,0.91,1100,2440,29,4,7,49,2360,100,18,25,73,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2004-05-31,2003,8,35,152,3792.8,0.12,1,Wet,71,14,18,24,213,340,0.09,3453,0.91,1100,2350,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-06-01,2003,9,35,153,3702.1,0.12,1,Wet,67,13,15,17,181,293,0.079,3409,0.92,1100,2310,33,5,10,52,2210,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2004-06-02,2003,9,36,154,3612.1,0.13,1,Wet,67,13,15,17,181,293,0.081,3319,0.92,1100,2220,33,5,10,50,2120,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-06-03,2003,9,36,155,3522.6,0.13,1,Wet,67,13,15,17,181,293,0.083,3230,0.92,1100,2130,33,5,10,47,2040,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2004-06-04,2003,9,36,156,3442.3,0.14,1,Wet,67,13,15,17,181,293,0.085,3149,0.92,1100,2050,33,5,10,44,1960,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2004-06-05,2003,9,36,157,3362.4,0.14,1,Wet,67,13,15,17,181,293,0.087,3069,0.91,1100,1970,33,5,10,42,1880,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2004-06-06,2003,9,36,158,3283.1,0.15,1,Wet,67,13,15,17,181,293,0.089,2990,0.91,1100,1890,33,5,10,40,1800,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-06-07,2003,9,36,159,3187.8,0.15,1,Wet,67,13,15,17,181,293,0.092,2895,0.91,1100,1800,33,5,10,37,1710,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-06-08,2003,9,36,160,3093.3,0.16,1,Wet,67,13,15,17,181,293,0.095,2800,0.91,1100,1700,33,5,10,34,1620,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2004-06-09,2003,9,37,161,2999.7,0.17,1,Wet,67,13,15,17,181,293,0.098,2707,0.9,1100,1610,33,5,10,31,1530,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2004-06-10,2003,9,37,162,2907,0.17,1,Wet,67,13,15,17,181,293,0.1,2614,0.9,1100,1510,33,5,10,28,1440,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2004-06-11,2003,9,37,163,2823,0.18,1,Wet,67,13,15,17,181,293,0.1,2530,0.9,1100,1430,33,5,10,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-06-12,2003,9,37,164,2739.8,0.18,1,Wet,67,13,15,17,181,293,0.11,2447,0.89,1100,1350,33,5,10,23,1280,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-06-13,2003,9,37,165,2665.2,0.19,1,Wet,67,13,15,17,181,293,0.11,2372,0.89,1100,1270,33,5,10,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2004-06-14,2003,9,37,166,2591.3,0.2,1,Wet,67,13,15,17,181,293,0.11,2298,0.89,1100,1200,33,5,10,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-06-15,2003,9,37,167,2517.9,0.2,1,Wet,67,13,15,17,181,293,0.12,2225,0.88,1100,1130,33,5,10,17,1060,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2004-06-16,2003,9,38,168,2452.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2160,0.88,1100,1060,33,5,10,15,997,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-06-17,2003,9,38,169,2388.4,0.21,1,Wet,67,13,15,17,181,293,0.12,2095,0.88,1100,995,33,5,10,13,934,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-06-18,2003,9,38,170,2324.5,0.22,1,Wet,67,13,15,17,181,293,0.13,2031,0.87,1100,931,33,5,10,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2004-06-19,2003,9,38,171,2261.1,0.22,1,Wet,67,13,15,17,181,293,0.13,1968,0.87,1100,868,33,5,10,9,811,100,18,25,26,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2004-06-20,2003,9,38,172,2176.3,0.23,1,Wet,67,13,15,17,181,293,0.14,1883,0.86,1100,783,33,5,10,6,729,100,18,25,23,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2004-06-21,2003,9,38,173,2092.6,0.24,1,Wet,67,13,15,17,181,293,0.14,1800,0.86,1100,700,33,5,10,4,648,100,18,25,21,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2004-06-22,2003,9,38,174,2017.2,0.24,1,Wet,67,13,15,17,181,293,0.14,1724,0.85,1100,624,33,5,10,2,574,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2004-06-23,2003,9,39,175,1949.8,0.25,1,Wet,67,13,15,17,181,293,0.15,1657,0.85,1100,557,33,5,10,0,509,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2004-06-24,2003,9,39,176,1883.2,0.26,1,Wet,67,13,15,17,181,293,0.16,1590,0.84,1100,490,33,5,10,-2,444,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2004-06-25,2003,9,39,177,1817.5,0.26,1,Wet,67,13,15,17,181,293,0.16,1525,0.84,1100,425,33,5,10,-4,381,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2004-06-26,2003,9,39,178,1759.5,0.27,1,Wet,67,13,15,17,181,293,0.17,1466,0.83,1100,366,33,5,10,-6,324,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-06-27,2003,9,39,179,1702.2,0.28,1,Wet,67,13,15,17,181,293,0.17,1409,0.83,1100,309,33,5,9,-8,270,100,18,24,9,451,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2004-06-28,2003,9,39,180,1652.2,0.28,1,Wet,67,13,15,17,181,293,0.18,1359,0.82,1100,259,33,5,8,-9,222,100,18,23,8,403,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2004-06-29,2003,9,39,181,1602.9,0.29,1,Wet,67,13,15,17,181,293,0.18,1310,0.82,1100,210,33,5,6,-11,177,100,18,21,6,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2004-06-30,2003,9,40,182,1554.2,0.3,1,Wet,67,13,15,17,181,293,0.19,1261,0.81,1100,161,33,5,5,-12,130,100,18,20,5,311,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-07-01,2003,10,40,183,1512.5,0.3,1,Wet,63,12,13,13,155,256,0.17,1256,0.83,1100,156,35,5,5,-8,119,98,17,18,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-07-02,2003,10,40,184,1471.3,0.31,1,Wet,63,12,13,13,155,256,0.17,1215,0.83,1100,115,26,3,4,-10,92,89,15,17,3,247,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2004-07-03,2003,10,40,185,1430.6,0.32,1,Wet,63,12,13,13,155,256,0.18,1175,0.82,1100,75,17,2,2,-11,65,80,14,15,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2004-07-04,2003,10,40,186,1390.5,0.33,1,Wet,63,12,13,13,155,256,0.18,1134,0.82,1100,34,8,1,1,-12,36,71,13,14,1,191,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2004-07-05,2003,10,40,187,1320.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1065,0.81,1065,0,0,0,0,-13,13,63,12,13,0,168,1150,990,968.9,21.1,0.776,0.569,0.027,1.34,0.0638,4,0.293,1.64,0.0776,19.5,0.954,0.98,0.935,48.4,47.5,190,4560
2004-07-06,2003,10,40,188,1258.8,0.34,1,Wet,63,12,13,13,155,256,0.2,1003,0.8,1003,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.685,0.429,0.0202,1.11,0.0524,4,0.281,1.39,0.0655,19.9,0.955,0.98,0.936,46.7,45.8,183,4390
2004-07-07,2003,10,41,189,1204.2,0.35,1,Wet,63,12,13,13,155,256,0.21,948.2,0.79,948.2,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.5,21.5,0.605,0.398,0.0185,1,0.0467,4,0.263,1.27,0.059,20.2,0.955,0.98,0.936,44.8,43.9,176,4220
2004-07-08,2003,10,41,190,1156.5,0.35,1,Wet,63,12,13,13,155,256,0.22,900.5,0.78,900.5,0,0,0,0,-13,13,63,12,13,0,168,988,990,968.4,21.6,0.56,0.375,0.0173,0.935,0.0433,4,0.246,1.18,0.0547,20.4,0.955,0.98,0.936,43.1,42.2,169,4050
2004-07-09,2003,10,41,191,1110,0.36,1,Wet,63,12,13,13,155,256,0.23,854,0.77,854,0,0,0,0,-13,13,63,12,13,0,168,942,990,968.2,21.8,0.517,0.352,0.0162,0.87,0.04,4,0.231,1.1,0.0506,20.7,0.954,0.979,0.934,41.2,40.4,161,3880
2004-07-10,2003,10,41,192,1070.1,0.37,1,Wet,63,12,13,13,155,256,0.24,814.1,0.76,814.1,0,0,0,0,-13,13,63,12,13,0,168,902,990,968.1,21.9,0.481,0.333,0.0152,0.814,0.0372,4,0.217,1.03,0.0471,20.8,0.953,0.975,0.929,39.7,38.7,155,3710
2004-07-11,2003,10,41,193,1036.4,0.37,1,Wet,63,12,13,13,155,256,0.25,780.4,0.75,780.4,0,0,0,0,-13,13,63,12,13,0,168,868,990,968,22,0.45,0.317,0.0144,0.767,0.0349,3,0.288,1.05,0.048,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2004-07-12,2003,10,41,194,1003.6,0.38,1,Wet,63,12,13,13,155,256,0.26,747.6,0.74,747.6,0,0,0,0,-13,13,63,12,13,0,168,836,990,967.9,22.1,0.42,0.3,0.0136,0.72,0.0326,3,0.279,0.999,0.0452,21.1,0.957,0.98,0.937,49.3,48.2,145,3470
2004-07-13,2003,10,41,195,971.74,0.39,1,Wet,63,12,13,13,155,256,0.26,715.7,0.74,715.7,0,0,0,0,-13,13,63,12,13,0,168,804,990,967.8,22.2,0.391,0.279,0.0126,0.67,0.0302,3,0.265,0.934,0.0421,21.3,0.956,0.98,0.937,47.6,46.7,140,3360
2004-07-14,2003,10,42,196,945.58,0.39,1,Wet,63,12,13,13,155,256,0.27,689.6,0.73,689.6,0,0,0,0,-13,13,63,12,13,0,168,778,990,967.7,22.3,0.368,0.262,0.0117,0.63,0.0282,3,0.253,0.883,0.0396,21.4,0.956,0.98,0.937,46.2,45.3,136,3260
2004-07-15,2003,10,42,197,920.23,0.4,1,Wet,63,12,13,13,155,256,0.28,664.2,0.72,664.2,0,0,0,0,-13,13,63,12,13,0,168,752,990,967.6,22.4,0.354,0.245,0.0109,0.599,0.0267,3,0.241,0.84,0.0375,21.6,0.956,0.98,0.937,44.8,43.9,132,3160
2004-07-16,2003,10,42,198,900.13,0.4,1,Wet,63,12,13,13,155,256,0.28,644.1,0.72,644.1,0,0,0,0,-13,13,63,12,13,0,168,732,990,967.5,22.5,0.343,0.231,0.0103,0.574,0.0255,3,0.232,0.806,0.0358,21.7,0.955,0.98,0.936,43.6,42.8,128,3080
2004-07-17,2003,10,42,199,880.66,0.41,1,Wet,63,12,13,13,155,256,0.29,624.7,0.71,624.7,0,0,0,0,-13,13,63,12,13,0,168,713,990,967.4,22.6,0.332,0.218,0.00967,0.55,0.0244,3,0.224,0.773,0.0343,21.8,0.955,0.98,0.936,42.5,41.7,125,3000
2004-07-18,2003,10,42,200,861.88,0.41,1,Wet,63,12,13,13,155,256,0.3,605.9,0.7,605.9,0,0,0,0,-13,13,63,12,13,0,168,694,990,967.3,22.7,0.321,0.206,0.00908,0.527,0.0232,3,0.215,0.742,0.0327,21.9,0.954,0.979,0.934,41.4,40.5,122,2920
2004-07-19,2003,10,42,201,843.87,0.42,1,Wet,63,12,13,13,155,256,0.3,587.9,0.7,587.9,0,0,0,0,-13,13,63,12,13,0,168,676,990,967.3,22.7,0.311,0.194,0.00852,0.504,0.0222,3,0.207,0.711,0.0313,22,0.953,0.977,0.931,40.3,39.4,118,2840
2004-07-20,2003,10,42,202,826.74,0.43,1,Wet,63,12,13,13,155,256,0.31,570.7,0.69,570.7,0,0,0,0,-13,13,63,12,13,0,168,659,990,967.2,22.8,0.301,0.182,0.008,0.483,0.0212,3,0.199,0.682,0.0299,22.1,0.952,0.974,0.928,39.3,38.3,115,2760
2004-07-21,2003,10,43,203,814.09,0.43,1,Wet,63,12,13,13,155,256,0.31,558.1,0.69,558.1,0,0,0,0,-13,13,63,12,13,0,168,646,990,967.2,22.8,0.294,0.174,0.00761,0.467,0.0205,3,0.194,0.661,0.0289,22.2,0.951,0.973,0.925,38.5,37.4,112,2700
2004-07-22,2003,10,43,204,802.16,0.43,1,Wet,63,12,13,13,155,256,0.32,546.2,0.68,546.2,0,0,0,0,-13,13,63,12,13,0,168,634,990,967.1,22.9,0.287,0.166,0.00724,0.453,0.0198,3,0.188,0.641,0.028,22.3,0.95,0.971,0.923,37.7,36.7,110,2640
2004-07-23,2003,10,43,205,791.07,0.44,1,Wet,63,12,13,13,155,256,0.32,535.1,0.68,535.1,0,0,0,0,-13,13,63,12,13,0,168,623,990,967.1,22.9,0.281,0.158,0.00691,0.439,0.0191,3,0.183,0.622,0.0271,22.3,0.949,0.97,0.921,37.1,35.9,108,2590
2004-07-24,2003,10,43,206,781.06,0.44,1,Wet,63,12,13,13,155,256,0.33,525.1,0.67,525.1,0,0,0,0,-13,13,63,12,13,0,168,613,990,967,23,0.275,0.152,0.0066,0.427,0.0186,3,0.179,0.605,0.0264,22.4,0.949,0.97,0.92,36.4,35.3,106,2540
2004-07-25,2003,10,43,207,772.67,0.45,1,Wet,63,12,13,13,155,256,0.33,516.7,0.67,516.7,0,0,0,0,-13,13,63,12,13,0,168,605,990,967,23,0.27,0.146,0.00635,0.416,0.0181,3,0.175,0.591,0.0257,22.4,0.948,0.97,0.919,35.9,34.8,104,2510
2004-07-26,2003,10,43,208,761.56,0.45,1,Wet,63,12,13,13,155,256,0.34,505.6,0.66,505.6,0,0,0,0,-13,13,63,12,13,0,168,594,990,966.9,23.1,0.264,0.139,0.00602,0.403,0.0175,3,0.17,0.573,0.0248,22.5,0.947,0.97,0.918,35.2,34.1,102,2460
2004-07-27,2003,10,43,209,748.17,0.46,1,Wet,63,12,13,13,155,256,0.34,492.2,0.66,492.2,0,0,0,0,-13,13,63,12,13,0,168,580,990,966.9,23.1,0.256,0.131,0.00568,0.388,0.0168,2,0.275,0.662,0.0287,22.4,0.956,0.98,0.937,51.8,48.2,96.4,2310
2004-07-28,2003,10,44,210,734.22,0.46,1,Wet,63,12,13,13,155,256,0.35,478.2,0.65,478.2,0,0,0,0,-13,13,63,12,13,0,168,566,990,966.8,23.2,0.248,0.125,0.00538,0.373,0.0161,2,0.265,0.638,0.0276,22.5,0.957,0.98,0.938,50.5,48.2,96.4,2310
2004-07-29,2003,10,44,211,721.92,0.47,1,Wet,63,12,13,13,155,256,0.35,465.9,0.65,465.9,0,0,0,0,-13,13,63,12,13,0,168,554,990,966.8,23.2,0.241,0.119,0.00512,0.36,0.0155,2,0.257,0.617,0.0266,22.6,0.957,0.98,0.938,49.4,48.2,96.4,2310
2004-07-30,2003,10,44,212,709.06,0.47,1,Wet,63,12,13,13,155,256,0.36,453.1,0.64,453.1,0,0,0,0,-13,13,63,12,13,0,168,541,990,966.7,23.3,0.234,0.113,0.00485,0.347,0.0149,2,0.248,0.595,0.0256,22.7,0.958,0.98,0.938,48.2,47.3,94.5,2270
2004-07-31,2003,10,44,213,696.21,0.48,1,Wet,63,12,13,13,155,256,0.37,440.2,0.63,440.2,0,0,0,0,-13,13,63,12,13,0,168,528,990,966.7,23.3,0.227,0.107,0.00458,0.333,0.0143,2,0.24,0.573,0.0246,22.7,0.957,0.98,0.938,47,46,92.1,2210
2004-08-01,2003,11,44,214,683.91,0.48,1,Wet,58,10,10,7,117,202,0.29,481.9,0.7,481.9,0,0,0,0,-7,7,58,10,10,0,124,560,990,966.6,23.4,0.245,0.126,0.00541,0.371,0.0159,2,0.268,0.639,0.0273,22.7,0.956,0.98,0.937,51.4,48.2,96.4,2310
2004-08-02,2003,11,44,215,671.6,0.49,1,Wet,58,10,10,7,117,202,0.3,469.6,0.7,469.6,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00515,0.358,0.0153,2,0.259,0.618,0.0264,22.8,0.957,0.98,0.938,50.2,48.2,96.4,2310
2004-08-03,2003,11,44,216,660.39,0.49,1,Wet,58,10,10,7,117,202,0.31,458.4,0.69,458.4,0,0,0,0,-7,7,58,10,10,0,124,536,990,966.5,23.5,0.231,0.115,0.00492,0.347,0.0148,2,0.252,0.599,0.0255,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2004-08-04,2003,11,45,217,648.64,0.49,1,Wet,58,10,10,7,117,202,0.31,446.6,0.69,446.6,0,0,0,0,-7,7,58,10,10,0,124,525,990,966.5,23.5,0.225,0.11,0.00467,0.334,0.0142,2,0.244,0.578,0.0246,22.9,0.958,0.98,0.939,48.1,47.1,94.3,2260
2004-08-05,2003,11,45,218,636.88,0.5,1,Wet,58,10,10,7,117,202,0.32,434.9,0.68,434.9,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.104,0.00443,0.322,0.0137,2,0.236,0.558,0.0237,23,0.957,0.98,0.938,46.9,46,92,2210
2004-08-06,2003,11,45,219,626.76,0.5,1,Wet,58,10,10,7,117,202,0.32,424.8,0.68,424.8,0,0,0,0,-7,7,58,10,10,0,124,503,990,966.4,23.6,0.213,0.0995,0.00422,0.312,0.0132,2,0.229,0.542,0.023,23.1,0.956,0.98,0.937,45.9,45,90,2160
2004-08-07,2003,11,45,220,616.1,0.51,1,Wet,58,10,10,7,117,202,0.33,414.1,0.67,414.1,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0945,0.004,0.304,0.0128,2,0.222,0.526,0.0222,23.1,0.956,0.98,0.937,44.8,44,87.9,2110
2004-08-08,2003,11,45,221,605.43,0.51,1,Wet,58,10,10,7,117,202,0.33,403.4,0.67,403.4,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.0894,0.00378,0.295,0.0125,2,0.215,0.51,0.0215,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2004-08-09,2003,11,45,222,596.41,0.52,1,Wet,58,10,10,7,117,202,0.34,394.4,0.66,394.4,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.0852,0.00359,0.287,0.0121,2,0.209,0.496,0.0209,23.2,0.954,0.98,0.935,42.8,42,84,2020
2004-08-10,2003,11,45,223,586.84,0.52,1,Wet,58,10,10,7,117,202,0.34,384.8,0.66,384.8,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0806,0.00339,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82,1970
2004-08-11,2003,11,46,224,577.27,0.53,1,Wet,58,10,10,7,117,202,0.35,375.3,0.65,375.3,0,0,0,0,-7,7,58,10,10,0,124,453,990,966.2,23.8,0.196,0.0761,0.0032,0.272,0.0114,2,0.196,0.467,0.0196,23.3,0.952,0.978,0.931,40.9,40,79.9,1920
2004-08-12,2003,11,46,225,568.24,0.53,1,Wet,58,10,10,7,117,202,0.35,366.2,0.65,366.2,0,0,0,0,-7,7,58,10,10,0,124,444,990,966.2,23.8,0.192,0.0719,0.00301,0.264,0.0111,2,0.19,0.454,0.019,23.4,0.951,0.976,0.928,39.9,39,77.9,1870
2004-08-13,2003,11,46,226,560.31,0.53,1,Wet,58,10,10,7,117,202,0.36,358.3,0.64,358.3,0,0,0,0,-7,7,58,10,10,0,124,436,990,966.1,23.9,0.19,0.0681,0.00285,0.258,0.0108,2,0.184,0.442,0.0185,23.4,0.95,0.974,0.925,39.1,38.1,76.2,1830
2004-08-14,2003,11,46,227,551.84,0.54,1,Wet,58,10,10,7,117,202,0.37,349.8,0.63,349.8,0,0,0,0,-7,7,58,10,10,0,124,428,990,966.1,23.9,0.187,0.0641,0.00268,0.251,0.0105,2,0.179,0.429,0.0179,23.5,0.949,0.972,0.922,38.2,37.2,74.3,1780
2004-08-15,2003,11,46,228,543.36,0.54,1,Wet,58,10,10,7,117,202,0.37,341.4,0.63,341.4,0,0,0,0,-7,7,58,10,10,0,124,419,990,966,24,0.184,0.0601,0.00251,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.3,36.2,72.4,1740
2004-08-16,2003,11,46,229,535.43,0.55,1,Wet,58,10,10,7,117,202,0.38,333.4,0.62,333.4,0,0,0,0,-7,7,58,10,10,0,124,411,990,966,24,0.181,0.0564,0.00235,0.237,0.00988,2,0.168,0.405,0.0169,23.6,0.946,0.97,0.918,36.5,35.4,70.8,1700
2004-08-17,2003,11,46,230,528.6,0.55,1,Wet,58,10,10,7,117,202,0.38,326.6,0.62,326.6,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.178,0.0532,0.00221,0.231,0.00964,2,0.163,0.394,0.0164,23.6,0.945,0.97,0.917,35.8,34.7,69.4,1660
2004-08-18,2003,11,47,231,521.21,0.56,1,Wet,58,10,10,7,117,202,0.39,319.2,0.61,319.2,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0497,0.00206,0.225,0.00937,2,0.158,0.383,0.0159,23.7,0.944,0.97,0.916,35,33.9,67.8,1630
2004-08-19,2003,11,47,232,513.83,0.56,1,Wet,58,10,10,7,117,202,0.39,311.8,0.61,311.8,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0462,0.00192,0.219,0.0091,2,0.153,0.372,0.0155,23.7,0.943,0.97,0.914,34.2,33.2,66.3,1590
2004-08-20,2003,11,47,233,506.45,0.56,1,Wet,58,10,10,7,117,202,0.4,304.4,0.6,304.4,0,0,0,0,-7,7,58,10,10,0,124,382,990,965.9,24.1,0.171,0.0427,0.00177,0.213,0.00884,2,0.148,0.361,0.015,23.8,0.942,0.97,0.913,33.4,32.4,64.8,1560
2004-08-21,2003,11,47,234,499.61,0.57,1,Wet,58,10,10,7,117,202,0.4,297.6,0.6,297.6,0,0,0,0,-7,7,58,10,10,0,124,376,990,965.8,24.2,0.168,0.0395,0.00163,0.208,0.00859,2,0.143,0.351,0.0145,23.8,0.94,0.97,0.912,32.7,31.7,63.4,1520
2004-08-22,2003,11,47,235,492.78,0.57,1,Wet,58,10,10,7,117,202,0.41,290.8,0.59,290.8,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0362,0.0015,0.202,0.00835,2,0.139,0.341,0.0141,23.8,0.939,0.97,0.911,31.9,31,61.9,1490
2004-08-23,2003,11,47,236,487.03,0.58,1,Wet,58,10,10,7,117,202,0.41,285,0.58,285,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0335,0.00139,0.197,0.00815,2,0.135,0.332,0.0137,23.9,0.938,0.97,0.91,31.3,30.4,60.7,1460
2004-08-24,2003,11,47,237,480.74,0.58,1,Wet,58,10,10,7,117,202,0.42,278.7,0.58,278.7,0,0,0,0,-7,7,58,10,10,0,124,357,990,965.8,24.2,0.161,0.0306,0.00126,0.192,0.00792,2,0.131,0.323,0.0133,23.9,0.936,0.97,0.908,30.6,29.7,59.4,1430
2004-08-25,2003,11,48,238,474.46,0.59,1,Wet,58,10,10,7,117,202,0.43,272.5,0.57,272.5,0,0,0,0,-7,7,58,10,10,0,124,350,990,965.7,24.3,0.159,0.0276,0.00114,0.187,0.0077,2,0.126,0.313,0.0129,24,0.935,0.97,0.907,29.9,29,58,1390
2004-08-26,2003,11,48,239,468.17,0.59,1,Wet,58,10,10,7,117,202,0.43,266.2,0.57,266.2,0,0,0,0,-7,7,58,10,10,0,124,344,990,965.7,24.3,0.157,0.0246,0.00101,0.182,0.00748,2,0.122,0.304,0.0125,24,0.934,0.97,0.906,29.2,28.4,56.7,1360
2004-08-27,2003,11,48,240,461.88,0.59,1,Wet,58,10,10,7,117,202,0.44,259.9,0.56,259.9,0,0,0,0,-7,7,58,10,10,0,124,338,990,965.7,24.3,0.155,0.0217,0.000891,0.176,0.00725,2,0.118,0.294,0.0121,24,0.932,0.97,0.904,28.5,27.7,55.4,1330
2004-08-28,2003,11,48,241,457.23,0.6,1,Wet,58,10,10,7,117,202,0.44,255.2,0.56,255.2,0,0,0,0,-7,7,58,10,10,0,124,333,990,965.7,24.3,0.153,0.0195,0.0008,0.173,0.00709,2,0.115,0.287,0.0118,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2004-08-29,2003,11,48,242,450.94,0.6,1,Wet,58,10,10,7,117,202,0.45,248.9,0.55,248.9,0,0,0,0,-7,7,58,10,10,0,124,327,990,965.6,24.4,0.151,0.0169,0.000694,0.168,0.00689,2,0.111,0.278,0.0114,24.1,0.93,0.97,0.902,27.3,26.5,53,1270
2004-08-30,2003,11,48,243,445.2,0.61,1,Wet,58,10,10,7,117,202,0.45,243.2,0.55,243.2,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000673,0.165,0.00678,2,0.107,0.272,0.0111,24.1,0.928,0.97,0.9,26.7,25.9,51.8,1240
2004-08-31,2003,11,48,244,440.55,0.61,1,Wet,58,10,10,7,117,202,0.46,238.6,0.54,238.6,0,0,0,0,-7,7,58,10,10,0,124,317,990,965.6,24.4,0.147,0.016,0.000656,0.163,0.00669,2,0.104,0.267,0.0109,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2004-09-01,2003,12,49,245,434.26,0.61,1,Wet,48,8,7,4,79,146,0.34,288.3,0.66,288.3,0,0,0,0,-4,4,48,8,7,0,83,351,990,965.6,24.4,0.16,0.0351,0.00143,0.195,0.00796,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31,62,1490
2004-09-02,2003,12,49,246,427.42,0.62,1,Wet,48,8,7,4,79,146,0.34,281.4,0.66,281.4,0,0,0,0,-4,4,48,8,7,0,83,344,990,965.5,24.5,0.157,0.0318,0.0013,0.189,0.00772,2,0.132,0.321,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.6,1450
2004-09-03,2003,12,49,247,421.68,0.62,1,Wet,48,8,7,4,79,146,0.35,275.7,0.65,275.7,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0291,0.00119,0.184,0.00752,2,0.129,0.313,0.0128,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2004-09-04,2003,12,49,248,415.39,0.63,1,Wet,48,8,7,4,79,146,0.35,269.4,0.65,269.4,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.0262,0.00107,0.179,0.0073,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2004-09-05,2003,12,49,249,409.1,0.63,1,Wet,48,8,7,4,79,146,0.36,263.1,0.64,263.1,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0232,0.000944,0.174,0.00708,2,0.12,0.294,0.012,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
2004-09-06,2003,12,49,250,403.36,0.64,1,Wet,48,8,7,4,79,146,0.36,257.4,0.64,257.4,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.149,0.0205,0.000833,0.169,0.00688,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2004-09-07,2003,12,49,251,397.62,0.64,1,Wet,48,8,7,4,79,146,0.37,251.6,0.63,251.6,0,0,0,0,-4,4,48,8,7,0,83,315,990,965.4,24.6,0.147,0.0178,0.000722,0.164,0.00668,2,0.112,0.277,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2004-09-08,2003,12,50,252,392.97,0.65,1,Wet,48,8,7,4,79,146,0.37,247,0.63,247,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.00068,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2004-09-09,2003,12,50,253,387.78,0.65,1,Wet,48,8,7,4,79,146,0.38,241.8,0.62,241.8,0,0,0,0,-4,4,48,8,7,0,83,305,990,965.3,24.7,0.143,0.0163,0.000661,0.159,0.00646,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2004-09-10,2003,12,50,254,382.58,0.66,1,Wet,48,8,7,4,79,146,0.38,236.6,0.62,236.6,0,0,0,0,-4,4,48,8,7,0,83,300,990,965.3,24.7,0.141,0.0159,0.000642,0.157,0.00636,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.9,1220
2004-09-11,2003,12,50,255,377.39,0.66,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2004-09-12,2003,12,50,256,372.19,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2004-09-13,2003,12,50,257,367.54,0.67,2,Mod_Wet,46,7,6,4,75,138,0.38,229.5,0.63,229.5,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2004-09-14,2003,12,50,258,362.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2004-09-15,2003,12,51,259,358.24,0.68,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-09-16,2003,12,51,260,354.69,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2004-09-17,2003,12,51,261,350.59,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2004-09-18,2003,12,51,262,346.49,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2004-09-19,2003,12,51,263,342.39,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2004-09-20,2003,12,51,264,338.28,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2004-09-21,2003,12,51,265,334.73,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2004-09-22,2003,12,52,266,330.63,0.71,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2004-09-23,2003,12,52,267,327.07,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2004-09-24,2003,12,52,268,323.52,0.72,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2004-09-25,2003,12,52,269,319.96,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,983
2004-09-26,2003,12,52,270,316.41,0.73,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
