date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-01,2004,8,31,121,2759.6,0.18,3,Normal,55,13,13,17,178,276,0.1,2484,0.9,1100,1380,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2005-05-02,2004,8,31,122,2716.2,0.19,3,Normal,55,13,13,17,178,276,0.1,2440,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2005-05-03,2004,8,31,123,2673.1,0.19,3,Normal,55,13,13,17,178,276,0.1,2397,0.9,1100,1300,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2005-05-04,2004,8,31,124,2622.3,0.19,3,Normal,55,13,13,17,178,276,0.1,2346,0.9,1100,1250,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2005-05-05,2004,8,31,125,2571.9,0.2,3,Normal,55,13,13,17,178,276,0.11,2296,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2005-05-06,2004,8,32,126,2521.8,0.2,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2005-05-07,2004,8,32,127,2472,0.21,3,Normal,55,13,13,17,178,276,0.11,2196,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2005-05-08,2004,8,32,128,2422.5,0.21,3,Normal,55,13,13,17,178,276,0.11,2146,0.89,1100,1050,45,5,12,14,970,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2005-05-09,2004,8,32,129,2373.3,0.21,3,Normal,55,13,13,17,178,276,0.12,2097,0.88,1100,997,45,5,12,13,922,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2005-05-10,2004,8,32,130,2324.5,0.22,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2005-05-11,2004,8,32,131,2276,0.22,3,Normal,55,13,13,17,178,276,0.12,2000,0.88,1100,900,45,5,12,10,828,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2005-05-12,2004,8,32,132,2213.1,0.23,3,Normal,55,13,13,17,178,276,0.13,1937,0.88,1100,837,45,5,12,8,767,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2005-05-13,2004,8,33,133,2143.4,0.23,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2005-05-14,2004,8,33,134,2081.8,0.24,3,Normal,55,13,13,17,178,276,0.13,1806,0.87,1100,706,45,5,12,4,640,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2005-05-15,2004,8,33,135,2020.8,0.24,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2005-05-16,2004,8,33,136,1960.4,0.25,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2005-05-17,2004,8,33,137,1907.7,0.25,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2005-05-18,2004,8,33,138,1855.5,0.26,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2005-05-19,2004,8,33,139,1803.8,0.26,3,Normal,55,13,13,17,178,276,0.15,1528,0.85,1100,428,45,5,12,-4,370,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2005-05-20,2004,8,34,140,1752.7,0.27,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2005-05-21,2004,8,34,141,1708.9,0.28,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2005-05-22,2004,8,34,142,1665.5,0.28,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2005-05-23,2004,8,34,143,1622.5,0.29,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2005-05-24,2004,8,34,144,1580.1,0.29,3,Normal,55,13,13,17,178,276,0.17,1304,0.82,1100,204,45,5,6,-11,159,100,18,19,6,337,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2005-05-25,2004,8,34,145,1544.5,0.3,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2005-05-26,2004,8,34,146,1509.3,0.3,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2005-05-27,2004,8,35,147,1474.4,0.31,3,Normal,55,13,13,17,178,276,0.19,1198,0.81,1100,98,22,3,3,-14,84,77,16,16,3,262,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2005-05-28,2004,8,35,148,1440,0.32,3,Normal,55,13,13,17,178,276,0.19,1164,0.81,1100,64,14,2,2,-15,61,69,15,15,2,239,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2005-05-29,2004,8,35,149,1405.8,0.32,3,Normal,55,13,13,17,178,276,0.2,1130,0.8,1100,30,7,1,1,-16,37,62,14,14,1,215,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2005-05-30,2004,8,35,150,1360,0.33,3,Normal,55,13,13,17,178,276,0.2,1084,0.8,1084,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.794,0.612,0.0292,1.41,0.067,4,0.297,1.7,0.0812,19.3,0.953,0.98,0.934,48.8,47.8,191,4590
2005-05-31,2004,8,35,151,1302.9,0.34,3,Normal,55,13,13,17,178,276,0.21,1027,0.79,1027,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.71,0.484,0.0229,1.19,0.0564,4,0.285,1.48,0.0699,19.7,0.954,0.98,0.935,47.3,46.3,185,4450
2005-06-01,2004,9,35,152,1253,0.34,4,Mod_Dry,45,10,9,9,88,161,0.13,1092,0.87,1092,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.781,0.63,0.0296,1.41,0.0662,4,0.298,1.71,0.0802,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2005-06-02,2004,9,35,153,1204.2,0.35,4,Mod_Dry,45,10,9,9,88,161,0.13,1043,0.87,1043,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.5,21.5,0.709,0.52,0.0242,1.23,0.0573,4,0.289,1.52,0.0707,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2005-06-03,2004,9,36,154,1162,0.35,4,Mod_Dry,45,10,9,9,88,161,0.14,1001,0.86,1001,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.647,0.425,0.0197,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.5,46.5,186,4460
2005-06-04,2004,9,36,155,1120.8,0.36,4,Mod_Dry,45,10,9,9,88,161,0.14,959.8,0.86,959.8,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.592,0.404,0.0186,0.996,0.0458,4,0.266,1.26,0.0581,20.5,0.955,0.98,0.936,46,45.1,180,4330
2005-06-05,2004,9,36,156,1085.9,0.36,4,Mod_Dry,45,10,9,9,88,161,0.15,924.9,0.85,924.9,0,0,0,0,-9,9,45,10,9,0,97,989,990,968.2,21.8,0.56,0.387,0.0177,0.947,0.0434,4,0.255,1.2,0.055,20.6,0.955,0.98,0.936,44.7,43.8,175,4200
2005-06-06,2004,9,36,157,1051.8,0.37,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2005-06-07,2004,9,36,158,1023.7,0.38,4,Mod_Dry,45,10,9,9,88,161,0.16,862.7,0.84,862.7,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2005-06-08,2004,9,36,159,996.16,0.38,4,Mod_Dry,45,10,9,9,88,161,0.16,835.2,0.84,835.2,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.821,0.0371,4,0.224,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2005-06-09,2004,9,36,160,969.33,0.39,4,Mod_Dry,45,10,9,9,88,161,0.17,808.3,0.83,808.3,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0149,0.784,0.0353,4,0.215,0.999,0.045,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2005-06-10,2004,9,37,161,947.93,0.39,4,Mod_Dry,45,10,9,9,88,161,0.17,786.9,0.83,786.9,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2005-06-11,2004,9,37,162,927.06,0.4,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2005-06-12,2004,9,37,163,906.76,0.4,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2005-06-13,2004,9,37,164,887.07,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2005-06-14,2004,9,37,165,872.22,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2005-06-15,2004,9,37,166,857.81,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2005-06-16,2004,9,37,167,843.87,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,682.9,0.81,682.9,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0268,3,0.25,0.858,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2005-06-17,2004,9,38,168,830.46,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2005-06-18,2004,9,38,169,817.64,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2005-06-19,2004,9,38,170,805.49,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2005-06-20,2004,9,38,171,794.14,0.44,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2005-06-21,2004,9,38,172,783.79,0.44,4,Mod_Dry,45,10,9,9,88,161,0.2,622.8,0.8,622.8,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00945,0.534,0.0232,3,0.223,0.757,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2005-06-22,2004,9,38,173,774.84,0.45,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2005-06-23,2004,9,38,174,766.49,0.45,4,Mod_Dry,45,10,9,9,88,161,0.21,605.5,0.79,605.5,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00892,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2005-06-24,2004,9,39,175,753.09,0.46,4,Mod_Dry,45,10,9,9,88,161,0.21,592.1,0.79,592.1,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.197,0.00851,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.4,121,2910
2005-06-25,2004,9,39,176,739.69,0.46,4,Mod_Dry,45,10,9,9,88,161,0.22,578.7,0.78,578.7,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00811,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2005-06-26,2004,9,39,177,727.39,0.46,4,Mod_Dry,45,10,9,9,88,161,0.22,566.4,0.78,566.4,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2005-06-27,2004,9,39,178,714.53,0.47,4,Mod_Dry,45,10,9,9,88,161,0.23,553.5,0.78,553.5,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.277,0.171,0.00735,0.448,0.0193,3,0.192,0.64,0.0275,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2005-06-28,2004,9,39,179,702.23,0.47,4,Mod_Dry,45,10,9,9,88,161,0.23,541.2,0.77,541.2,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.163,0.00698,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2005-06-29,2004,9,39,180,691.02,0.48,4,Mod_Dry,45,10,9,9,88,161,0.23,530,0.77,530,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2005-06-30,2004,9,39,181,679.26,0.48,4,Mod_Dry,45,10,9,9,88,161,0.24,518.3,0.76,518.3,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.0063,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2005-07-01,2004,10,40,182,667.5,0.49,3,Normal,50,10,9,9,108,186,0.28,481.5,0.72,481.5,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.268,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-07-02,2004,10,40,183,657.39,0.49,3,Normal,50,10,9,9,108,186,0.28,471.4,0.72,471.4,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-07-03,2004,10,40,184,646.72,0.49,3,Normal,50,10,9,9,108,186,0.29,460.7,0.71,460.7,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.253,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2005-07-04,2004,10,40,185,636.06,0.5,3,Normal,50,10,9,9,108,186,0.29,450.1,0.71,450.1,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2290
2005-07-05,2004,10,40,186,625.94,0.5,3,Normal,50,10,9,9,108,186,0.3,439.9,0.7,439.9,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2005-07-06,2004,10,40,187,616.92,0.51,3,Normal,50,10,9,9,108,186,0.3,430.9,0.7,430.9,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.5,2200
2005-07-07,2004,10,40,188,607.35,0.51,3,Normal,50,10,9,9,108,186,0.31,421.4,0.69,421.4,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-07-08,2004,10,41,189,597.78,0.52,3,Normal,50,10,9,9,108,186,0.31,411.8,0.69,411.8,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.9,87.7,2100
2005-07-09,2004,10,41,190,588.75,0.52,3,Normal,50,10,9,9,108,186,0.32,402.8,0.68,402.8,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.2,23.8,0.202,0.0891,0.00375,0.291,0.0123,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,43,85.9,2060
2005-07-10,2004,10,41,191,579.73,0.52,3,Normal,50,10,9,9,108,186,0.32,393.7,0.68,393.7,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0848,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2005-07-11,2004,10,41,192,571.8,0.53,3,Normal,50,10,9,9,108,186,0.33,385.8,0.68,385.8,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0811,0.0034,0.277,0.0116,2,0.203,0.48,0.0201,23.3,0.953,0.98,0.934,42.1,41.3,82.5,1980
2005-07-12,2004,10,41,193,563.32,0.53,3,Normal,50,10,9,9,108,186,0.33,377.3,0.67,377.3,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0771,0.00323,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2005-07-13,2004,10,41,194,554.85,0.54,3,Normal,50,10,9,9,108,186,0.34,368.9,0.67,368.9,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0731,0.00306,0.263,0.011,2,0.191,0.455,0.019,23.4,0.951,0.977,0.929,40.3,39.4,78.8,1890
2005-07-14,2004,10,41,195,546.92,0.54,3,Normal,50,10,9,9,108,186,0.34,360.9,0.66,360.9,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0694,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2005-07-15,2004,10,42,196,538.99,0.55,3,Normal,50,10,9,9,108,186,0.34,353,0.66,353,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0656,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.923,38.7,37.6,75.3,1810
2005-07-16,2004,10,42,197,532.15,0.55,3,Normal,50,10,9,9,108,186,0.35,346.1,0.65,346.1,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2005-07-17,2004,10,42,198,524.77,0.55,3,Normal,50,10,9,9,108,186,0.35,338.8,0.65,338.8,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2005-07-18,2004,10,42,199,517.39,0.56,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2005-07-19,2004,10,42,200,510,0.56,3,Normal,50,10,9,9,108,186,0.36,324,0.64,324,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0519,0.00215,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2005-07-20,2004,10,42,201,502.62,0.57,3,Normal,50,10,9,9,108,186,0.37,316.6,0.63,316.6,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0484,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2005-07-21,2004,10,42,202,495.78,0.57,3,Normal,50,10,9,9,108,186,0.38,309.8,0.63,309.8,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0452,0.00187,0.214,0.00887,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2005-07-22,2004,10,43,203,488.95,0.58,3,Normal,50,10,9,9,108,186,0.38,302.9,0.62,302.9,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
2005-07-23,2004,10,43,204,483.21,0.58,3,Normal,50,10,9,9,108,186,0.39,297.2,0.61,297.2,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2005-07-24,2004,10,43,205,476.92,0.58,3,Normal,50,10,9,9,108,186,0.39,290.9,0.61,290.9,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0363,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2005-07-25,2004,10,43,206,470.63,0.59,3,Normal,50,10,9,9,108,186,0.4,284.6,0.6,284.6,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0333,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2005-07-26,2004,10,43,207,464.34,0.59,3,Normal,50,10,9,9,108,186,0.4,278.3,0.6,278.3,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0304,0.00125,0.188,0.00775,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
2005-07-27,2004,10,43,208,458.05,0.6,3,Normal,50,10,9,9,108,186,0.41,272.1,0.59,272.1,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0274,0.00113,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
2005-07-28,2004,10,43,209,452.31,0.6,3,Normal,50,10,9,9,108,186,0.41,266.3,0.59,266.3,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0247,0.00101,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.5,56.9,1370
2005-07-29,2004,10,44,210,446.56,0.6,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000901,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2005-07-30,2004,10,44,211,440.82,0.61,3,Normal,50,10,9,9,108,186,0.42,254.8,0.58,254.8,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0193,0.000789,0.169,0.00693,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2005-07-31,2004,10,44,212,435.08,0.61,3,Normal,50,10,9,9,108,186,0.43,249.1,0.57,249.1,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000692,0.165,0.00674,2,0.111,0.275,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2005-08-01,2004,11,44,213,429.34,0.62,3,Normal,47,8,6,5,89,155,0.36,274.3,0.64,274.3,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0285,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2005-08-02,2004,11,44,214,423.6,0.62,3,Normal,47,8,6,5,89,155,0.37,268.6,0.63,268.6,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0258,0.00105,0.178,0.00725,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.7,1390
2005-08-03,2004,11,44,215,417.31,0.63,3,Normal,47,8,6,5,89,155,0.37,262.3,0.63,262.3,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.00093,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2005-08-04,2004,11,44,216,411.02,0.63,3,Normal,47,8,6,5,89,155,0.38,256,0.62,256,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000808,0.167,0.00681,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2005-08-05,2004,11,45,217,405.28,0.64,3,Normal,47,8,6,5,89,155,0.38,250.3,0.62,250.3,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0171,0.000697,0.163,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2005-08-06,2004,11,45,218,399.53,0.64,3,Normal,47,8,6,5,89,155,0.39,244.5,0.61,244.5,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2005-08-07,2004,11,45,219,394.89,0.65,3,Normal,47,8,6,5,89,155,0.39,239.9,0.61,239.9,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.5,25.8,51.5,1240
2005-08-08,2004,11,45,220,389.69,0.65,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2005-08-09,2004,11,45,221,384.49,0.66,3,Normal,47,8,6,5,89,155,0.4,229.5,0.6,229.5,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2005-08-10,2004,11,45,222,379.3,0.66,3,Normal,47,8,6,5,89,155,0.41,224.3,0.59,224.3,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2005-08-11,2004,11,45,223,374.1,0.67,3,Normal,47,8,6,5,89,155,0.41,219.1,0.59,219.1,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2005-08-12,2004,11,46,224,369.46,0.67,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2005-08-13,2004,11,46,225,364.81,0.68,3,Normal,47,8,6,5,89,155,0.42,209.8,0.57,209.8,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2005-08-14,2004,11,46,226,360.16,0.68,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2005-08-15,2004,11,46,227,355.51,0.68,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2005-08-16,2004,11,46,228,351.96,0.69,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2005-08-17,2004,11,46,229,347.85,0.69,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2005-08-18,2004,11,46,230,343.75,0.7,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2005-08-19,2004,11,47,231,339.65,0.7,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2005-08-20,2004,11,47,232,335.55,0.71,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.3,40.5,40.5,971
2005-08-21,2004,11,47,233,331.45,0.71,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,947
2005-08-22,2004,11,47,234,327.89,0.72,3,Normal,47,8,6,5,89,155,0.47,172.9,0.53,172.9,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.129,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,926
2005-08-23,2004,11,47,235,324.34,0.72,3,Normal,47,8,6,5,89,155,0.48,169.3,0.52,169.3,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,905
2005-08-24,2004,11,47,236,320.78,0.73,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00984,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
2005-08-25,2004,11,47,237,317.23,0.73,3,Normal,47,8,6,5,89,155,0.49,162.2,0.51,162.2,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000381,0.124,0.00495,1,0.162,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
2005-08-26,2004,11,48,238,313.67,0.74,3,Normal,47,8,6,5,89,155,0.49,158.7,0.51,158.7,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00924,0.000369,0.122,0.00489,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2005-08-27,2004,11,48,239,310.12,0.74,3,Normal,47,8,6,5,89,155,0.5,155.1,0.5,155.1,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00894,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2005-08-28,2004,11,48,240,307.66,0.75,3,Normal,47,8,6,5,89,155,0.5,152.7,0.5,152.7,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00873,0.000348,0.12,0.00477,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
2005-08-29,2004,11,48,241,304.65,0.75,3,Normal,47,8,6,5,89,155,0.51,149.7,0.49,149.7,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00847,0.000338,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.2,33.2,796
2005-08-30,2004,11,48,242,301.64,0.76,3,Normal,47,8,6,5,89,155,0.51,146.6,0.49,146.6,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00821,0.000327,0.117,0.00466,1,0.14,0.257,0.0103,24.8,0.938,0.97,0.91,33.5,32.5,32.5,780
2005-08-31,2004,11,48,243,298.64,0.76,3,Normal,47,8,6,5,89,155,0.52,143.6,0.48,143.6,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00796,0.000317,0.116,0.00461,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,764
2005-09-01,2004,12,48,244,294.53,0.77,3,Normal,40,6,4,3,65,118,0.4,176.5,0.6,176.5,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.115,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2005-09-02,2004,12,49,245,290.98,0.78,3,Normal,40,6,4,3,65,118,0.41,173,0.59,173,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2005-09-03,2004,12,49,246,286.88,0.79,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2005-09-04,2004,12,49,247,282.78,0.8,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2005-09-05,2004,12,49,248,278.67,0.81,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2005-09-06,2004,12,49,249,274.57,0.81,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2005-09-07,2004,12,49,250,271.02,0.82,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,820
2005-09-08,2004,12,49,251,267.46,0.83,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2005-09-09,2004,12,50,252,263.91,0.84,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2005-09-10,2004,12,50,253,260.35,0.85,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2005-09-11,2004,12,50,254,257.89,0.85,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2005-09-12,2004,12,50,255,254.89,0.86,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2005-09-13,2004,12,50,256,251.88,0.86,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2005-09-14,2004,12,50,257,248.87,0.87,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2005-09-15,2004,12,50,258,245.86,0.88,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2005-09-16,2004,12,51,259,242.85,0.89,3,Normal,40,6,4,3,65,118,0.49,124.8,0.51,124.8,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2005-09-17,2004,12,51,260,239.85,0.89,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.9,27,27,648
2005-09-18,2004,12,51,261,236.84,0.9,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2005-09-19,2004,12,51,262,234.38,0.91,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00564,0.000222,0.0999,0.00393,1,0.0996,0.2,0.00786,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2005-09-20,2004,12,51,263,231.92,0.91,3,Normal,40,6,4,3,65,118,0.51,113.9,0.49,113.9,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0963,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,604
2005-09-21,2004,12,51,264,229.46,0.92,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,744
2005-09-22,2004,12,51,265,226.99,0.92,4,Mod_Dry,34,6,4,3,44,91,0.4,136,0.6,136,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2005-09-23,2004,12,52,266,224.53,0.93,4,Mod_Dry,34,6,4,3,44,91,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2005-09-24,2004,12,52,267,222.07,0.93,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-09-25,2004,12,52,268,219.61,0.93,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2005-09-26,2004,12,52,269,218.24,0.94,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2005-09-27,2004,12,52,270,216.33,0.94,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2005-09-28,2004,12,52,271,214.42,0.94,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
2005-09-29,2004,12,52,272,212.5,0.94,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2005-09-30,2004,12,53,273,210.59,0.95,4,Mod_Dry,34,6,4,3,44,91,0.43,119.6,0.57,119.6,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-10-01,2005,1,1,274,207.58,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2005-10-02,2005,1,1,275,205.12,0.95,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2005-10-03,2005,1,1,276,202.11,0.95,4,Mod_Dry,31,4,3,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2005-10-04,2005,1,1,277,199.65,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2005-10-05,2005,1,1,278,197.19,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2005-10-06,2005,1,1,279,195.82,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2005-10-07,2005,1,1,280,192.81,0.96,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2005-10-08,2005,1,2,281,191.45,0.97,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-10-09,2005,1,2,282,188.44,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2005-10-10,2005,1,2,283,187.07,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2005-10-11,2005,1,2,284,185.16,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2005-10-12,2005,1,2,285,183.24,0.97,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2005-10-13,2005,1,2,286,181.33,0.98,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
2005-10-14,2005,1,2,287,179.42,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2005-10-15,2005,1,3,288,177.5,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2005-10-16,2005,1,3,289,175.59,0.98,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2005-10-17,2005,1,3,290,173.67,0.98,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2005-10-18,2005,1,3,291,172.31,0.98,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2005-10-19,2005,1,3,292,170.94,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2005-10-20,2005,1,3,293,169.57,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2005-10-21,2005,1,3,294,168.21,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2005-10-22,2005,1,4,295,166.84,0.99,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2005-10-23,2005,1,4,296,165.47,0.99,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2005-10-24,2005,1,4,297,164.1,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2005-10-25,2005,1,4,298,162.74,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,89.74,0.55,89.74,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2005-10-26,2005,1,4,299,161.37,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2005-10-27,2005,1,4,300,160,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,87,0.54,87,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2005-10-28,2005,1,4,301,158.64,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,85.64,0.54,85.64,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.0581,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
2005-10-29,2005,1,5,302,157.27,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,84.27,0.54,84.27,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0787,0.00291,0.000114,0.0816,0.0032,1,0.0563,0.138,0.0054,25.4,0.929,0.962,0.894,19.5,18.7,18.7,450
2005-10-30,2005,1,5,303,156.99,0.99,4,Mod_Dry,31,4,3,2,33,73,0.47,83.99,0.54,83.99,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.00289,0.000113,0.0815,0.00319,1,0.0559,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2005-10-31,2005,1,5,304,155.08,0.99,4,Mod_Dry,31,4,3,2,33,73,0.47,82.08,0.53,82.08,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0806,0.00316,1,0.0533,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
2005-11-01,2005,2,5,305,154.81,0.99,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2005-11-02,2005,2,5,306,156.72,0.99,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2005-11-03,2005,2,5,307,161.92,0.99,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2005-11-04,2005,2,5,308,164.38,0.99,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2005-11-05,2005,2,6,309,166.29,0.99,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-11-06,2005,2,6,310,168.75,0.98,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-11-07,2005,2,6,311,172.31,0.98,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2005-11-08,2005,2,6,312,178.05,0.98,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2005-11-09,2005,2,6,313,181.6,0.98,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2005-11-10,2005,2,6,314,180.78,0.98,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2005-11-11,2005,2,6,315,183.79,0.97,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2005-11-12,2005,2,7,316,189.53,0.97,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2005-11-13,2005,2,7,317,193.09,0.96,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2005-11-14,2005,2,7,318,193.36,0.96,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2005-11-15,2005,2,7,319,191.45,0.97,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2005-11-16,2005,2,7,320,190.08,0.97,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.234,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,757
2005-11-17,2005,2,7,321,190.35,0.97,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2005-11-18,2005,2,7,322,190.63,0.97,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-11-19,2005,2,8,323,192.54,0.96,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
2005-11-20,2005,2,8,324,193.91,0.96,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2005-11-21,2005,2,8,325,192.54,0.96,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
2005-11-22,2005,2,8,326,189.53,0.97,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2005-11-23,2005,2,8,327,188.17,0.97,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2005-11-24,2005,2,8,328,189.53,0.97,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2005-11-25,2005,2,8,329,194.18,0.96,5,Dry,23,4,2,2,19,50,0.26,144.2,0.74,144.2,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2005-11-26,2005,2,9,330,198.83,0.96,5,Dry,23,4,2,2,19,50,0.25,148.8,0.75,148.8,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.0084,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2005-11-27,2005,2,9,331,202.39,0.95,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2005-11-28,2005,2,9,332,206.49,0.95,5,Dry,23,4,2,2,19,50,0.24,156.5,0.76,156.5,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00905,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
