date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-06-30,2005,9,39,181,1107.3,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,850.3,0.77,850.3,0,0,0,0,-16,16,62,12,14,0,169,938,990,968.2,21.8,0.514,0.351,0.0161,0.864,0.0397,4,0.229,1.09,0.0503,20.7,0.954,0.978,0.933,41.1,40.2,161,3860
2006-07-01,2005,10,40,182,1078,0.37,2,Mod_Wet,58,11,11,11,136,227,0.21,851,0.79,851,0,0,0,0,-11,11,58,11,11,0,147,931,990,968.1,21.9,0.507,0.351,0.0161,0.858,0.0393,4,0.23,1.09,0.0498,20.8,0.954,0.979,0.934,41.3,40.5,162,3880
2006-07-02,2005,10,40,183,1049.3,0.37,2,Mod_Wet,58,11,11,11,136,227,0.22,822.3,0.78,822.3,0,0,0,0,-11,11,58,11,11,0,147,902,990,968.1,21.9,0.481,0.337,0.0154,0.818,0.0373,4,0.22,1.04,0.0473,20.9,0.953,0.976,0.931,40.2,39.2,157,3770
2006-07-03,2005,10,40,184,1021.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.22,794.1,0.78,794.1,0,0,0,0,-11,11,58,11,11,0,147,874,990,968,22,0.455,0.323,0.0147,0.779,0.0353,3,0.292,1.07,0.0486,21,0.956,0.98,0.937,52,48.2,145,3470
2006-07-04,2005,10,40,185,998.63,0.38,2,Mod_Wet,58,11,11,11,136,227,0.23,771.6,0.77,771.6,0,0,0,0,-11,11,58,11,11,0,147,852,990,967.9,22.1,0.435,0.312,0.0141,0.747,0.0338,3,0.286,1.03,0.0467,21.1,0.956,0.98,0.937,50.8,48.2,145,3470
2006-07-05,2005,10,40,186,976.57,0.39,2,Mod_Wet,58,11,11,11,136,227,0.23,749.6,0.77,749.6,0,0,0,0,-11,11,58,11,11,0,147,830,990,967.8,22.2,0.414,0.302,0.0136,0.716,0.0323,3,0.28,0.996,0.0449,21.2,0.957,0.98,0.938,49.7,48.2,145,3470
2006-07-06,2005,10,40,187,955,0.39,2,Mod_Wet,58,11,11,11,136,227,0.24,728,0.76,728,0,0,0,0,-11,11,58,11,11,0,147,808,990,967.7,22.3,0.395,0.287,0.0129,0.682,0.0306,3,0.27,0.952,0.0427,21.3,0.957,0.98,0.937,48.6,47.6,143,3430
2006-07-07,2005,10,40,188,933.95,0.4,2,Mod_Wet,58,11,11,11,136,227,0.24,707,0.76,707,0,0,0,0,-11,11,58,11,11,0,147,787,990,967.6,22.4,0.375,0.273,0.0122,0.649,0.029,3,0.261,0.909,0.0407,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2006-07-08,2005,10,41,189,913.46,0.4,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2006-07-09,2005,10,41,190,897.93,0.4,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2006-07-10,2005,10,41,191,882.79,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2006-07-11,2005,10,41,192,868.06,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2006-07-12,2005,10,41,193,853.78,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2006-07-13,2005,10,41,194,839.99,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2006-07-14,2005,10,41,195,826.74,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2006-07-15,2005,10,42,196,814.09,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2006-07-16,2005,10,42,197,802.16,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2006-07-17,2005,10,42,198,791.07,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2006-07-18,2005,10,42,199,783.79,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2006-07-19,2005,10,42,200,777.21,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2006-07-20,2005,10,42,201,770.31,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2006-07-21,2005,10,42,202,762.39,0.45,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2006-07-22,2005,10,43,203,749.53,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2006-07-23,2005,10,43,204,738.32,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2006-07-24,2005,10,43,205,726.56,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2006-07-25,2005,10,43,206,714.81,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2006-07-26,2005,10,43,207,703.6,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2006-07-27,2005,10,43,208,693.48,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2006-07-28,2005,10,43,209,682.81,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2006-07-29,2005,10,44,210,672.15,0.48,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2006-07-30,2005,10,44,211,662.03,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2006-07-31,2005,10,44,212,653.01,0.49,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2006-08-01,2005,11,44,213,643.44,0.5,1,Wet,58,10,10,7,117,202,0.31,441.4,0.69,441.4,0,0,0,0,-7,7,58,10,10,0,124,519,990,966.5,23.5,0.222,0.107,0.00456,0.329,0.014,2,0.24,0.57,0.0242,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2006-08-02,2005,11,44,214,632.78,0.5,1,Wet,58,10,10,7,117,202,0.32,430.8,0.68,430.8,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.216,0.102,0.00434,0.318,0.0135,2,0.233,0.551,0.0234,23,0.957,0.98,0.938,46.5,45.6,91.2,2190
2006-08-03,2005,11,44,215,623.75,0.5,1,Wet,58,10,10,7,117,202,0.32,421.8,0.68,421.8,0,0,0,0,-7,7,58,10,10,0,124,500,990,966.4,23.6,0.212,0.0981,0.00415,0.31,0.0131,2,0.227,0.537,0.0228,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2006-08-04,2005,11,44,216,614.18,0.51,1,Wet,58,10,10,7,117,202,0.33,412.2,0.67,412.2,0,0,0,0,-7,7,58,10,10,0,124,490,990,966.4,23.6,0.209,0.0935,0.00396,0.302,0.0128,2,0.221,0.523,0.0221,23.1,0.956,0.98,0.936,44.7,43.8,87.5,2100
2006-08-05,2005,11,45,217,604.61,0.51,1,Wet,58,10,10,7,117,202,0.33,402.6,0.67,402.6,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.089,0.00376,0.294,0.0124,2,0.214,0.508,0.0215,23.2,0.955,0.98,0.936,43.7,42.8,85.6,2060
2006-08-06,2005,11,45,218,595.59,0.52,1,Wet,58,10,10,7,117,202,0.34,393.6,0.66,393.6,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.0848,0.00357,0.287,0.0121,2,0.208,0.495,0.0209,23.2,0.954,0.98,0.935,42.8,41.9,83.8,2010
2006-08-07,2005,11,45,219,587.66,0.52,1,Wet,58,10,10,7,117,202,0.34,385.7,0.66,385.7,0,0,0,0,-7,7,58,10,10,0,124,464,990,966.2,23.8,0.199,0.081,0.00341,0.28,0.0118,2,0.203,0.483,0.0203,23.3,0.953,0.98,0.934,41.9,41.1,82.2,1970
2006-08-08,2005,11,45,220,579.18,0.52,1,Wet,58,10,10,7,117,202,0.35,377.2,0.65,377.2,0,0,0,0,-7,7,58,10,10,0,124,455,990,966.2,23.8,0.196,0.077,0.00324,0.273,0.0115,2,0.197,0.47,0.0198,23.3,0.952,0.978,0.931,41.1,40.2,80.4,1930
2006-08-09,2005,11,45,221,570.71,0.53,1,Wet,58,10,10,7,117,202,0.35,368.7,0.65,368.7,0,0,0,0,-7,7,58,10,10,0,124,447,990,966.2,23.8,0.193,0.073,0.00306,0.266,0.0112,2,0.191,0.458,0.0192,23.4,0.951,0.976,0.929,40.2,39.2,78.5,1880
2006-08-10,2005,11,45,222,562.23,0.53,1,Wet,58,10,10,7,117,202,0.36,360.2,0.64,360.2,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.069,0.00289,0.259,0.0109,2,0.186,0.445,0.0186,23.4,0.95,0.975,0.926,39.3,38.3,76.6,1840
2006-08-11,2005,11,45,223,554.3,0.54,1,Wet,58,10,10,7,117,202,0.36,352.3,0.64,352.3,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.0653,0.00273,0.253,0.0106,2,0.18,0.433,0.0181,23.5,0.949,0.973,0.923,38.5,37.4,74.9,1800
2006-08-12,2005,11,46,224,546.37,0.54,1,Wet,58,10,10,7,117,202,0.37,344.4,0.63,344.4,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.185,0.0615,0.00257,0.246,0.0103,2,0.175,0.421,0.0176,23.5,0.948,0.971,0.92,37.6,36.5,73.1,1750
2006-08-13,2005,11,46,225,539.53,0.55,1,Wet,58,10,10,7,117,202,0.37,337.5,0.63,337.5,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0583,0.00243,0.24,0.01,2,0.17,0.411,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2006-08-14,2005,11,46,226,532.15,0.55,1,Wet,58,10,10,7,117,202,0.38,330.1,0.62,330.1,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.18,0.0548,0.00228,0.234,0.00976,2,0.165,0.4,0.0167,23.6,0.946,0.97,0.917,36.1,35.1,70.1,1680
2006-08-15,2005,11,46,227,524.77,0.55,1,Wet,58,10,10,7,117,202,0.39,322.8,0.61,322.8,0,0,0,0,-7,7,58,10,10,0,124,401,990,966,24,0.177,0.0513,0.00214,0.228,0.0095,2,0.16,0.389,0.0162,23.6,0.944,0.97,0.916,35.4,34.3,68.6,1650
2006-08-16,2005,11,46,228,517.39,0.56,1,Wet,58,10,10,7,117,202,0.39,315.4,0.61,315.4,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0479,0.00199,0.222,0.00923,2,0.155,0.378,0.0157,23.7,0.943,0.97,0.915,34.6,33.5,67.1,1610
2006-08-17,2005,11,46,229,510.55,0.56,1,Wet,58,10,10,7,117,202,0.4,308.6,0.6,308.6,0,0,0,0,-7,7,58,10,10,0,124,387,990,965.9,24.1,0.172,0.0446,0.00185,0.217,0.00899,2,0.151,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.6,1580
2006-08-18,2005,11,46,230,503.71,0.57,1,Wet,58,10,10,7,117,202,0.4,301.7,0.6,301.7,0,0,0,0,-7,7,58,10,10,0,124,380,990,965.9,24.1,0.17,0.0414,0.00172,0.211,0.00874,2,0.146,0.357,0.0148,23.8,0.941,0.97,0.913,33.1,32.1,64.2,1540
2006-08-19,2005,11,47,231,497.97,0.57,1,Wet,58,10,10,7,117,202,0.41,296,0.59,296,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0387,0.0016,0.206,0.00854,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63,1510
2006-08-20,2005,11,47,232,491.68,0.57,1,Wet,58,10,10,7,117,202,0.41,289.7,0.59,289.7,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.0357,0.00148,0.201,0.00831,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.8,61.7,1480
2006-08-21,2005,11,47,233,485.39,0.58,1,Wet,58,10,10,7,117,202,0.42,283.4,0.58,283.4,0,0,0,0,-7,7,58,10,10,0,124,361,990,965.8,24.2,0.163,0.0328,0.00135,0.196,0.00809,2,0.134,0.33,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.4,1450
2006-08-22,2005,11,47,234,479.1,0.58,1,Wet,58,10,10,7,117,202,0.42,277.1,0.58,277.1,0,0,0,0,-7,7,58,10,10,0,124,355,990,965.8,24.2,0.161,0.0298,0.00123,0.191,0.00786,2,0.13,0.32,0.0132,23.9,0.936,0.97,0.908,30.4,29.5,59,1420
2006-08-23,2005,11,47,235,472.81,0.59,1,Wet,58,10,10,7,117,202,0.43,270.8,0.57,270.8,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.0268,0.00111,0.185,0.00764,2,0.125,0.311,0.0128,24,0.935,0.97,0.907,29.7,28.8,57.7,1380
2006-08-24,2005,11,47,236,467.07,0.59,1,Wet,58,10,10,7,117,202,0.43,265.1,0.57,265.1,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.157,0.0241,0.000992,0.181,0.00744,2,0.121,0.302,0.0124,24,0.933,0.97,0.905,29.1,28.2,56.5,1360
2006-08-25,2005,11,47,237,461.33,0.59,1,Wet,58,10,10,7,117,202,0.44,259.3,0.56,259.3,0,0,0,0,-7,7,58,10,10,0,124,337,990,965.7,24.3,0.155,0.0214,0.00088,0.176,0.00724,2,0.118,0.294,0.0121,24,0.932,0.97,0.904,28.5,27.6,55.3,1330
2006-08-26,2005,11,48,238,455.59,0.6,1,Wet,58,10,10,7,117,202,0.44,253.6,0.56,253.6,0,0,0,0,-7,7,58,10,10,0,124,332,990,965.7,24.3,0.153,0.0187,0.000768,0.171,0.00703,2,0.114,0.285,0.0117,24.1,0.931,0.97,0.903,27.9,27,54,1300
2006-08-27,2005,11,48,239,450.94,0.6,1,Wet,58,10,10,7,117,202,0.45,248.9,0.55,248.9,0,0,0,0,-7,7,58,10,10,0,124,327,990,965.6,24.4,0.151,0.0169,0.000694,0.168,0.00689,2,0.111,0.278,0.0114,24.1,0.93,0.97,0.902,27.3,26.5,53,1270
2006-08-28,2005,11,48,240,445.74,0.61,1,Wet,58,10,10,7,117,202,0.45,243.7,0.55,243.7,0,0,0,0,-7,7,58,10,10,0,124,322,990,965.6,24.4,0.149,0.0165,0.000675,0.166,0.00679,2,0.107,0.273,0.0112,24.1,0.928,0.97,0.9,26.8,25.9,51.9,1250
2006-08-29,2005,11,48,241,440.55,0.61,1,Wet,58,10,10,7,117,202,0.46,238.6,0.54,238.6,0,0,0,0,-7,7,58,10,10,0,124,317,990,965.6,24.4,0.147,0.016,0.000656,0.163,0.00669,2,0.104,0.267,0.0109,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2006-08-30,2005,11,48,242,435.35,0.61,1,Wet,58,10,10,7,117,202,0.46,233.3,0.54,233.3,0,0,0,0,-7,7,58,10,10,0,124,311,990,965.6,24.4,0.145,0.0156,0.000638,0.161,0.00659,1,0.258,0.419,0.0171,24,0.956,0.98,0.937,52.6,48.2,48.2,1160
2006-08-31,2005,11,48,243,430.16,0.62,1,Wet,58,10,10,7,117,202,0.47,228.2,0.53,228.2,0,0,0,0,-7,7,58,10,10,0,124,306,990,965.5,24.5,0.144,0.0151,0.000619,0.159,0.00649,1,0.251,0.409,0.0167,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2006-09-01,2005,12,48,244,423.87,0.62,2,Mod_Wet,46,7,6,4,75,138,0.33,285.9,0.67,285.9,0,0,0,0,-4,4,46,7,6,0,79,345,990,965.5,24.5,0.157,0.0339,0.00139,0.191,0.00781,2,0.135,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.6,1480
2006-09-02,2005,12,49,245,418.13,0.63,2,Mod_Wet,46,7,6,4,75,138,0.33,280.1,0.67,280.1,0,0,0,0,-4,4,46,7,6,0,79,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2006-09-03,2005,12,49,246,412.39,0.63,2,Mod_Wet,46,7,6,4,75,138,0.34,274.4,0.67,274.4,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2006-09-04,2005,12,49,247,406.64,0.64,2,Mod_Wet,46,7,6,4,75,138,0.34,268.6,0.66,268.6,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2006-09-05,2005,12,49,248,401.99,0.64,2,Mod_Wet,46,7,6,4,75,138,0.34,264,0.66,264,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.15,0.0236,0.00096,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2006-09-06,2005,12,49,249,396.8,0.65,2,Mod_Wet,46,7,6,4,75,138,0.35,258.8,0.65,258.8,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.0212,0.000859,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2006-09-07,2005,12,49,250,391.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.35,253.6,0.65,253.6,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0187,0.000759,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2006-09-08,2005,12,49,251,386.41,0.65,2,Mod_Wet,46,7,6,4,75,138,0.36,248.4,0.64,248.4,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2006-09-09,2005,12,50,252,381.21,0.66,2,Mod_Wet,46,7,6,4,75,138,0.36,243.2,0.64,243.2,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2006-09-10,2005,12,50,253,376.56,0.66,2,Mod_Wet,46,7,6,4,75,138,0.37,238.6,0.63,238.6,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2006-09-11,2005,12,50,254,371.92,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,233.9,0.63,233.9,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00625,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2006-09-12,2005,12,50,255,367.27,0.67,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2006-09-13,2005,12,50,256,362.62,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2006-09-14,2005,12,50,257,359.06,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,221.1,0.62,221.1,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-09-15,2005,12,50,258,354.96,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2006-09-16,2005,12,51,259,350.86,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2006-09-17,2005,12,51,260,346.76,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2006-09-18,2005,12,51,261,342.66,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2006-09-19,2005,12,51,262,338.56,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2006-09-20,2005,12,51,263,334.46,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2006-09-21,2005,12,51,264,330.9,0.71,2,Mod_Wet,46,7,6,4,75,138,0.42,192.9,0.58,192.9,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
2006-09-22,2005,12,51,265,327.35,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2006-09-23,2005,12,52,266,323.79,0.72,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2006-09-24,2005,12,52,267,320.24,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2006-09-25,2005,12,52,268,316.68,0.73,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2006-09-26,2005,12,52,269,313.13,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2006-09-27,2005,12,52,270,310.67,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2006-09-28,2005,12,52,271,307.66,0.75,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2006-09-29,2005,12,52,272,304.65,0.75,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2006-09-30,2005,12,53,273,301.64,0.76,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2006-10-01,2006,1,1,274,298.64,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,188.6,0.63,188.6,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2006-10-02,2006,1,1,275,295.63,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,185.6,0.63,185.6,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2006-10-03,2006,1,1,276,292.62,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,182.6,0.62,182.6,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2006-10-04,2006,1,1,277,289.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,179.6,0.62,179.6,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2006-10-05,2006,1,1,278,287.7,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2006-10-06,2006,1,1,279,286.33,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,176.3,0.62,176.3,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.978,0.926,40.7,39.8,39.8,955
2006-10-07,2006,1,1,280,283.87,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2006-10-08,2006,1,2,281,280.86,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2006-10-09,2006,1,2,282,277.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2006-10-10,2006,1,2,283,274.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2006-10-11,2006,1,2,284,271.84,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2006-10-12,2006,1,2,285,268.83,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2006-10-13,2006,1,2,286,265.82,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2006-10-14,2006,1,2,287,262.81,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2006-10-15,2006,1,3,288,260.35,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2006-10-16,2006,1,3,289,257.89,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2006-10-17,2006,1,3,290,255.43,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-10-18,2006,1,3,291,254.06,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2006-10-19,2006,1,3,292,252.15,0.86,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2006-10-20,2006,1,3,293,250.78,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2006-10-21,2006,1,3,294,247.78,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2006-10-22,2006,1,4,295,245.31,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2006-10-23,2006,1,4,296,242.85,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2006-10-24,2006,1,4,297,240.39,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2006-10-25,2006,1,4,298,237.93,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2006-10-26,2006,1,4,299,236.56,0.9,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2006-10-27,2006,1,4,300,234.65,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2006-10-28,2006,1,4,301,231.64,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,121.6,0.53,121.6,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0965,0.00609,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.9,27,27,648
2006-10-29,2006,1,5,302,230.28,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2006-10-30,2006,1,5,303,228.36,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2006-10-31,2006,1,5,304,227.54,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2006-11-01,2006,2,5,305,227.81,0.92,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2006-11-02,2006,2,5,306,229.18,0.92,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-11-03,2006,2,5,307,232.74,0.91,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2006-11-04,2006,2,5,308,235.74,0.91,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2006-11-05,2006,2,6,309,236.02,0.9,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2006-11-06,2006,2,6,310,237.93,0.9,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-11-07,2006,2,6,311,239.3,0.9,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2006-11-08,2006,2,6,312,242.85,0.89,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2006-11-09,2006,2,6,313,244.22,0.88,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2006-11-10,2006,2,6,314,241.21,0.89,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2006-11-11,2006,2,6,315,238.75,0.9,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2006-11-12,2006,2,7,316,237.39,0.9,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2006-11-13,2006,2,7,317,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-11-14,2006,2,7,318,237.93,0.9,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2006-11-15,2006,2,7,319,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-11-16,2006,2,7,320,235.74,0.91,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2006-11-17,2006,2,7,321,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-11-18,2006,2,7,322,239.03,0.9,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2006-11-19,2006,2,8,323,240.39,0.89,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2006-11-20,2006,2,8,324,241.76,0.89,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2006-11-21,2006,2,8,325,238.75,0.9,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2006-11-22,2006,2,8,326,236.29,0.9,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2006-11-23,2006,2,8,327,234.92,0.91,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2006-11-24,2006,2,8,328,233.01,0.91,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2006-11-25,2006,2,8,329,234.92,0.91,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2006-11-26,2006,2,9,330,240.12,0.89,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2006-11-27,2006,2,9,331,243.67,0.89,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2006-11-28,2006,2,9,332,244.49,0.88,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2006-11-29,2006,2,9,333,240.39,0.89,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2006-11-30,2006,2,9,334,236.84,0.9,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2006-12-01,2006,3,9,335,234.38,0.91,4,Mod_Dry,31,5,3,2,36,77,0.33,157.4,0.67,157.4,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-12-02,2006,3,9,336,233.01,0.91,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
2006-12-03,2006,3,10,337,231.1,0.92,4,Mod_Dry,31,5,3,2,36,77,0.33,154.1,0.67,154.1,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00885,0.000348,0.113,0.00443,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2006-12-04,2006,3,10,338,232.46,0.91,4,Mod_Dry,31,5,3,2,36,77,0.33,155.5,0.67,155.5,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00445,1,0.152,0.265,0.0105,25.1,0.941,0.97,0.912,36,35,35,839
2006-12-05,2006,3,10,339,237.11,0.9,4,Mod_Dry,31,5,3,2,36,77,0.33,160.1,0.68,160.1,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00936,0.000369,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2006-12-06,2006,3,10,340,240.67,0.89,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2006-12-07,2006,3,10,341,241.49,0.89,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2006-12-08,2006,3,10,342,243.4,0.89,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2006-12-09,2006,3,10,343,245.86,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2006-12-10,2006,3,11,344,248.32,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
2006-12-11,2006,3,11,345,248.6,0.87,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2006-12-12,2006,3,11,346,250.51,0.87,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2006-12-13,2006,3,11,347,254.06,0.86,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2006-12-14,2006,3,11,348,257.62,0.85,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2006-12-15,2006,3,11,349,260.08,0.85,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2006-12-16,2006,3,11,350,263.09,0.84,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2006-12-17,2006,3,12,351,265.55,0.83,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-12-18,2006,3,12,352,268.01,0.83,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2006-12-19,2006,3,12,353,271.56,0.82,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-12-20,2006,3,12,354,274.03,0.82,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2006-12-21,2006,3,12,355,277.03,0.81,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-12-22,2006,3,12,356,280.04,0.8,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2006-12-23,2006,3,12,357,281.96,0.8,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2006-12-24,2006,3,13,358,280.04,0.8,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2006-12-25,2006,3,13,359,281.96,0.8,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2006-12-26,2006,3,13,360,286.6,0.79,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2006-12-27,2006,3,13,361,289.06,0.78,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2006-12-28,2006,3,13,362,293.17,0.77,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2006-12-29,2006,3,13,363,298.91,0.76,5,Dry,26,4,3,2,24,59,0.2,239.9,0.8,239.9,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.0059,2,0.104,0.252,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2006-12-30,2006,3,13,364,306.29,0.75,5,Dry,26,4,3,2,24,59,0.19,247.3,0.81,247.3,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2006-12-31,2006,3,14,365,313.13,0.74,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000757,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
2007-01-01,2006,4,14,1,320.51,0.73,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2007-01-02,2006,4,14,2,328.99,0.72,5,Dry,29,5,4,2,33,73,0.22,256,0.78,256,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000795,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2007-01-03,2006,4,14,3,339.65,0.7,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000998,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2007-01-04,2006,4,14,4,350.86,0.69,5,Dry,29,5,4,2,33,73,0.21,277.9,0.79,277.9,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2007-01-05,2006,4,14,5,363.17,0.68,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2007-01-06,2006,4,14,6,376.56,0.66,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2007-01-07,2006,4,15,7,391.06,0.65,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2007-01-08,2006,4,15,8,407.19,0.64,5,Dry,29,5,4,2,33,73,0.18,334.2,0.82,334.2,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2007-01-09,2006,4,15,9,424.42,0.62,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2007-01-10,2006,4,15,10,440,0.61,5,Dry,29,5,4,2,33,73,0.17,367,0.83,367,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0722,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.3,1930
2007-01-11,2006,4,15,11,455.04,0.6,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2007-01-12,2006,4,15,12,471.17,0.59,5,Dry,29,5,4,2,33,73,0.15,398.2,0.84,398.2,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
2007-01-13,2006,4,15,13,488.4,0.58,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.0951,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2007-01-14,2006,4,16,14,510,0.56,5,Dry,29,5,4,2,33,73,0.14,437,0.86,437,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.4,94.7,2270
2007-01-15,2006,4,16,15,533.79,0.55,5,Dry,29,5,4,2,33,73,0.14,460.8,0.86,460.8,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.116,0.00485,0.328,0.0137,2,0.254,0.582,0.0242,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2007-01-16,2006,4,16,16,558.67,0.54,5,Dry,29,5,4,2,33,73,0.13,485.7,0.87,485.7,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00537,0.352,0.0148,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
2007-01-17,2006,4,16,17,586.84,0.52,5,Dry,29,5,4,2,33,73,0.12,513.8,0.88,513.8,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00607,0.384,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2007-01-18,2006,4,16,18,615.55,0.51,5,Dry,29,5,4,2,33,73,0.12,542.5,0.88,542.5,0,0,0,0,-2,2,29,5,4,0,35,581,990,966.4,23.6,0.256,0.163,0.00691,0.42,0.0178,3,0.187,0.607,0.0257,23,0.95,0.973,0.925,38.8,37.8,113,2720
2007-01-19,2006,4,16,19,645.35,0.5,5,Dry,29,5,4,2,33,73,0.11,572.4,0.89,572.4,0,0,0,0,-2,2,29,5,4,0,35,610,990,966.5,23.5,0.273,0.183,0.0078,0.457,0.0194,3,0.2,0.657,0.0279,22.9,0.952,0.978,0.931,40.7,39.8,119,2870
2007-01-20,2006,4,16,20,675.71,0.48,5,Dry,29,5,4,2,33,73,0.11,602.7,0.89,602.7,0,0,0,0,-2,2,29,5,4,0,35,641,990,966.6,23.4,0.291,0.204,0.0087,0.494,0.0211,3,0.214,0.708,0.0303,22.7,0.955,0.98,0.936,42.7,41.8,125,3010
2007-01-21,2006,4,17,21,707.15,0.47,4,Mod_Dry,34,5,4,3,45,91,0.13,616.1,0.87,616.1,0,0,0,0,-3,3,34,5,4,0,48,659,990,966.7,23.3,0.301,0.213,0.00914,0.514,0.0221,3,0.22,0.733,0.0315,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2007-01-22,2006,4,17,22,736.96,0.46,4,Mod_Dry,34,5,4,3,45,91,0.12,646,0.88,646,0,0,0,0,-3,3,34,5,4,0,48,689,990,966.8,23.2,0.318,0.233,0.01,0.551,0.0238,3,0.233,0.784,0.0339,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2007-01-23,2006,4,17,23,765.67,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,674.7,0.88,674.7,0,0,0,0,-3,3,34,5,4,0,48,718,990,967,23,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
2007-01-24,2006,4,17,24,783.79,0.44,4,Mod_Dry,34,5,4,3,45,91,0.12,692.8,0.88,692.8,0,0,0,0,-3,3,34,5,4,0,48,736,990,967,23,0.345,0.264,0.0115,0.608,0.0265,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2007-01-25,2006,4,17,25,807.18,0.43,4,Mod_Dry,34,5,4,3,45,91,0.11,716.2,0.89,716.2,0,0,0,0,-3,3,34,5,4,0,48,759,990,967.1,22.9,0.358,0.279,0.0122,0.637,0.0279,3,0.265,0.902,0.0394,22,0.957,0.98,0.938,49.2,48.2,145,3470
2007-01-26,2006,4,17,26,834.24,0.42,4,Mod_Dry,34,5,4,3,45,91,0.11,743.2,0.89,743.2,0,0,0,0,-3,3,34,5,4,0,48,786,990,967.2,22.8,0.375,0.297,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2007-01-27,2006,4,17,27,863.93,0.41,4,Mod_Dry,34,5,4,3,45,91,0.1,772.9,0.9,772.9,0,0,0,0,-3,3,34,5,4,0,48,816,990,967.4,22.6,0.402,0.313,0.0138,0.715,0.0316,3,0.286,1,0.0442,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2007-01-28,2006,4,18,28,895.74,0.41,4,Mod_Dry,34,5,4,3,45,91,0.1,804.7,0.9,804.7,0,0,0,0,-3,3,34,5,4,0,48,848,990,967.5,22.5,0.431,0.328,0.0146,0.759,0.0337,4,0.214,0.974,0.0432,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
