date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-01-29,2006,4,18,29,929.35,0.4,4,Mod_Dry,34,5,4,3,45,91,0.098,838.4,0.9,838.4,0,0,0,0,-3,3,34,5,4,0,48,881,990,967.6,22.4,0.462,0.345,0.0154,0.807,0.036,4,0.225,1.03,0.0461,21.4,0.954,0.98,0.935,41.9,41,164,3940
2007-01-30,2006,4,18,30,964.53,0.39,4,Mod_Dry,34,5,4,3,45,91,0.094,873.5,0.91,873.5,0,0,0,0,-3,3,34,5,4,0,48,917,990,967.8,22.2,0.494,0.362,0.0163,0.856,0.0385,4,0.237,1.09,0.0491,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2007-01-31,2006,4,18,31,1001.1,0.38,4,Mod_Dry,34,5,4,3,45,91,0.091,910.1,0.91,910.1,0,0,0,0,-3,3,34,5,4,0,48,953,990,967.9,22.1,0.527,0.379,0.0172,0.907,0.041,4,0.25,1.16,0.0523,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2007-02-01,2006,5,18,32,1039,0.37,2,Mod_Wet,49,8,7,5,93,162,0.16,877,0.84,877,0,0,0,0,-5,5,49,8,7,0,98,941,990,968,22,0.516,0.363,0.0165,0.88,0.04,4,0.238,1.12,0.0509,20.9,0.955,0.98,0.936,42.8,42,168,4030
2007-02-02,2006,5,18,33,1072.7,0.37,2,Mod_Wet,49,8,7,5,93,162,0.15,910.7,0.85,910.7,0,0,0,0,-5,5,49,8,7,0,98,975,990,968.1,21.9,0.547,0.38,0.0174,0.927,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.1,43.3,173,4150
2007-02-03,2006,5,18,34,1107.3,0.36,2,Mod_Wet,49,8,7,5,93,162,0.15,945.3,0.85,945.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.397,0.0182,0.975,0.0448,4,0.262,1.24,0.0568,20.5,0.955,0.98,0.936,45.4,44.5,178,4280
2007-02-04,2006,5,19,35,1153.7,0.35,2,Mod_Wet,49,8,7,5,93,162,0.14,991.7,0.86,991.7,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0487,4,0.277,1.33,0.0615,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
2007-02-05,2006,5,19,36,1212.7,0.35,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.72,0.537,0.0251,1.26,0.0587,4,0.29,1.55,0.0722,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2007-02-06,2006,5,19,37,1279.3,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1117,0.87,1100,17,4,1,1,-4,15,53,9,8,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2007-02-07,2006,5,19,38,1353.9,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-02-08,2006,5,19,39,1412,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-02-09,2006,5,19,40,1458.7,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2007-02-10,2006,5,19,41,1506.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2007-02-11,2006,5,20,42,1560.6,0.3,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-02-12,2006,5,20,43,1622.5,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2007-02-13,2006,5,20,44,1685.5,0.28,2,Mod_Wet,49,8,7,5,93,162,0.096,1523,0.9,1100,423,51,10,13,8,341,100,18,20,13,434,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2007-02-14,2006,5,20,45,1756.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.092,1594,0.91,1100,494,51,10,15,10,408,100,18,22,15,501,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-02-15,2006,5,20,46,1841.6,0.26,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-02-16,2006,5,20,47,1935.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.084,1774,0.92,1100,674,51,10,18,15,580,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-02-17,2006,5,20,48,2038.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.08,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-02-18,2006,5,21,49,2158,0.23,2,Mod_Wet,49,8,7,5,93,162,0.075,1996,0.93,1100,896,51,10,18,22,795,100,18,25,27,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-02-19,2006,5,21,50,2279.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.071,2118,0.93,1100,1020,51,10,18,26,913,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2007-02-20,2006,5,21,51,2373.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.068,2211,0.93,1100,1110,51,10,18,28,1000,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-02-21,2006,5,21,52,2468.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.066,2306,0.93,1100,1210,51,10,18,31,1100,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-02-22,2006,5,21,53,2571.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.063,2410,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-02-23,2006,5,21,54,2692.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.06,2531,0.94,1100,1430,51,10,18,38,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2007-02-24,2006,5,21,55,2823,0.18,2,Mod_Wet,49,8,7,5,93,162,0.057,2661,0.94,1100,1560,51,10,18,42,1440,100,18,25,47,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2007-02-25,2006,5,22,56,2947.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.055,2785,0.94,1100,1690,51,10,18,46,1560,100,18,25,51,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2007-02-26,2006,5,22,57,3064.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.053,2903,0.95,1100,1800,51,10,18,49,1680,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2007-02-27,2006,5,22,58,3175.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.051,3013,0.95,1100,1910,51,10,18,52,1780,100,18,25,57,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2007-02-28,2006,5,22,59,3270.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.05,3109,0.95,1100,2010,51,10,18,55,1880,100,18,25,60,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2007-03-01,2006,6,22,60,3333.1,0.14,2,Mod_Wet,59,11,12,13,144,239,0.072,3094,0.93,1100,1990,41,7,13,47,1890,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2007-03-02,2006,6,22,61,3387.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3149,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2007-03-03,2006,6,22,62,3442.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3203,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-03-04,2006,6,23,63,3488.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3250,0.93,1100,2150,41,7,13,52,2040,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2007-03-05,2006,6,23,64,3535.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.068,3296,0.93,1100,2200,41,7,13,53,2080,100,18,25,66,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2007-03-06,2006,6,23,65,3582.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3343,0.93,1100,2240,41,7,13,54,2130,100,18,25,67,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-03-07,2006,6,23,66,3629.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.066,3390,0.93,1100,2290,41,7,13,56,2170,100,18,25,69,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2007-03-08,2006,6,23,67,3676.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.065,3437,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2007-03-09,2006,6,23,68,3723.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.064,3485,0.94,1100,2390,41,7,13,59,2270,100,18,25,72,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2007-03-10,2006,6,23,69,3771.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.063,3532,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2007-03-11,2006,6,24,70,3827.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2007-03-12,2006,6,24,71,3884.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.061,3645,0.94,1100,2550,41,7,13,63,2420,100,18,25,76,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2007-03-13,2006,6,24,72,3949.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06,3711,0.94,1100,2610,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2007-03-14,2006,6,24,73,4015.5,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3777,0.94,1100,2680,41,7,13,67,2550,100,18,25,80,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2007-03-15,2006,6,24,74,4090.5,0.11,2,Mod_Wet,59,11,12,13,144,239,0.058,3852,0.94,1100,2750,41,7,13,67,2620,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2007-03-16,2006,6,24,75,4165.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.057,3927,0.94,1100,2830,41,7,13,67,2700,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2007-03-17,2006,6,24,76,4241.7,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4003,0.94,1100,2900,41,7,13,67,2780,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2007-03-18,2006,6,25,77,4317.8,0.099,2,Mod_Wet,59,11,12,13,144,239,0.055,4079,0.94,1100,2980,41,7,13,67,2850,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2007-03-19,2006,6,25,78,4394.3,0.095,2,Mod_Wet,59,11,12,13,144,239,0.054,4155,0.95,1100,3060,41,7,13,67,2930,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2007-03-20,2006,6,25,79,4462.1,0.092,2,Mod_Wet,59,11,12,13,144,239,0.054,4223,0.95,1100,3120,41,7,13,67,3000,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2007-03-21,2006,6,25,80,4521,0.09,2,Mod_Wet,59,11,12,13,144,239,0.053,4282,0.95,1100,3180,41,7,13,67,3050,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2007-03-22,2006,6,25,81,4580.2,0.087,2,Mod_Wet,59,11,12,13,144,239,0.052,4341,0.95,1100,3240,41,7,13,67,3110,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2007-03-23,2006,6,25,82,4639.6,0.085,2,Mod_Wet,59,11,12,13,144,239,0.051,4401,0.95,1100,3300,41,7,13,67,3170,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2007-03-24,2006,6,25,83,4708.3,0.082,2,Mod_Wet,59,11,12,13,144,239,0.051,4469,0.95,1100,3370,41,7,13,67,3240,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2007-03-25,2006,6,26,84,4777.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.05,4538,0.95,1100,3440,41,7,13,67,3310,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2007-03-26,2006,6,26,85,4855.9,0.076,2,Mod_Wet,59,11,12,13,144,239,0.049,4617,0.95,1100,3520,41,7,13,67,3390,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2007-03-27,2006,6,26,86,4934.8,0.073,2,Mod_Wet,59,11,12,13,144,239,0.048,4696,0.95,1100,3600,41,7,13,67,3470,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26.1,24.3,97.3,2340
2007-03-28,2006,6,26,87,5014,0.07,2,Mod_Wet,59,11,12,13,144,239,0.048,4775,0.95,1100,3680,41,7,13,67,3550,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2007-03-29,2006,6,26,88,5093.6,0.067,2,Mod_Wet,59,11,12,13,144,239,0.047,4855,0.95,1100,3760,41,7,13,67,3630,100,18,25,80,3770,1240,990,977.7,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.865,25.2,23.1,92.6,2220
2007-03-30,2006,6,26,89,5164,0.064,2,Mod_Wet,59,11,12,13,144,239,0.046,4925,0.95,1100,3830,41,7,13,67,3700,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.6,2180
2007-03-31,2006,6,26,90,5206.4,0.063,2,Mod_Wet,59,11,12,13,144,239,0.046,4967,0.95,1100,3870,41,7,13,67,3740,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2007-04-01,2006,7,27,91,5239.4,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4944,0.94,1100,3840,30,4,7,55,3750,100,18,25,80,3920,1240,990,977.9,12.1,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.6,2130
2007-04-02,2006,7,27,92,5253.6,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4959,0.94,1100,3860,30,4,7,55,3760,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22.1,88.2,2120
2007-04-03,2006,7,27,93,5258.3,0.06,2,Mod_Wet,70,14,18,25,168,295,0.056,4963,0.94,1100,3860,30,4,7,55,3770,100,18,25,80,3940,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22,88.1,2110
2007-04-04,2006,7,27,94,5253.6,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4959,0.94,1100,3860,30,4,7,55,3760,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22.1,88.2,2120
2007-04-05,2006,7,27,95,5248.9,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4954,0.94,1100,3850,30,4,7,55,3760,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.857,24.5,22.1,88.4,2120
2007-04-06,2006,7,27,96,5234.7,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4940,0.94,1100,3840,30,4,7,55,3740,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.7,2130
2007-04-07,2006,7,27,97,5220.6,0.062,2,Mod_Wet,70,14,18,25,168,295,0.057,4926,0.94,1100,3830,30,4,7,55,3730,100,18,25,80,3900,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
2007-04-08,2006,7,28,98,5206.4,0.063,2,Mod_Wet,70,14,18,25,168,295,0.057,4911,0.94,1100,3810,30,4,7,55,3720,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2007-04-09,2006,7,28,99,5192.3,0.063,2,Mod_Wet,70,14,18,25,168,295,0.057,4897,0.94,1100,3800,30,4,7,55,3700,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.7,22.5,89.9,2160
2007-04-10,2006,7,28,100,5187.6,0.063,2,Mod_Wet,70,14,18,25,168,295,0.057,4893,0.94,1100,3790,30,4,7,55,3700,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2007-04-11,2006,7,28,101,5182.8,0.063,1,Wet,84,14,20,27,219,364,0.07,4819,0.93,1100,3720,16,4,5,53,3640,100,18,25,80,3860,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.887,0.97,0.86,24.8,22.5,90.1,2160
2007-04-12,2006,7,28,102,5187.6,0.063,1,Wet,84,14,20,27,219,364,0.07,4824,0.93,1100,3720,16,4,5,53,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2007-04-13,2006,7,28,103,5201.7,0.063,1,Wet,84,14,20,27,219,364,0.07,4838,0.93,1100,3740,16,4,5,53,3660,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.6,2150
2007-04-14,2006,7,28,104,5225.3,0.062,1,Wet,84,14,20,27,219,364,0.07,4861,0.93,1100,3760,16,4,5,53,3680,100,18,25,80,3900,1240,990,977.9,12.2,0.917,0.648,0.0533,1.57,0.129,4,0.3,1.87,0.153,10.3,0.884,0.97,0.858,24.6,22.2,89,2140
2007-04-15,2006,7,29,105,5267.8,0.06,1,Wet,84,14,20,27,219,364,0.069,4904,0.93,1100,3800,16,4,5,53,3730,100,18,25,80,3950,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.856,24.4,22,87.8,2110
2007-04-16,2006,7,29,106,5319.9,0.058,1,Wet,84,14,20,27,219,364,0.068,4956,0.93,1100,3860,16,4,5,53,3780,100,18,25,80,4000,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.5,2080
2007-04-17,2006,7,29,107,5381.6,0.056,1,Wet,84,14,20,27,219,364,0.068,5018,0.93,1100,3920,16,4,5,53,3840,100,18,25,80,4060,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,84.9,2040
2007-04-18,2006,7,29,108,5453.1,0.054,1,Wet,84,14,20,27,219,364,0.067,5089,0.93,1100,3990,16,4,5,53,3910,100,18,25,80,4130,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.98,0,0,0,0,0,0,0
2007-04-19,2006,7,29,109,5534.4,0.051,1,Wet,84,14,20,27,219,364,0.066,5170,0.93,1100,4070,16,4,5,53,3990,100,18,25,80,4210,1240,990,978.3,11.7,0.908,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.86,0,0,0,0,0,0,0
2007-04-20,2006,7,29,110,5625.6,0.048,1,Wet,84,14,20,27,219,364,0.065,5262,0.94,1100,4160,16,4,5,53,4080,100,18,25,80,4300,1240,990.1,978.5,11.6,0.905,0.648,0.0559,1.55,0.134,4,0.3,1.85,0.16,9.73,0,0,0,0,0,0,0
2007-04-21,2006,7,29,111,5707.5,0.046,1,Wet,84,14,20,27,219,364,0.064,5344,0.94,1100,4240,16,4,5,53,4170,100,18,25,80,4390,1240,990.1,978.6,11.5,0.902,0.648,0.0565,1.55,0.135,4,0.3,1.85,0.161,9.61,0,0,0,0,0,0,0
2007-04-22,2006,7,30,112,5780.1,0.043,1,Wet,84,14,20,27,219,364,0.063,5416,0.94,1100,4320,16,4,5,53,4240,100,18,25,80,4460,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.51,0,0,0,0,0,0,0
2007-04-23,2006,7,30,113,5843.1,0.041,1,Wet,84,14,20,27,219,364,0.062,5479,0.94,1100,4380,16,4,5,53,4300,100,18,25,80,4520,1240,990.1,978.8,11.3,0.898,0.648,0.0575,1.55,0.137,4,0.3,1.85,0.164,9.42,0,0,0,0,0,0,0
2007-04-24,2006,7,30,114,5906.4,0.039,1,Wet,84,14,20,27,219,364,0.062,5542,0.94,1100,4440,16,4,5,53,4360,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.33,0,0,0,0,0,0,0
2007-04-25,2006,7,30,115,5960,0.037,1,Wet,84,14,20,27,219,364,0.061,5596,0.94,1100,4500,16,4,5,53,4420,100,18,25,80,4640,1240,990.1,979,11.1,0.895,0.648,0.0584,1.54,0.139,4,0.3,1.84,0.166,9.25,0,0,0,0,0,0,0
2007-04-26,2006,7,30,116,5994.2,0.036,1,Wet,84,14,20,27,219,364,0.061,5630,0.94,1100,4530,16,4,5,53,4450,100,18,25,80,4670,1240,990.1,979,11,0.894,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.2,0,0,0,0,0,0,0
2007-04-27,2006,7,30,117,6008.9,0.036,1,Wet,84,14,20,27,219,364,0.061,5645,0.94,1100,4550,16,4,5,53,4470,100,18,25,80,4690,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.19,0,0,0,0,0,0,0
2007-04-28,2006,7,30,118,6013.8,0.036,1,Wet,84,14,20,27,219,364,0.06,5650,0.94,1100,4550,16,4,5,53,4470,100,18,25,80,4690,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.18,0,0,0,0,0,0,0
2007-04-29,2006,7,31,119,6018.7,0.035,1,Wet,84,14,20,27,219,364,0.06,5655,0.94,1100,4560,16,4,5,53,4480,100,18,25,80,4700,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.18,0,0,0,0,0,0,0
2007-04-30,2006,7,31,120,6013.8,0.036,1,Wet,84,14,20,27,219,364,0.06,5650,0.94,1100,4550,16,4,5,53,4470,100,18,25,80,4690,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.18,0,0,0,0,0,0,0
2007-05-01,2006,8,31,121,6008.9,0.036,1,Wet,71,14,18,24,213,340,0.057,5669,0.94,1100,4570,29,4,7,56,4470,100,18,25,80,4690,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.19,0,0,0,0,0,0,0
2007-05-02,2006,8,31,122,6004,0.036,1,Wet,71,14,18,24,213,340,0.057,5664,0.94,1100,4560,29,4,7,56,4470,100,18,25,80,4680,1240,990.1,979.1,11,0.893,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.19,0,0,0,0,0,0,0
2007-05-03,2006,8,31,123,5999.1,0.036,1,Wet,71,14,18,24,213,340,0.057,5659,0.94,1100,4560,29,4,7,56,4460,100,18,25,80,4680,1240,990.1,979,11,0.894,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.2,0,0,0,0,0,0,0
2007-05-04,2006,8,31,124,5994.2,0.036,1,Wet,71,14,18,24,213,340,0.057,5654,0.94,1100,4550,29,4,7,56,4460,100,18,25,80,4670,1240,990.1,979,11,0.894,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.2,0,0,0,0,0,0,0
2007-05-05,2006,8,31,125,5979.5,0.037,1,Wet,71,14,18,24,213,340,0.057,5640,0.94,1100,4540,29,4,7,56,4440,100,18,25,80,4660,1240,990.1,979,11.1,0.894,0.648,0.0585,1.54,0.139,4,0.3,1.84,0.166,9.23,0,0,0,0,0,0,0
2007-05-06,2006,8,32,126,5945.4,0.038,1,Wet,71,14,18,24,213,340,0.057,5605,0.94,1100,4510,29,4,7,56,4410,100,18,25,80,4620,1240,990.1,979,11.1,0.895,0.648,0.0583,1.54,0.139,4,0.3,1.84,0.166,9.27,0,0,0,0,0,0,0
2007-05-07,2006,8,32,127,5901.5,0.039,1,Wet,71,14,18,24,213,340,0.058,5561,0.94,1100,4460,29,4,7,56,4370,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.34,0,0,0,0,0,0,0
2007-05-08,2006,8,32,128,5848,0.041,1,Wet,71,14,18,24,213,340,0.058,5508,0.94,1100,4410,29,4,7,56,4310,100,18,25,80,4530,1240,990.1,978.8,11.3,0.898,0.648,0.0576,1.55,0.137,4,0.3,1.85,0.164,9.41,0,0,0,0,0,0,0
2007-05-09,2006,8,32,129,5784.9,0.043,1,Wet,71,14,18,24,213,340,0.059,5445,0.94,1100,4350,29,4,7,56,4250,100,18,25,80,4460,1240,990.1,978.7,11.4,0.9,0.648,0.0571,1.55,0.136,4,0.3,1.85,0.163,9.5,0,0,0,0,0,0,0
2007-05-10,2006,8,32,130,5722,0.045,1,Wet,71,14,18,24,213,340,0.059,5382,0.94,1100,4280,29,4,7,56,4190,100,18,25,80,4400,1240,990.1,978.6,11.4,0.902,0.648,0.0566,1.55,0.135,4,0.3,1.85,0.162,9.59,0,0,0,0,0,0,0
2007-05-11,2006,8,32,131,5649.6,0.047,1,Wet,71,14,18,24,213,340,0.06,5310,0.94,1100,4210,29,4,7,56,4110,100,18,25,80,4330,1240,990.1,978.5,11.5,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.7,0,0,0,0,0,0,0
2007-05-12,2006,8,32,132,5577.5,0.05,1,Wet,71,14,18,24,213,340,0.061,5238,0.94,1100,4140,29,4,7,56,4040,100,18,25,80,4260,1240,990.1,978.4,11.7,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.8,0,0,0,0,0,0,0
2007-05-13,2006,8,33,133,5496.1,0.052,1,Wet,71,14,18,24,213,340,0.062,5156,0.94,1100,4060,29,4,7,56,3960,100,18,25,80,4170,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.92,0,0,0,0,0,0,0
2007-05-14,2006,8,33,134,5405.4,0.055,1,Wet,71,14,18,24,213,340,0.063,5065,0.94,1100,3970,29,4,7,56,3870,100,18,25,80,4080,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10,0.875,0.97,0.849,23.7,21.1,84.2,2020
2007-05-15,2006,8,33,135,5315.1,0.059,1,Wet,71,14,18,24,213,340,0.064,4975,0.94,1100,3880,29,4,7,56,3780,100,18,25,80,3990,1240,990,978,12,0.914,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.853,24.1,21.6,86.6,2080
2007-05-16,2006,8,33,136,5225.3,0.062,1,Wet,71,14,18,24,213,340,0.065,4885,0.94,1100,3790,29,4,7,56,3690,100,18,25,80,3900,1240,990,977.9,12.2,0.917,0.648,0.0533,1.57,0.129,4,0.3,1.87,0.153,10.3,0.884,0.97,0.858,24.6,22.2,89,2140
2007-05-17,2006,8,33,137,5135.8,0.065,1,Wet,71,14,18,24,213,340,0.066,4796,0.93,1100,3700,29,4,7,56,3600,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.9,91.4,2190
2007-05-18,2006,8,33,138,5046.7,0.069,1,Wet,71,14,18,24,213,340,0.067,4707,0.93,1100,3610,29,4,7,56,3510,100,18,25,80,3720,1240,990,977.6,12.4,0.922,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.4,23.5,93.9,2250
2007-05-19,2006,8,33,139,4958.1,0.072,1,Wet,71,14,18,24,213,340,0.069,4618,0.93,1100,3520,29,4,7,56,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.5,2320
2007-05-20,2006,8,34,140,4869.8,0.076,1,Wet,71,14,18,24,213,340,0.07,4530,0.93,1100,3430,29,4,7,56,3330,100,18,25,80,3550,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,24.9,99.7,2390
2007-05-21,2006,8,34,141,4782,0.079,1,Wet,71,14,18,24,213,340,0.071,4442,0.93,1100,3340,29,4,7,56,3250,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2007-05-22,2006,8,34,142,4694.6,0.083,1,Wet,71,14,18,24,213,340,0.072,4355,0.93,1100,3260,29,4,7,56,3160,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2007-05-23,2006,8,34,143,4607.6,0.086,1,Wet,71,14,18,24,213,340,0.074,4268,0.93,1100,3170,29,4,7,56,3070,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2007-05-24,2006,8,34,144,4521,0.09,1,Wet,71,14,18,24,213,340,0.075,4181,0.93,1100,3080,29,4,7,56,2990,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2007-05-25,2006,8,34,145,4443.9,0.093,1,Wet,71,14,18,24,213,340,0.076,4104,0.92,1100,3000,29,4,7,56,2910,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2007-05-26,2006,8,34,146,4358.2,0.097,1,Wet,71,14,18,24,213,340,0.078,4018,0.92,1100,2920,29,4,7,56,2820,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2007-05-27,2006,8,35,147,4264,0.1,1,Wet,71,14,18,24,213,340,0.08,3924,0.92,1100,2820,29,4,7,56,2730,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2007-05-28,2006,8,35,148,4170.4,0.1,1,Wet,71,14,18,24,213,340,0.082,3830,0.92,1100,2730,29,4,7,56,2630,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2007-05-29,2006,8,35,149,4077.3,0.11,1,Wet,71,14,18,24,213,340,0.083,3737,0.92,1100,2640,29,4,7,55,2540,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2007-05-30,2006,8,35,150,3984.8,0.11,1,Wet,71,14,18,24,213,340,0.085,3645,0.92,1100,2550,29,4,7,52,2450,100,18,25,76,2670,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2007-05-31,2006,8,35,151,3901.6,0.12,1,Wet,71,14,18,24,213,340,0.087,3562,0.91,1100,2460,29,4,7,50,2370,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2007-06-01,2006,9,35,152,3818.8,0.12,1,Wet,67,13,15,17,181,293,0.077,3526,0.92,1100,2430,33,5,10,56,2320,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2007-06-02,2006,9,35,153,3736.6,0.12,1,Wet,67,13,15,17,181,293,0.078,3444,0.92,1100,2340,33,5,10,53,2240,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-06-03,2006,9,36,154,3654.9,0.13,1,Wet,67,13,15,17,181,293,0.08,3362,0.92,1100,2260,33,5,10,51,2160,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-06-04,2006,9,36,155,3573.7,0.13,1,Wet,67,13,15,17,181,293,0.082,3281,0.92,1100,2180,33,5,10,48,2090,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2007-06-05,2006,9,36,156,3501.4,0.13,1,Wet,67,13,15,17,181,293,0.084,3208,0.92,1100,2110,33,5,10,46,2010,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2007-06-06,2006,9,36,157,3429.6,0.14,1,Wet,67,13,15,17,181,293,0.085,3137,0.92,1100,2040,33,5,10,44,1950,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2007-06-07,2006,9,36,158,3358.2,0.14,1,Wet,67,13,15,17,181,293,0.087,3065,0.91,1100,1970,33,5,10,42,1880,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2007-06-08,2006,9,36,159,3287.3,0.15,1,Wet,67,13,15,17,181,293,0.089,2994,0.91,1100,1890,33,5,10,40,1810,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2007-06-09,2006,9,36,160,3200.2,0.15,1,Wet,67,13,15,17,181,293,0.092,2907,0.91,1100,1810,33,5,10,37,1720,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2007-06-10,2006,9,37,161,3113.8,0.16,1,Wet,67,13,15,17,181,293,0.094,2821,0.91,1100,1720,33,5,10,35,1640,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2007-06-11,2006,9,37,162,3028.1,0.16,1,Wet,67,13,15,17,181,293,0.097,2735,0.9,1100,1640,33,5,10,32,1560,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2007-06-12,2006,9,37,163,2943.2,0.17,1,Wet,67,13,15,17,181,293,0.1,2650,0.9,1100,1550,33,5,10,30,1470,100,18,25,47,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2007-06-13,2006,9,37,164,2866.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2574,0.9,1100,1470,33,5,10,27,1400,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2007-06-14,2006,9,37,165,2791.2,0.18,1,Wet,67,13,15,17,181,293,0.1,2498,0.9,1100,1400,33,5,10,25,1330,100,18,25,42,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2007-06-15,2006,9,37,166,2716.2,0.19,1,Wet,67,13,15,17,181,293,0.11,2423,0.89,1100,1320,33,5,10,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-06-16,2006,9,37,167,2649.6,0.19,1,Wet,67,13,15,17,181,293,0.11,2357,0.89,1100,1260,33,5,10,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-06-17,2006,9,38,168,2583.5,0.2,1,Wet,67,13,15,17,181,293,0.11,2291,0.89,1100,1190,33,5,10,19,1120,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-06-18,2006,9,38,169,2517.9,0.2,1,Wet,67,13,15,17,181,293,0.12,2225,0.88,1100,1130,33,5,10,17,1060,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-06-19,2006,9,38,170,2452.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2160,0.88,1100,1060,33,5,10,15,997,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-06-20,2006,9,38,171,2396,0.21,1,Wet,67,13,15,17,181,293,0.12,2103,0.88,1100,1000,33,5,10,13,942,100,18,25,30,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-06-21,2006,9,38,172,2339.5,0.22,1,Wet,67,13,15,17,181,293,0.13,2046,0.88,1100,946,33,5,10,11,887,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2007-06-22,2006,9,38,173,2283.4,0.22,1,Wet,67,13,15,17,181,293,0.13,1990,0.87,1100,890,33,5,10,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-06-23,2006,9,38,174,2213.1,0.23,1,Wet,67,13,15,17,181,293,0.13,1920,0.87,1100,820,33,5,10,8,764,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2007-06-24,2006,9,39,175,2136.1,0.23,1,Wet,67,13,15,17,181,293,0.14,1843,0.86,1100,743,33,5,10,5,690,100,18,25,22,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-06-25,2006,9,39,176,2067.4,0.24,1,Wet,67,13,15,17,181,293,0.14,1774,0.86,1100,674,33,5,10,3,623,100,18,25,20,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-06-26,2006,9,39,177,1999.4,0.24,1,Wet,67,13,15,17,181,293,0.15,1706,0.85,1100,606,33,5,10,1,557,100,18,25,18,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2007-06-27,2006,9,39,178,1939.2,0.25,1,Wet,67,13,15,17,181,293,0.15,1646,0.85,1100,546,33,5,10,-1,499,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-06-28,2006,9,39,179,1879.8,0.26,1,Wet,67,13,15,17,181,293,0.16,1587,0.84,1100,487,33,5,10,-2,441,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-06-29,2006,9,39,180,1821,0.26,1,Wet,67,13,15,17,181,293,0.16,1528,0.84,1100,428,33,5,10,-4,384,100,18,25,13,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-06-30,2006,9,39,181,1769.7,0.27,1,Wet,67,13,15,17,181,293,0.17,1477,0.83,1100,377,33,5,10,-6,335,100,18,25,11,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2007-07-01,2006,10,40,182,1719,0.27,1,Wet,63,12,13,13,155,256,0.15,1463,0.85,1100,363,37,6,11,-2,311,100,18,24,11,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-07-02,2006,10,40,183,1668.8,0.28,1,Wet,63,12,13,13,155,256,0.15,1413,0.85,1100,313,37,6,10,-4,264,100,18,23,9,419,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-07-03,2006,10,40,184,1625.8,0.29,1,Wet,63,12,13,13,155,256,0.16,1370,0.84,1100,270,37,6,8,-5,224,100,18,21,8,379,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2007-07-04,2006,10,40,185,1583.3,0.29,1,Wet,63,12,13,13,155,256,0.16,1327,0.84,1100,227,37,6,7,-6,183,100,18,20,7,338,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-07-05,2006,10,40,186,1541.3,0.3,1,Wet,63,12,13,13,155,256,0.17,1285,0.83,1100,185,37,6,6,-7,143,100,18,19,6,298,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2007-07-06,2006,10,40,187,1499.8,0.31,1,Wet,63,12,13,13,155,256,0.17,1244,0.83,1100,144,33,4,4,-9,112,96,16,17,4,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2007-07-07,2006,10,40,188,1465,0.31,1,Wet,63,12,13,13,155,256,0.17,1209,0.82,1100,109,25,3,3,-10,88,88,15,16,3,243,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-07-08,2006,10,41,189,1430.6,0.32,1,Wet,63,12,13,13,155,256,0.18,1175,0.82,1100,75,17,2,2,-11,65,80,14,15,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2007-07-09,2006,10,41,190,1396.6,0.32,1,Wet,63,12,13,13,155,256,0.18,1141,0.82,1100,41,9,1,1,-12,42,72,13,14,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2007-07-10,2006,10,41,191,1338.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1083,0.81,1083,0,0,0,0,-13,13,63,12,13,0,168,1170,990,969,21,0.802,0.609,0.029,1.41,0.0671,4,0.297,1.71,0.0812,19.3,0.953,0.98,0.934,48.9,47.9,192,4600
2007-07-11,2006,10,41,192,1282.3,0.34,1,Wet,63,12,13,13,155,256,0.2,1026,0.8,1026,0,0,0,0,-13,13,63,12,13,0,168,1110,990,968.8,21.2,0.719,0.482,0.0227,1.2,0.0566,4,0.285,1.49,0.0701,19.7,0.954,0.98,0.935,47.4,46.4,186,4460
2007-07-12,2006,10,41,193,1232.8,0.34,1,Wet,63,12,13,13,155,256,0.21,976.8,0.79,976.8,0,0,0,0,-13,13,63,12,13,0,168,1060,990,968.6,21.4,0.647,0.412,0.0193,1.06,0.0495,4,0.272,1.33,0.0623,20,0.955,0.98,0.936,45.8,44.9,180,4310
2007-07-13,2006,10,41,194,1184.4,0.35,1,Wet,63,12,13,13,155,256,0.22,928.4,0.78,928.4,0,0,0,0,-13,13,63,12,13,0,168,1020,990,968.5,21.5,0.585,0.388,0.018,0.974,0.0452,4,0.256,1.23,0.0571,20.3,0.955,0.98,0.936,44.1,43.2,173,4150
2007-07-14,2006,10,41,195,1142.7,0.36,1,Wet,63,12,13,13,155,256,0.22,886.7,0.78,886.7,0,0,0,0,-13,13,63,12,13,0,168,975,990,968.3,21.7,0.547,0.368,0.017,0.915,0.0423,4,0.242,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.7,167,4000
2007-07-15,2006,10,42,196,1107.3,0.36,1,Wet,63,12,13,13,155,256,0.23,851.3,0.77,851.3,0,0,0,0,-13,13,63,12,13,0,168,939,990,968.2,21.8,0.515,0.351,0.0161,0.866,0.0398,4,0.23,1.1,0.0503,20.7,0.954,0.978,0.933,41.1,40.3,161,3860
2007-07-16,2006,10,42,197,1072.7,0.37,1,Wet,63,12,13,13,155,256,0.24,816.7,0.76,816.7,0,0,0,0,-13,13,63,12,13,0,168,905,990,968.1,21.9,0.483,0.334,0.0153,0.817,0.0374,4,0.218,1.04,0.0473,20.8,0.953,0.976,0.93,39.8,38.8,155,3720
2007-07-17,2006,10,42,198,1039,0.37,1,Wet,63,12,13,13,155,256,0.25,783,0.75,783,0,0,0,0,-13,13,63,12,13,0,168,871,990,968,22,0.452,0.318,0.0145,0.77,0.035,3,0.289,1.06,0.0482,20.9,0.956,0.98,0.937,51.2,48.2,145,3470
2007-07-18,2006,10,42,199,1011.1,0.38,1,Wet,63,12,13,13,155,256,0.25,755.1,0.75,755.1,0,0,0,0,-13,13,63,12,13,0,168,843,990,967.9,22.1,0.427,0.304,0.0138,0.731,0.0331,3,0.281,1.01,0.0459,21.1,0.957,0.98,0.937,49.7,48.2,145,3470
2007-07-19,2006,10,42,200,983.87,0.39,1,Wet,63,12,13,13,155,256,0.26,727.9,0.74,727.9,0,0,0,0,-13,13,63,12,13,0,168,816,990,967.8,22.2,0.402,0.287,0.013,0.689,0.0311,3,0.27,0.959,0.0433,21.2,0.956,0.98,0.937,48.3,47.3,142,3410
2007-07-20,2006,10,42,201,962.14,0.39,1,Wet,63,12,13,13,155,256,0.27,706.1,0.73,706.1,0,0,0,0,-13,13,63,12,13,0,168,794,990,967.7,22.3,0.382,0.273,0.0123,0.655,0.0294,3,0.26,0.915,0.0411,21.3,0.956,0.98,0.937,47.1,46.2,138,3320
2007-07-21,2006,10,42,202,940.91,0.39,1,Wet,63,12,13,13,155,256,0.27,684.9,0.73,684.9,0,0,0,0,-13,13,63,12,13,0,168,773,990,967.7,22.3,0.366,0.259,0.0116,0.624,0.0279,3,0.251,0.875,0.0392,21.5,0.956,0.98,0.937,46,45,135,3240
2007-07-22,2006,10,43,203,920.23,0.4,1,Wet,63,12,13,13,155,256,0.28,664.2,0.72,664.2,0,0,0,0,-13,13,63,12,13,0,168,752,990,967.6,22.4,0.354,0.245,0.0109,0.599,0.0267,3,0.241,0.84,0.0375,21.6,0.956,0.98,0.937,44.8,43.9,132,3160
2007-07-23,2006,10,43,204,900.13,0.4,1,Wet,63,12,13,13,155,256,0.28,644.1,0.72,644.1,0,0,0,0,-13,13,63,12,13,0,168,732,990,967.5,22.5,0.343,0.231,0.0103,0.574,0.0255,3,0.232,0.806,0.0358,21.7,0.955,0.98,0.936,43.6,42.8,128,3080
2007-07-24,2006,10,43,205,880.66,0.41,1,Wet,63,12,13,13,155,256,0.29,624.7,0.71,624.7,0,0,0,0,-13,13,63,12,13,0,168,713,990,967.4,22.6,0.332,0.218,0.00967,0.55,0.0244,3,0.224,0.773,0.0343,21.8,0.955,0.98,0.936,42.5,41.7,125,3000
2007-07-25,2006,10,43,206,865.99,0.41,1,Wet,63,12,13,13,155,256,0.3,610,0.7,610,0,0,0,0,-13,13,63,12,13,0,168,698,990,967.4,22.6,0.323,0.208,0.00921,0.532,0.0235,3,0.217,0.749,0.0331,21.9,0.954,0.98,0.935,41.6,40.8,122,2940
2007-07-26,2006,10,43,207,851.78,0.42,1,Wet,63,12,13,13,155,256,0.3,595.8,0.7,595.8,0,0,0,0,-13,13,63,12,13,0,168,684,990,967.3,22.7,0.315,0.199,0.00877,0.514,0.0227,3,0.211,0.725,0.0319,22,0.954,0.978,0.932,40.8,39.9,120,2870
2007-07-27,2006,10,43,208,838.06,0.42,1,Wet,63,12,13,13,155,256,0.3,582.1,0.69,582.1,0,0,0,0,-13,13,63,12,13,0,168,670,990,967.3,22.7,0.307,0.19,0.00834,0.497,0.0219,3,0.204,0.702,0.0308,22,0.953,0.976,0.93,40,39,117,2810
2007-07-28,2006,10,43,209,824.89,0.43,1,Wet,63,12,13,13,155,256,0.31,568.9,0.69,568.9,0,0,0,0,-13,13,63,12,13,0,168,657,990,967.2,22.8,0.3,0.181,0.00794,0.481,0.0211,3,0.199,0.679,0.0298,22.1,0.952,0.974,0.927,39.2,38.1,114,2750
2007-07-29,2006,10,44,210,812.34,0.43,1,Wet,63,12,13,13,155,256,0.32,556.3,0.69,556.3,0,0,0,0,-13,13,63,12,13,0,168,644,990,967.1,22.9,0.293,0.173,0.00755,0.465,0.0204,3,0.193,0.658,0.0288,22.2,0.951,0.973,0.925,38.4,37.3,112,2690
2007-07-30,2006,10,44,211,800.52,0.43,1,Wet,63,12,13,13,155,256,0.32,544.5,0.68,544.5,0,0,0,0,-13,13,63,12,13,0,168,633,990,967.1,22.9,0.286,0.165,0.00719,0.451,0.0197,3,0.188,0.638,0.0279,22.3,0.95,0.971,0.922,37.6,36.6,110,2630
2007-07-31,2006,10,44,212,789.56,0.44,1,Wet,63,12,13,13,155,256,0.32,533.6,0.68,533.6,0,0,0,0,-13,13,63,12,13,0,168,622,990,967.1,22.9,0.28,0.157,0.00686,0.437,0.0191,3,0.183,0.62,0.027,22.3,0.949,0.97,0.921,37,35.9,108,2580
2007-08-01,2006,11,44,213,779.74,0.44,1,Wet,58,10,10,7,117,202,0.26,577.7,0.74,577.7,0,0,0,0,-7,7,58,10,10,0,124,656,990,967,23,0.299,0.187,0.00813,0.486,0.0212,3,0.202,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.2,117,2820
2007-08-02,2006,11,44,214,771.69,0.45,1,Wet,58,10,10,7,117,202,0.26,569.7,0.74,569.7,0,0,0,0,-7,7,58,10,10,0,124,648,990,967,23,0.295,0.182,0.00789,0.476,0.0207,3,0.199,0.675,0.0293,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2007-08-03,2006,11,44,215,760.2,0.45,1,Wet,58,10,10,7,117,202,0.27,558.2,0.73,558.2,0,0,0,0,-7,7,58,10,10,0,124,636,990,966.9,23.1,0.288,0.174,0.00754,0.462,0.02,3,0.194,0.656,0.0284,22.4,0.951,0.974,0.926,38.9,37.9,114,2730
2007-08-04,2006,11,44,216,746.8,0.46,1,Wet,58,10,10,7,117,202,0.27,544.8,0.73,544.8,0,0,0,0,-7,7,58,10,10,0,124,623,990,966.9,23.1,0.28,0.165,0.00714,0.445,0.0193,3,0.188,0.633,0.0274,22.5,0.95,0.972,0.923,38,37,111,2660
2007-08-05,2006,11,45,217,732.85,0.46,1,Wet,58,10,10,7,117,202,0.28,530.9,0.72,530.9,0,0,0,0,-7,7,58,10,10,0,124,609,990,966.8,23.2,0.273,0.156,0.00672,0.428,0.0185,3,0.181,0.61,0.0263,22.6,0.949,0.97,0.921,37.2,36,108,2600
2007-08-06,2006,11,45,218,720.55,0.47,1,Wet,58,10,10,7,117,202,0.28,518.5,0.72,518.5,0,0,0,0,-7,7,58,10,10,0,124,597,990,966.8,23.2,0.266,0.147,0.00635,0.413,0.0178,3,0.176,0.589,0.0254,22.6,0.948,0.97,0.92,36.4,35.3,106,2540
2007-08-07,2006,11,45,219,707.7,0.47,1,Wet,58,10,10,7,117,202,0.28,505.7,0.71,505.7,0,0,0,0,-7,7,58,10,10,0,124,584,990,966.7,23.3,0.258,0.139,0.00597,0.397,0.0171,3,0.17,0.567,0.0244,22.7,0.947,0.97,0.918,35.5,34.5,103,2480
2007-08-08,2006,11,45,220,695.39,0.48,1,Wet,58,10,10,7,117,202,0.29,493.4,0.71,493.4,0,0,0,0,-7,7,58,10,10,0,124,571,990,966.7,23.3,0.251,0.132,0.00566,0.383,0.0164,2,0.276,0.659,0.0282,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2007-08-09,2006,11,45,221,684.18,0.48,1,Wet,58,10,10,7,117,202,0.29,482.2,0.7,482.2,0,0,0,0,-7,7,58,10,10,0,124,560,990,966.6,23.4,0.245,0.127,0.00542,0.371,0.0159,2,0.268,0.639,0.0274,22.7,0.956,0.98,0.937,51.4,48.2,96.4,2310
2007-08-10,2006,11,45,222,672.42,0.48,1,Wet,58,10,10,7,117,202,0.3,470.4,0.7,470.4,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00517,0.359,0.0153,2,0.26,0.619,0.0265,22.8,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-08-11,2006,11,45,223,661.21,0.49,1,Wet,58,10,10,7,117,202,0.31,459.2,0.69,459.2,0,0,0,0,-7,7,58,10,10,0,124,537,990,966.5,23.5,0.232,0.116,0.00493,0.348,0.0148,2,0.252,0.6,0.0256,22.9,0.957,0.98,0.938,49.3,48.2,96.4,2310
2007-08-12,2006,11,46,224,651.1,0.49,1,Wet,58,10,10,7,117,202,0.31,449.1,0.69,449.1,0,0,0,0,-7,7,58,10,10,0,124,527,990,966.5,23.5,0.226,0.111,0.00472,0.337,0.0143,2,0.246,0.583,0.0248,22.9,0.958,0.98,0.939,48.3,47.4,94.7,2270
2007-08-13,2006,11,46,225,640.43,0.5,1,Wet,58,10,10,7,117,202,0.32,438.4,0.69,438.4,0,0,0,0,-7,7,58,10,10,0,124,516,990,966.5,23.5,0.22,0.106,0.0045,0.326,0.0138,2,0.238,0.564,0.024,23,0.957,0.98,0.938,47.3,46.3,92.7,2220
2007-08-14,2006,11,46,226,630.31,0.5,1,Wet,58,10,10,7,117,202,0.32,428.3,0.68,428.3,0,0,0,0,-7,7,58,10,10,0,124,506,990,966.4,23.6,0.214,0.101,0.00429,0.315,0.0134,2,0.232,0.547,0.0232,23,0.957,0.98,0.938,46.3,45.3,90.7,2180
2007-08-15,2006,11,46,227,621.29,0.51,1,Wet,58,10,10,7,117,202,0.33,419.3,0.68,419.3,0,0,0,0,-7,7,58,10,10,0,124,497,990,966.4,23.6,0.211,0.0969,0.0041,0.308,0.013,2,0.226,0.533,0.0226,23.1,0.956,0.98,0.937,45.4,44.5,88.9,2130
2007-08-16,2006,11,46,228,611.72,0.51,1,Wet,58,10,10,7,117,202,0.33,409.7,0.67,409.7,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0924,0.00391,0.3,0.0127,2,0.219,0.519,0.0219,23.1,0.955,0.98,0.936,44.4,43.5,87,2090
2007-08-17,2006,11,46,229,602.15,0.51,1,Wet,58,10,10,7,117,202,0.34,400.1,0.67,400.1,0,0,0,0,-7,7,58,10,10,0,124,478,990,966.3,23.7,0.204,0.0879,0.00371,0.292,0.0123,2,0.213,0.505,0.0213,23.2,0.955,0.98,0.936,43.4,42.6,85.1,2040
2007-08-18,2006,11,46,230,593.13,0.52,1,Wet,58,10,10,7,117,202,0.34,391.1,0.66,391.1,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0836,0.00352,0.285,0.012,2,0.207,0.491,0.0207,23.2,0.954,0.98,0.935,42.5,41.7,83.3,2000
2007-08-19,2006,11,47,231,584.1,0.52,1,Wet,58,10,10,7,117,202,0.35,382.1,0.65,382.1,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0794,0.00334,0.277,0.0117,2,0.2,0.478,0.0201,23.3,0.953,0.979,0.933,41.6,40.7,81.4,1950
2007-08-20,2006,11,47,232,576.17,0.53,1,Wet,58,10,10,7,117,202,0.35,374.2,0.65,374.2,0,0,0,0,-7,7,58,10,10,0,124,452,990,966.2,23.8,0.195,0.0756,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.3,0.952,0.978,0.93,40.8,39.8,79.7,1910
2007-08-21,2006,11,47,233,567.7,0.53,1,Wet,58,10,10,7,117,202,0.36,365.7,0.64,365.7,0,0,0,0,-7,7,58,10,10,0,124,444,990,966.2,23.8,0.192,0.0716,0.003,0.264,0.0111,2,0.189,0.453,0.019,23.4,0.951,0.976,0.928,39.9,38.9,77.8,1870
2007-08-22,2006,11,47,234,559.22,0.54,1,Wet,58,10,10,7,117,202,0.36,357.2,0.64,357.2,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0676,0.00283,0.257,0.0107,2,0.184,0.44,0.0184,23.4,0.95,0.974,0.925,39,38,75.9,1820
2007-08-23,2006,11,47,235,551.29,0.54,1,Wet,58,10,10,7,117,202,0.37,349.3,0.63,349.3,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0639,0.00267,0.25,0.0105,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.2,37.1,74.2,1780
2007-08-24,2006,11,47,236,543.36,0.54,1,Wet,58,10,10,7,117,202,0.37,341.4,0.63,341.4,0,0,0,0,-7,7,58,10,10,0,124,419,990,966,24,0.184,0.0601,0.00251,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.3,36.2,72.4,1740
2007-08-25,2006,11,47,237,536.53,0.55,1,Wet,58,10,10,7,117,202,0.38,334.5,0.62,334.5,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0569,0.00237,0.238,0.00992,2,0.168,0.406,0.0169,23.6,0.946,0.97,0.918,36.6,35.5,71,1700
2007-08-26,2006,11,48,238,529.14,0.55,1,Wet,58,10,10,7,117,202,0.38,327.1,0.62,327.1,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.179,0.0534,0.00222,0.232,0.00966,2,0.163,0.395,0.0165,23.6,0.945,0.97,0.917,35.8,34.7,69.5,1670
2007-08-27,2006,11,48,239,521.76,0.56,1,Wet,58,10,10,7,117,202,0.39,319.8,0.61,319.8,0,0,0,0,-7,7,58,10,10,0,124,398,990,965.9,24.1,0.176,0.0499,0.00208,0.226,0.00939,2,0.158,0.384,0.016,23.7,0.944,0.97,0.916,35,34,68,1630
2007-08-28,2006,11,48,240,514.38,0.56,1,Wet,58,10,10,7,117,202,0.39,312.4,0.61,312.4,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0464,0.00193,0.22,0.00912,2,0.153,0.373,0.0155,23.7,0.943,0.97,0.915,34.2,33.2,66.4,1590
