date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-08-29,2006,11,48,241,507.54,0.56,1,Wet,58,10,10,7,117,202,0.4,305.5,0.6,305.5,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0432,0.00179,0.214,0.00888,2,0.149,0.363,0.015,23.8,0.942,0.97,0.914,33.5,32.5,65,1560
2007-08-30,2006,11,48,242,500.71,0.57,1,Wet,58,10,10,7,117,202,0.4,298.7,0.6,298.7,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.168,0.04,0.00166,0.208,0.00863,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.912,32.8,31.8,63.6,1530
2007-08-31,2006,11,48,243,494.96,0.57,1,Wet,58,10,10,7,117,202,0.41,293,0.59,293,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.166,0.0373,0.00154,0.204,0.00843,2,0.14,0.344,0.0142,23.8,0.939,0.97,0.911,32.2,31.2,62.4,1500
2007-09-01,2006,12,48,244,487.58,0.58,1,Wet,48,8,7,4,79,146,0.3,341.6,0.7,341.6,0,0,0,0,-4,4,48,8,7,0,83,405,990,965.8,24.2,0.178,0.0602,0.00249,0.239,0.00985,2,0.173,0.412,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.3,1760
2007-09-02,2006,12,49,245,480.74,0.58,1,Wet,48,8,7,4,79,146,0.3,334.7,0.7,334.7,0,0,0,0,-4,4,48,8,7,0,83,398,990,965.8,24.2,0.176,0.057,0.00235,0.233,0.00961,2,0.168,0.401,0.0166,23.8,0.946,0.97,0.918,37,35.9,71.8,1720
2007-09-03,2006,12,49,246,473.36,0.59,1,Wet,48,8,7,4,79,146,0.31,327.4,0.69,327.4,0,0,0,0,-4,4,48,8,7,0,83,390,990,965.7,24.3,0.173,0.0535,0.0022,0.227,0.00935,2,0.163,0.39,0.0161,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2007-09-04,2006,12,49,247,465.98,0.59,1,Wet,48,8,7,4,79,146,0.31,320,0.69,320,0,0,0,0,-4,4,48,8,7,0,83,383,990,965.7,24.3,0.171,0.05,0.00206,0.221,0.00908,2,0.158,0.379,0.0156,23.9,0.944,0.97,0.916,35.4,34.4,68.7,1650
2007-09-05,2006,12,49,248,459.14,0.6,1,Wet,48,8,7,4,79,146,0.32,313.1,0.68,313.1,0,0,0,0,-4,4,48,8,7,0,83,376,990,965.7,24.3,0.168,0.0468,0.00192,0.215,0.00884,2,0.154,0.369,0.0152,24,0.943,0.97,0.915,34.7,33.7,67.3,1620
2007-09-06,2006,12,49,249,452.31,0.6,1,Wet,48,8,7,4,79,146,0.32,306.3,0.68,306.3,0,0,0,0,-4,4,48,8,7,0,83,369,990,965.6,24.4,0.166,0.0436,0.00179,0.209,0.0086,2,0.149,0.359,0.0147,24,0.942,0.97,0.914,34,32.9,65.9,1580
2007-09-07,2006,12,49,250,446.56,0.6,1,Wet,48,8,7,4,79,146,0.33,300.6,0.67,300.6,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0409,0.00168,0.205,0.00839,2,0.145,0.35,0.0144,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
2007-09-08,2006,12,49,251,440.28,0.61,1,Wet,48,8,7,4,79,146,0.33,294.3,0.67,294.3,0,0,0,0,-4,4,48,8,7,0,83,357,990,965.6,24.4,0.162,0.0379,0.00155,0.2,0.00817,2,0.141,0.341,0.014,24.1,0.94,0.97,0.911,32.6,31.7,63.3,1520
2007-09-09,2006,12,50,252,433.99,0.61,1,Wet,48,8,7,4,79,146,0.34,288,0.66,288,0,0,0,0,-4,4,48,8,7,0,83,351,990,965.6,24.4,0.159,0.0349,0.00143,0.194,0.00795,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,31.9,31,62,1490
2007-09-10,2006,12,50,253,427.7,0.62,1,Wet,48,8,7,4,79,146,0.34,281.7,0.66,281.7,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.032,0.00131,0.189,0.00773,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.3,30.3,60.6,1460
2007-09-11,2006,12,50,254,421.96,0.62,1,Wet,48,8,7,4,79,146,0.35,276,0.65,276,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0293,0.00119,0.184,0.00753,2,0.129,0.313,0.0128,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2007-09-12,2006,12,50,255,416.21,0.63,1,Wet,48,8,7,4,79,146,0.35,270.2,0.65,270.2,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0265,0.00108,0.18,0.00733,2,0.125,0.305,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2007-09-13,2006,12,50,256,411.56,0.63,1,Wet,48,8,7,4,79,146,0.35,265.6,0.65,265.6,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.151,0.0243,0.000992,0.176,0.00716,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2007-09-14,2006,12,50,257,406.37,0.64,1,Wet,48,8,7,4,79,146,0.36,260.4,0.64,260.4,0,0,0,0,-4,4,48,8,7,0,83,323,990,965.4,24.6,0.15,0.0219,0.000891,0.172,0.00698,2,0.118,0.29,0.0118,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2007-09-15,2006,12,50,258,401.17,0.64,1,Wet,48,8,7,4,79,146,0.36,255.2,0.64,255.2,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0194,0.00079,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2007-09-16,2006,12,51,259,395.98,0.65,1,Wet,48,8,7,4,79,146,0.37,250,0.63,250,0,0,0,0,-4,4,48,8,7,0,83,313,990,965.4,24.6,0.146,0.017,0.00069,0.163,0.00662,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2007-09-17,2006,12,51,260,390.78,0.65,1,Wet,48,8,7,4,79,146,0.37,244.8,0.63,244.8,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000672,0.161,0.00652,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
2007-09-18,2006,12,51,261,385.59,0.66,1,Wet,48,8,7,4,79,146,0.38,239.6,0.62,239.6,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.142,0.0161,0.000653,0.158,0.00642,2,0.104,0.263,0.0106,24.4,0.926,0.97,0.898,26.6,25.8,51.5,1240
2007-09-19,2006,12,51,262,380.94,0.66,1,Wet,48,8,7,4,79,146,0.38,234.9,0.62,234.9,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000637,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2007-09-20,2006,12,51,263,376.29,0.66,1,Wet,48,8,7,4,79,146,0.39,230.3,0.61,230.3,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.00062,0.154,0.00625,1,0.253,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2007-09-21,2006,12,51,264,371.64,0.67,1,Wet,48,8,7,4,79,146,0.39,225.6,0.61,225.6,0,0,0,0,-4,4,48,8,7,0,83,289,990,965.3,24.7,0.137,0.0149,0.000603,0.152,0.00616,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2007-09-22,2006,12,51,265,366.99,0.67,1,Wet,48,8,7,4,79,146,0.4,221,0.6,221,0,0,0,0,-4,4,48,8,7,0,83,284,990,965.2,24.8,0.136,0.0145,0.000587,0.15,0.00607,1,0.241,0.391,0.0158,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-09-23,2006,12,52,266,363.44,0.68,1,Wet,48,8,7,4,79,146,0.4,217.4,0.6,217.4,0,0,0,0,-4,4,48,8,7,0,83,280,990,965.2,24.8,0.135,0.0142,0.000574,0.149,0.006,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2007-09-24,2006,12,52,267,359.34,0.68,1,Wet,48,8,7,4,79,146,0.41,213.3,0.59,213.3,0,0,0,0,-4,4,48,8,7,0,83,276,990,965.2,24.8,0.133,0.0139,0.00056,0.147,0.00592,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2007-09-25,2006,12,52,268,355.24,0.69,1,Wet,48,8,7,4,79,146,0.41,209.2,0.59,209.2,0,0,0,0,-4,4,48,8,7,0,83,272,990,965.2,24.8,0.132,0.0135,0.000545,0.145,0.00585,1,0.225,0.37,0.0149,24.5,0.956,0.98,0.937,48,47,47,1130
2007-09-26,2006,12,52,269,351.14,0.69,1,Wet,48,8,7,4,79,146,0.42,205.1,0.58,205.1,0,0,0,0,-4,4,48,8,7,0,83,268,990,965.2,24.8,0.13,0.0132,0.000531,0.143,0.00577,1,0.219,0.363,0.0146,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2007-09-27,2006,12,52,270,347.03,0.69,1,Wet,48,8,7,4,79,146,0.42,201,0.58,201,0,0,0,0,-4,4,48,8,7,0,83,264,990,965.1,24.9,0.129,0.0128,0.000516,0.142,0.00569,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2007-09-28,2006,12,52,271,342.93,0.7,1,Wet,48,8,7,4,79,146,0.43,196.9,0.57,196.9,0,0,0,0,-4,4,48,8,7,0,83,260,990,965.1,24.9,0.127,0.0125,0.000502,0.14,0.00562,1,0.208,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2007-09-29,2006,12,52,272,338.83,0.7,1,Wet,48,8,7,4,79,146,0.43,192.8,0.57,192.8,0,0,0,0,-4,4,48,8,7,0,83,256,990,965.1,24.9,0.126,0.0121,0.000487,0.138,0.00554,1,0.203,0.341,0.0137,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-09-30,2006,12,53,273,335.28,0.71,1,Wet,48,8,7,4,79,146,0.43,189.3,0.56,189.3,0,0,0,0,-4,4,48,8,7,0,83,252,990,965.1,24.9,0.125,0.0118,0.000475,0.136,0.00547,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.4,42.6,42.6,1020
2007-10-01,2007,1,1,274,331.72,0.71,2,Mod_Wet,41,6,4,3,56,110,0.33,221.7,0.67,221.7,0,0,0,0,-3,3,41,6,4,0,59,273,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2007-10-02,2007,1,1,275,329.26,0.72,2,Mod_Wet,41,6,4,3,56,110,0.33,219.3,0.67,219.3,0,0,0,0,-3,3,41,6,4,0,59,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-10-03,2007,1,1,276,326.25,0.72,2,Mod_Wet,41,6,4,3,56,110,0.34,216.3,0.66,216.3,0,0,0,0,-3,3,41,6,4,0,59,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2007-10-04,2007,1,1,277,322.7,0.72,2,Mod_Wet,41,6,4,3,56,110,0.34,212.7,0.66,212.7,0,0,0,0,-3,3,41,6,4,0,59,264,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2007-10-05,2007,1,1,278,319.14,0.73,2,Mod_Wet,41,6,4,3,56,110,0.34,209.1,0.66,209.1,0,0,0,0,-3,3,41,6,4,0,59,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2007-10-06,2007,1,1,279,315.59,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,205.6,0.65,205.6,0,0,0,0,-3,3,41,6,4,0,59,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2007-10-07,2007,1,1,280,312.03,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,202,0.65,202,0,0,0,0,-3,3,41,6,4,0,59,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2007-10-08,2007,1,2,281,308.48,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,198.5,0.64,198.5,0,0,0,0,-3,3,41,6,4,0,59,249,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2007-10-09,2007,1,2,282,306.02,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,196,0.64,196,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2007-10-10,2007,1,2,283,303.01,0.76,2,Mod_Wet,41,6,4,3,56,110,0.36,193,0.64,193,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2007-10-11,2007,1,2,284,300,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,190,0.63,190,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2007-10-12,2007,1,2,285,296.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,187,0.63,187,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2007-10-13,2007,1,2,286,293.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,184,0.63,184,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2007-10-14,2007,1,2,287,290.98,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,181,0.62,181,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2007-10-15,2007,1,3,288,287.97,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,178,0.62,178,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2007-10-16,2007,1,3,289,284.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2007-10-17,2007,1,3,290,281.96,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2007-10-18,2007,1,3,291,278.95,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2007-10-19,2007,1,3,292,275.94,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2007-10-20,2007,1,3,293,272.93,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2007-10-21,2007,1,3,294,270.47,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2007-10-22,2007,1,4,295,268.01,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2007-10-23,2007,1,4,296,265.55,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2007-10-24,2007,1,4,297,263.09,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2007-10-25,2007,1,4,298,260.63,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2007-10-26,2007,1,4,299,261.45,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2007-10-27,2007,1,4,300,261.72,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2007-10-28,2007,1,4,301,258.71,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2007-10-29,2007,1,5,302,260.63,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2007-10-30,2007,1,5,303,262.54,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2007-10-31,2007,1,5,304,260.08,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2007-11-01,2007,2,5,305,260.35,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,154.3,0.59,154.3,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00461,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2007-11-02,2007,2,5,306,260.63,0.84,2,Mod_Wet,40,6,4,3,53,106,0.41,154.6,0.59,154.6,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00889,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2007-11-03,2007,2,5,307,259.26,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,153.3,0.59,153.3,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00878,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2007-11-04,2007,2,5,308,257.35,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2007-11-05,2007,2,6,309,255.43,0.86,2,Mod_Wet,40,6,4,3,53,106,0.41,149.4,0.58,149.4,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00845,0.000334,0.114,0.00452,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-11-06,2007,2,6,310,256.8,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,150.8,0.59,150.8,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00857,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2007-11-07,2007,2,6,311,261.45,0.84,2,Mod_Wet,40,6,4,3,53,106,0.41,155.4,0.59,155.4,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00896,0.000355,0.117,0.00463,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2007-11-08,2007,2,6,312,262.81,0.84,2,Mod_Wet,40,6,4,3,53,106,0.4,156.8,0.6,156.8,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2007-11-09,2007,2,6,313,259.81,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,153.8,0.59,153.8,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.107,0.00882,0.000349,0.116,0.0046,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2007-11-10,2007,2,6,314,256.8,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,150.8,0.59,150.8,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00857,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2007-11-11,2007,2,6,315,253.79,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,147.8,0.58,147.8,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2007-11-12,2007,2,7,316,251.33,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,145.3,0.58,145.3,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.0081,0.00032,0.113,0.00445,1,0.139,0.251,0.00993,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2007-11-13,2007,2,7,317,248.87,0.87,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2007-11-14,2007,2,7,318,250.78,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,144.8,0.58,144.8,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00806,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-15,2007,2,7,319,252.15,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2007-11-16,2007,2,7,320,252.42,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2007-11-17,2007,2,7,321,253.24,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,147.2,0.58,147.2,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00827,0.000327,0.113,0.00448,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2007-11-18,2007,2,7,322,250.78,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,144.8,0.58,144.8,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00806,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-19,2007,2,8,323,248.32,0.87,2,Mod_Wet,40,6,4,3,53,106,0.43,142.3,0.57,142.3,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00785,0.00031,0.111,0.0044,1,0.135,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2007-11-20,2007,2,8,324,249.14,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2007-11-21,2007,2,8,325,251.06,0.87,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2007-11-22,2007,2,8,326,250.78,0.87,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2007-11-23,2007,2,8,327,249.96,0.87,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2007-11-24,2007,2,8,328,251.33,0.87,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2007-11-25,2007,2,8,329,251.6,0.87,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2007-11-26,2007,2,9,330,249.14,0.87,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2007-11-27,2007,2,9,331,249.42,0.87,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2007-11-28,2007,2,9,332,250.24,0.87,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2007-11-29,2007,2,9,333,247.78,0.87,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2007-11-30,2007,2,9,334,244.77,0.88,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2007-12-01,2007,3,9,335,245.59,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168.6,0.69,168.6,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,914
2007-12-02,2007,3,9,336,249.14,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2007-12-03,2007,3,10,337,254.34,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,177.3,0.7,177.3,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00485,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2007-12-04,2007,3,10,338,257.89,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2007-12-05,2007,3,10,339,260.35,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2007-12-06,2007,3,10,340,261.72,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2007-12-07,2007,3,10,341,260.9,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,183.9,0.7,183.9,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000451,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2007-12-08,2007,3,10,342,262.81,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2007-12-09,2007,3,10,343,266.37,0.83,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2007-12-10,2007,3,11,344,269.92,0.83,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2007-12-11,2007,3,11,345,272.39,0.82,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2007-12-12,2007,3,11,346,275.39,0.81,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2007-12-13,2007,3,11,347,278.4,0.81,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2007-12-14,2007,3,11,348,281.41,0.8,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2007-12-15,2007,3,11,349,283.87,0.79,5,Dry,26,4,3,2,24,59,0.21,224.9,0.79,224.9,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2007-12-16,2007,3,11,350,285.24,0.79,5,Dry,26,4,3,2,24,59,0.21,226.2,0.79,226.2,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2007-12-17,2007,3,12,351,287.15,0.79,5,Dry,26,4,3,2,24,59,0.2,228.2,0.8,228.2,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2007-12-18,2007,3,12,352,290.16,0.78,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
2007-12-19,2007,3,12,353,293.17,0.77,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2007-12-20,2007,3,12,354,296.17,0.77,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2007-12-21,2007,3,12,355,300.28,0.76,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2007-12-22,2007,3,12,356,303.83,0.75,5,Dry,26,4,3,2,24,59,0.19,244.8,0.81,244.8,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.00066,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2007-12-23,2007,3,12,357,307.39,0.75,5,Dry,26,4,3,2,24,59,0.19,248.4,0.81,248.4,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0169,0.000673,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28.1,27.2,54.4,1310
2007-12-24,2007,3,13,358,311.49,0.74,5,Dry,26,4,3,2,24,59,0.19,252.5,0.81,252.5,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0182,0.000726,0.154,0.00617,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.3,1330
2007-12-25,2007,3,13,359,313.4,0.74,5,Dry,26,4,3,2,24,59,0.19,254.4,0.81,254.4,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000762,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2007-12-26,2007,3,13,360,315.31,0.74,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2007-12-27,2007,3,13,361,320.51,0.73,5,Dry,26,4,3,2,24,59,0.18,261.5,0.82,261.5,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.139,0.0224,0.000897,0.162,0.00648,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.3,1370
2007-12-28,2007,3,13,362,325.16,0.72,5,Dry,26,4,3,2,24,59,0.18,266.2,0.82,266.2,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0246,0.000986,0.166,0.00664,2,0.122,0.288,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.3,1400
2007-12-29,2007,3,13,363,329.81,0.72,5,Dry,26,4,3,2,24,59,0.18,270.8,0.82,270.8,0,0,0,0,-2,2,26,4,3,0,26,304,990,965,25,0.143,0.0268,0.00108,0.17,0.0068,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.3,1420
2007-12-30,2007,3,13,364,334.46,0.71,5,Dry,26,4,3,2,24,59,0.18,275.5,0.82,275.5,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.029,0.00116,0.173,0.00696,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,31.1,30.2,60.3,1450
2007-12-31,2007,3,14,365,339.65,0.7,5,Dry,26,4,3,2,24,59,0.17,280.6,0.83,280.6,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0315,0.00126,0.178,0.00714,2,0.132,0.31,0.0124,24.6,0.936,0.97,0.908,31.7,30.7,61.4,1470
2008-01-01,2007,4,14,1,344.85,0.7,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2008-01-02,2007,4,14,2,350.04,0.69,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2008-01-03,2007,4,14,3,356.33,0.68,5,Dry,29,5,4,2,33,73,0.2,283.3,0.8,283.3,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0327,0.00132,0.182,0.00732,2,0.134,0.315,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
2008-01-04,2007,4,14,4,362.07,0.68,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2008-01-05,2007,4,14,5,367.81,0.67,5,Dry,29,5,4,2,33,73,0.2,294.8,0.8,294.8,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0382,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2008-01-06,2007,4,14,6,374.1,0.67,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2008-01-07,2007,4,15,7,381.49,0.66,5,Dry,29,5,4,2,33,73,0.19,308.5,0.81,308.5,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0446,0.00181,0.202,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
2008-01-08,2007,4,15,8,387.78,0.65,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2008-01-09,2007,4,15,9,394.61,0.65,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2008-01-10,2007,4,15,10,405.28,0.64,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1740
2008-01-11,2007,4,15,11,414.3,0.63,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2008-01-12,2007,4,15,12,423.87,0.62,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
2008-01-13,2007,4,15,13,436.17,0.61,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2008-01-14,2007,4,16,14,453.4,0.6,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2008-01-15,2007,4,16,15,472.81,0.59,5,Dry,29,5,4,2,33,73,0.15,399.8,0.85,399.8,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0877,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.3,2090
2008-01-16,2007,4,16,16,490.59,0.57,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2008-01-17,2007,4,16,17,510.55,0.56,5,Dry,29,5,4,2,33,73,0.14,437.6,0.86,437.6,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.203,0.106,0.00438,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.8,2280
2008-01-18,2007,4,16,18,535.98,0.55,5,Dry,29,5,4,2,33,73,0.14,463,0.86,463,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2008-01-19,2007,4,16,19,564.14,0.53,5,Dry,29,5,4,2,33,73,0.13,491.1,0.87,491.1,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2008-01-20,2007,4,16,20,593.95,0.52,5,Dry,29,5,4,2,33,73,0.12,521,0.88,521,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00628,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2008-01-21,2007,4,17,21,623.75,0.5,4,Mod_Dry,34,5,4,3,45,91,0.15,532.8,0.85,532.8,0,0,0,0,-3,3,34,5,4,0,48,576,990,966.4,23.6,0.254,0.157,0.00665,0.411,0.0174,3,0.182,0.593,0.0251,23,0.949,0.972,0.923,38,37,111,2660
2008-01-22,2007,4,17,22,652.46,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,561.5,0.86,561.5,0,0,0,0,-3,3,34,5,4,0,48,604,990,966.5,23.5,0.27,0.176,0.00749,0.446,0.019,3,0.195,0.641,0.0273,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2008-01-23,2007,4,17,23,687.19,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,596.2,0.87,596.2,0,0,0,0,-3,3,34,5,4,0,48,639,990,966.6,23.4,0.29,0.199,0.00853,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2008-01-24,2007,4,17,24,724.65,0.47,4,Mod_Dry,34,5,4,3,45,91,0.13,633.6,0.87,633.6,0,0,0,0,-3,3,34,5,4,0,48,677,990,966.8,23.2,0.311,0.224,0.00967,0.535,0.0231,3,0.228,0.763,0.0329,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2008-01-25,2007,4,17,25,762.11,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,671.1,0.88,671.1,0,0,0,0,-3,3,34,5,4,0,48,714,990,966.9,23.1,0.332,0.249,0.0108,0.582,0.0252,3,0.244,0.826,0.0358,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2008-01-26,2007,4,17,26,785.19,0.44,4,Mod_Dry,34,5,4,3,45,91,0.12,694.2,0.88,694.2,0,0,0,0,-3,3,34,5,4,0,48,737,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48,47,141,3390
2008-01-27,2007,4,17,27,812.34,0.43,4,Mod_Dry,34,5,4,3,45,91,0.11,721.3,0.89,721.3,0,0,0,0,-3,3,34,5,4,0,48,764,990,967.1,22.9,0.361,0.283,0.0124,0.644,0.0282,3,0.267,0.911,0.0399,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2008-01-28,2007,4,18,28,843.87,0.42,4,Mod_Dry,34,5,4,3,45,91,0.11,752.9,0.89,752.9,0,0,0,0,-3,3,34,5,4,0,48,796,990,967.3,22.7,0.384,0.303,0.0134,0.687,0.0302,3,0.281,0.968,0.0426,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2008-01-29,2007,4,18,29,874.32,0.41,4,Mod_Dry,34,5,4,3,45,91,0.1,783.3,0.9,783.3,0,0,0,0,-3,3,34,5,4,0,48,826,990,967.4,22.6,0.411,0.318,0.0141,0.73,0.0323,4,0.207,0.936,0.0414,21.7,0.953,0.975,0.929,39.6,38.7,155,3710
2008-01-30,2007,4,18,30,906.76,0.4,4,Mod_Dry,34,5,4,3,45,91,0.1,815.8,0.9,815.8,0,0,0,0,-3,3,34,5,4,0,48,859,990,967.5,22.5,0.441,0.334,0.0149,0.775,0.0345,4,0.218,0.993,0.0442,21.5,0.954,0.978,0.933,41,40.1,160,3850
2008-01-31,2007,4,18,31,940.91,0.39,4,Mod_Dry,34,5,4,3,45,91,0.097,849.9,0.9,849.9,0,0,0,0,-3,3,34,5,4,0,48,893,990,967.7,22.3,0.472,0.35,0.0157,0.823,0.0368,4,0.229,1.05,0.0471,21.3,0.955,0.98,0.936,42.3,41.5,166,3980
2008-02-01,2007,5,18,32,976.57,0.39,3,Normal,43,7,5,4,78,137,0.14,839.6,0.86,839.6,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.345,0.0156,0.819,0.0369,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2008-02-02,2007,5,18,33,1013.6,0.38,3,Normal,43,7,5,4,78,137,0.14,876.6,0.86,876.6,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
2008-02-03,2007,5,18,34,1051.8,0.37,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2008-02-04,2007,5,19,35,1091.3,0.36,3,Normal,43,7,5,4,78,137,0.13,954.3,0.87,954.3,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.98,0.0449,4,0.265,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2008-02-05,2007,5,19,36,1131.7,0.36,3,Normal,43,7,5,4,78,137,0.12,994.7,0.88,994.7,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.625,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.5,46.5,186,4460
2008-02-06,2007,5,19,37,1173.2,0.35,3,Normal,43,7,5,4,78,137,0.12,1036,0.88,1036,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.686,0.504,0.0234,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2008-02-07,2007,5,19,38,1215.5,0.35,3,Normal,43,7,5,4,78,137,0.11,1079,0.89,1079,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.748,0.6,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2008-02-08,2007,5,19,39,1270.5,0.34,3,Normal,43,7,5,4,78,137,0.11,1134,0.89,1100,34,8,1,1,-3,27,51,8,6,1,105,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-02-09,2007,5,19,40,1338.8,0.33,3,Normal,43,7,5,4,78,137,0.1,1202,0.9,1100,102,23,3,3,-1,74,66,10,8,3,152,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-02-10,2007,5,19,41,1402.8,0.32,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-11,2007,5,20,42,1449.3,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-02-12,2007,5,20,43,1509.3,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-02-13,2007,5,20,44,1576.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-02-14,2007,5,20,45,1652.2,0.28,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2008-02-15,2007,5,20,46,1742.5,0.27,2,Mod_Wet,49,8,7,5,93,162,0.093,1581,0.91,1100,481,51,10,15,9,396,100,18,22,14,489,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-02-16,2007,5,20,47,1841.6,0.26,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2008-02-17,2007,5,20,48,1949.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.083,1788,0.92,1100,688,51,10,18,16,593,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2008-02-18,2007,5,21,49,2074.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-02-19,2007,5,21,50,2209.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.073,2047,0.93,1100,947,51,10,18,23,845,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2008-02-20,2007,5,21,51,2324.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.07,2162,0.93,1100,1060,51,10,18,27,956,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2008-02-21,2007,5,21,52,2418.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.067,2257,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-02-22,2007,5,21,53,2506.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.065,2344,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2008-02-23,2007,5,21,54,2587.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.063,2425,0.94,1100,1330,51,10,18,35,1210,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2008-02-24,2007,5,21,55,2661.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.061,2499,0.94,1100,1400,51,10,18,37,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2008-02-25,2007,5,22,56,2728,0.19,2,Mod_Wet,49,8,7,5,93,162,0.059,2566,0.94,1100,1470,51,10,18,39,1350,100,18,25,44,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-02-26,2007,5,22,57,2787.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.058,2625,0.94,1100,1530,51,10,18,41,1410,100,18,25,46,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2008-02-27,2007,5,22,58,2839,0.18,2,Mod_Wet,49,8,7,5,93,162,0.057,2677,0.94,1100,1580,51,10,18,42,1460,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2008-02-28,2007,5,22,59,2890.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.056,2729,0.94,1100,1630,51,10,18,44,1510,100,18,25,49,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2008-02-29,2007,5,22,60,2935.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.055,2773,0.94,1100,1670,51,10,18,45,1550,100,18,25,50,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2008-03-01,2007,6,22,61,2971.4,0.17,2,Mod_Wet,59,11,12,13,144,239,0.08,2732,0.92,1100,1630,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2008-03-02,2007,6,22,62,3007.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.08,2769,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2008-03-03,2007,6,23,63,3036.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.079,2797,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2008-03-04,2007,6,23,64,3056.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.078,2818,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2008-03-05,2007,6,23,65,3068.8,0.16,2,Mod_Wet,59,11,12,13,144,239,0.078,2830,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2008-03-06,2007,6,23,66,3081.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.078,2842,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2008-03-07,2007,6,23,67,3085.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2846,0.92,1100,1750,41,7,13,39,1650,100,18,25,52,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2008-03-08,2007,6,23,68,3089.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2850,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2008-03-09,2007,6,23,69,3093.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2854,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2008-03-10,2007,6,24,70,3097.4,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2008-03-11,2007,6,24,71,3101.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2863,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2008-03-12,2007,6,24,72,3105.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2867,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2008-03-13,2007,6,24,73,3109.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2871,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2008-03-14,2007,6,24,74,3113.8,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2875,0.92,1100,1780,41,7,13,40,1670,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2008-03-15,2007,6,24,75,3117.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2879,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2008-03-16,2007,6,24,76,3122,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2883,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2008-03-17,2007,6,25,77,3126.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2887,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2008-03-18,2007,6,25,78,3130.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2891,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2008-03-19,2007,6,25,79,3142.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2904,0.92,1100,1800,41,7,13,41,1700,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2008-03-20,2007,6,25,80,3154.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2916,0.92,1100,1820,41,7,13,41,1710,100,18,25,54,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2008-03-21,2007,6,25,81,3159,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2008-03-22,2007,6,25,82,3163.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.076,2924,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2008-03-23,2007,6,25,83,3167.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.075,2928,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2008-03-24,2007,6,26,84,3171.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.075,2932,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2008-03-25,2007,6,26,85,3175.4,0.16,2,Mod_Wet,59,11,12,13,144,239,0.075,2936,0.93,1100,1840,41,7,13,42,1730,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2008-03-26,2007,6,26,86,3179.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.075,2941,0.93,1100,1840,41,7,13,42,1740,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2008-03-27,2007,6,26,87,3191.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.075,2953,0.93,1100,1850,41,7,13,43,1750,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2008-03-28,2007,6,26,88,3204.3,0.15,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2008-03-29,2007,6,26,89,3216.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
