date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-03-30,2007,6,26,90,3229.1,0.15,2,Mod_Wet,59,11,12,13,144,239,0.074,2990,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2008-03-31,2007,6,27,91,3241.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.074,3003,0.93,1100,1900,41,7,13,44,1800,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2008-04-01,2007,7,27,92,3254,0.15,3,Normal,54,13,14,19,117,217,0.067,3037,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2008-04-02,2007,7,27,93,3266.5,0.15,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2008-04-03,2007,7,27,94,3278.9,0.15,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2008-04-04,2007,7,27,95,3291.4,0.15,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2008-04-05,2007,7,27,96,3295.6,0.15,3,Normal,54,13,14,19,117,217,0.066,3079,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2008-04-06,2007,7,27,97,3299.7,0.15,3,Normal,54,13,14,19,117,217,0.066,3083,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2008-04-07,2007,7,28,98,3303.9,0.15,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2008-04-08,2007,7,28,99,3299.7,0.15,3,Normal,54,13,14,19,117,217,0.066,3083,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2008-04-09,2007,7,28,100,3295.6,0.15,3,Normal,54,13,14,19,117,217,0.066,3079,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2008-04-10,2007,7,28,101,3283.1,0.15,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2008-04-11,2007,7,28,102,3262.3,0.15,2,Mod_Wet,70,14,18,25,168,295,0.09,2967,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2008-04-12,2007,7,28,103,3233.3,0.15,2,Mod_Wet,70,14,18,25,168,295,0.091,2938,0.91,1100,1840,30,4,7,30,1770,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2008-04-13,2007,7,28,104,3196.1,0.15,2,Mod_Wet,70,14,18,25,168,295,0.092,2901,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2008-04-14,2007,7,29,105,3159,0.16,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2008-04-15,2007,7,29,106,3113.8,0.16,2,Mod_Wet,70,14,18,25,168,295,0.095,2819,0.91,1100,1720,30,4,7,27,1650,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2008-04-16,2007,7,29,107,3068.8,0.16,2,Mod_Wet,70,14,18,25,168,295,0.096,2774,0.9,1100,1670,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2008-04-17,2007,7,29,108,3024.1,0.16,2,Mod_Wet,70,14,18,25,168,295,0.098,2729,0.9,1100,1630,30,4,7,24,1560,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2008-04-18,2007,7,29,109,2979.5,0.17,2,Mod_Wet,70,14,18,25,168,295,0.099,2684,0.9,1100,1580,30,4,7,23,1520,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2008-04-19,2007,7,29,110,2927.1,0.17,2,Mod_Wet,70,14,18,25,168,295,0.1,2632,0.9,1100,1530,30,4,7,21,1470,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2008-04-20,2007,7,29,111,2874.9,0.17,2,Mod_Wet,70,14,18,25,168,295,0.1,2580,0.9,1100,1480,30,4,7,19,1420,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2008-04-21,2007,7,30,112,2823,0.18,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2008-04-22,2007,7,30,113,2771.4,0.18,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2008-04-23,2007,7,30,114,2720.1,0.19,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2008-04-24,2007,7,30,115,2677,0.19,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-04-25,2007,7,30,116,2634,0.19,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-04-26,2007,7,30,117,2591.3,0.2,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2008-04-27,2007,7,30,118,2548.7,0.2,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2008-04-28,2007,7,31,119,2506.4,0.2,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2008-04-29,2007,7,31,120,2464.3,0.21,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-04-30,2007,7,31,121,2422.5,0.21,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-05-01,2007,8,31,122,2380.9,0.21,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-05-02,2007,8,31,123,2339.5,0.22,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2008-05-03,2007,8,31,124,2298.3,0.22,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-05-04,2007,8,31,125,2257.4,0.22,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2008-05-05,2007,8,32,126,2202,0.23,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-05-06,2007,8,32,127,2147.1,0.23,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-05-07,2007,8,32,128,2092.6,0.24,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-05-08,2007,8,32,129,2038.6,0.24,3,Normal,55,13,13,17,178,276,0.14,1763,0.86,1100,663,45,5,12,3,598,100,18,25,20,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-05-09,2007,8,32,130,1985.2,0.25,3,Normal,55,13,13,17,178,276,0.14,1709,0.86,1100,609,45,5,12,1,546,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-05-10,2007,8,32,131,1939.2,0.25,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-05-11,2007,8,32,132,1893.7,0.26,3,Normal,55,13,13,17,178,276,0.15,1618,0.85,1100,518,45,5,12,-1,457,100,18,25,16,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2008-05-12,2007,8,33,133,1848.5,0.26,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-05-13,2007,8,33,134,1803.8,0.26,3,Normal,55,13,13,17,178,276,0.15,1528,0.85,1100,428,45,5,12,-4,370,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2008-05-14,2007,8,33,135,1759.5,0.27,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-05-15,2007,8,33,136,1722.3,0.27,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-05-16,2007,8,33,137,1685.5,0.28,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2008-05-17,2007,8,33,138,1648.9,0.28,3,Normal,55,13,13,17,178,276,0.17,1373,0.83,1100,273,45,5,8,-9,224,100,18,21,8,402,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-05-18,2007,8,33,139,1612.7,0.29,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2008-05-19,2007,8,34,140,1576.8,0.29,3,Normal,55,13,13,17,178,276,0.17,1301,0.82,1100,201,45,5,6,-11,156,100,18,19,6,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-05-20,2007,8,34,141,1541.3,0.3,3,Normal,55,13,13,17,178,276,0.18,1265,0.82,1100,165,37,5,5,-12,130,92,18,18,5,308,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.0901,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-05-21,2007,8,34,142,1506.1,0.3,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-05-22,2007,8,34,143,1477.6,0.31,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-05-23,2007,8,34,144,1449.3,0.31,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-05-24,2007,8,34,145,1421.3,0.32,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2008-05-25,2007,8,34,146,1393.5,0.32,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2008-05-26,2007,8,35,147,1341.8,0.33,4,Mod_Dry,47,10,10,10,115,192,0.14,1150,0.86,1100,50,11,2,2,-8,43,58,12,12,2,158,1180,990,969,21,0.819,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-05-27,2007,8,35,148,1297,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-05-28,2007,8,35,149,1253,0.34,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
2008-05-29,2007,8,35,150,1215.5,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2008-05-30,2007,8,35,151,1178.8,0.35,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2008-05-31,2007,8,35,152,1142.7,0.36,4,Mod_Dry,47,10,10,10,115,192,0.17,950.7,0.83,950.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2008-06-01,2007,9,35,153,1112.7,0.36,4,Mod_Dry,45,10,9,9,88,161,0.14,951.7,0.85,951.7,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.585,0.4,0.0184,0.984,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2008-06-02,2007,9,36,154,1083.3,0.37,4,Mod_Dry,45,10,9,9,88,161,0.15,922.3,0.85,922.3,0,0,0,0,-9,9,45,10,9,0,97,986,990,968.2,21.8,0.558,0.385,0.0176,0.943,0.0432,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4190
2008-06-03,2007,9,36,155,1054.4,0.37,4,Mod_Dry,45,10,9,9,88,161,0.15,893.4,0.85,893.4,0,0,0,0,-9,9,45,10,9,0,97,957,990,968.1,21.9,0.531,0.371,0.0169,0.903,0.0412,4,0.244,1.15,0.0523,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2008-06-04,2007,9,36,156,1031.3,0.38,4,Mod_Dry,45,10,9,9,88,161,0.16,870.3,0.84,870.3,0,0,0,0,-9,9,45,10,9,0,97,934,990,968,22,0.51,0.36,0.0164,0.87,0.0396,4,0.236,1.11,0.0503,20.9,0.955,0.98,0.936,42.6,41.7,167,4000
2008-06-05,2007,9,36,157,1008.6,0.38,4,Mod_Dry,45,10,9,9,88,161,0.16,847.6,0.84,847.6,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.489,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.7,40.8,163,3920
2008-06-06,2007,9,36,158,986.32,0.38,4,Mod_Dry,45,10,9,9,88,161,0.16,825.3,0.84,825.3,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.469,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.8,39.9,159,3830
2008-06-07,2007,9,36,159,964.53,0.39,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2008-06-08,2007,9,36,160,947.93,0.39,4,Mod_Dry,45,10,9,9,88,161,0.17,786.9,0.83,786.9,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2008-06-09,2007,9,37,161,931.65,0.4,4,Mod_Dry,45,10,9,9,88,161,0.17,770.6,0.83,770.6,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0327,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2008-06-10,2007,9,37,162,915.71,0.4,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2008-06-11,2007,9,37,163,904.54,0.4,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2008-06-12,2007,9,37,164,889.23,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,728.2,0.82,728.2,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2008-06-13,2007,9,37,165,874.32,0.41,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2008-06-14,2007,9,37,166,859.84,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2008-06-15,2007,9,37,167,845.83,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2008-06-16,2007,9,38,168,832.34,0.42,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2008-06-17,2007,9,38,169,819.43,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2008-06-18,2007,9,38,170,810.61,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-06-19,2007,9,38,171,802.16,0.43,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2008-06-20,2007,9,38,172,794.14,0.44,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2008-06-21,2007,9,38,173,786.62,0.44,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2008-06-22,2007,9,38,174,779.74,0.44,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2008-06-23,2007,9,39,175,773.72,0.45,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2008-06-24,2007,9,39,176,766.21,0.45,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2008-06-25,2007,9,39,177,753.36,0.46,4,Mod_Dry,45,10,9,9,88,161,0.21,592.4,0.79,592.4,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.3,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2008-06-26,2007,9,39,178,742.15,0.46,4,Mod_Dry,45,10,9,9,88,161,0.22,581.1,0.78,581.1,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0209,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2008-06-27,2007,9,39,179,730.39,0.46,4,Mod_Dry,45,10,9,9,88,161,0.22,569.4,0.78,569.4,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00782,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2008-06-28,2007,9,39,180,718.64,0.47,4,Mod_Dry,45,10,9,9,88,161,0.22,557.6,0.78,557.6,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0278,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2008-06-29,2007,9,39,181,707.42,0.47,4,Mod_Dry,45,10,9,9,88,161,0.23,546.4,0.77,546.4,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00713,0.439,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2008-06-30,2007,9,40,182,697.31,0.48,4,Mod_Dry,45,10,9,9,88,161,0.23,536.3,0.77,536.3,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2008-07-01,2007,10,40,183,686.64,0.48,3,Normal,50,10,9,9,108,186,0.27,500.6,0.73,500.6,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.135,0.0058,0.386,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2008-07-02,2007,10,40,184,675.98,0.48,3,Normal,50,10,9,9,108,186,0.28,490,0.72,490,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.374,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2008-07-03,2007,10,40,185,665.31,0.49,3,Normal,50,10,9,9,108,186,0.28,479.3,0.72,479.3,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00534,0.363,0.0155,2,0.266,0.629,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2008-07-04,2007,10,40,186,656.29,0.49,3,Normal,50,10,9,9,108,186,0.28,470.3,0.72,470.3,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0262,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2008-07-05,2007,10,40,187,646.72,0.49,3,Normal,50,10,9,9,108,186,0.29,460.7,0.71,460.7,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.253,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2008-07-06,2007,10,40,188,637.15,0.5,3,Normal,50,10,9,9,108,186,0.29,451.1,0.71,451.1,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2008-07-07,2007,10,41,189,627.58,0.5,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
2008-07-08,2007,10,41,190,618.56,0.51,3,Normal,50,10,9,9,108,186,0.3,432.6,0.7,432.6,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2008-07-09,2007,10,41,191,610.63,0.51,3,Normal,50,10,9,9,108,186,0.3,424.6,0.69,424.6,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0994,0.0042,0.309,0.0131,2,0.229,0.538,0.0228,23.1,0.956,0.98,0.937,46,45.1,90.2,2170
2008-07-10,2007,10,41,192,602.15,0.51,3,Normal,50,10,9,9,108,186,0.31,416.1,0.69,416.1,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0954,0.00403,0.302,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2008-07-11,2007,10,41,193,593.67,0.52,3,Normal,50,10,9,9,108,186,0.31,407.7,0.69,407.7,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0914,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2008-07-12,2007,10,41,194,585.2,0.52,3,Normal,50,10,9,9,108,186,0.32,399.2,0.68,399.2,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0874,0.00368,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2050
2008-07-13,2007,10,41,195,577.27,0.53,3,Normal,50,10,9,9,108,186,0.32,391.3,0.68,391.3,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0837,0.00352,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2008-07-14,2007,10,42,196,570.43,0.53,3,Normal,50,10,9,9,108,186,0.33,384.4,0.67,384.4,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.196,0.0805,0.00338,0.276,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.2,1970
2008-07-15,2007,10,42,197,563.05,0.53,3,Normal,50,10,9,9,108,186,0.33,377.1,0.67,377.1,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.077,0.00322,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2008-07-16,2007,10,42,198,555.67,0.54,3,Normal,50,10,9,9,108,186,0.34,369.7,0.67,369.7,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0735,0.00307,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2008-07-17,2007,10,42,199,548.28,0.54,3,Normal,50,10,9,9,108,186,0.34,362.3,0.66,362.3,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.07,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.7,77.3,1860
2008-07-18,2007,10,42,200,540.9,0.55,3,Normal,50,10,9,9,108,186,0.34,354.9,0.66,354.9,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0665,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.8,75.7,1820
2008-07-19,2007,10,42,201,534.06,0.55,3,Normal,50,10,9,9,108,186,0.35,348.1,0.65,348.1,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0633,0.00264,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2008-07-20,2007,10,42,202,527.23,0.55,3,Normal,50,10,9,9,108,186,0.35,341.2,0.65,341.2,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2008-07-21,2007,10,43,203,521.49,0.56,3,Normal,50,10,9,9,108,186,0.36,335.5,0.64,335.5,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0574,0.00238,0.236,0.0098,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2008-07-22,2007,10,43,204,515.2,0.56,3,Normal,50,10,9,9,108,186,0.36,329.2,0.64,329.2,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.23,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
2008-07-23,2007,10,43,205,508.91,0.56,3,Normal,50,10,9,9,108,186,0.36,322.9,0.64,322.9,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2008-07-24,2007,10,43,206,502.62,0.57,3,Normal,50,10,9,9,108,186,0.37,316.6,0.63,316.6,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0484,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2008-07-25,2007,10,43,207,496.33,0.57,3,Normal,50,10,9,9,108,186,0.38,310.3,0.63,310.3,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2008-07-26,2007,10,43,208,490.59,0.57,3,Normal,50,10,9,9,108,186,0.38,304.6,0.62,304.6,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2008-07-27,2007,10,43,209,484.85,0.58,3,Normal,50,10,9,9,108,186,0.38,298.9,0.62,298.9,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0401,0.00165,0.205,0.00848,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2008-07-28,2007,10,44,210,479.1,0.58,3,Normal,50,10,9,9,108,186,0.39,293.1,0.61,293.1,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0373,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2008-07-29,2007,10,44,211,473.36,0.59,3,Normal,50,10,9,9,108,186,0.39,287.4,0.61,287.4,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0346,0.00143,0.196,0.00807,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2008-07-30,2007,10,44,212,468.71,0.59,3,Normal,50,10,9,9,108,186,0.4,282.7,0.6,282.7,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00134,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2008-07-31,2007,10,44,213,463.52,0.59,3,Normal,50,10,9,9,108,186,0.4,277.5,0.6,277.5,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.03,0.00123,0.188,0.00772,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2008-08-01,2007,11,44,214,457.23,0.6,3,Normal,47,8,6,5,89,155,0.34,302.2,0.66,302.2,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0417,0.00171,0.205,0.00844,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
2008-08-02,2007,11,44,215,451.49,0.6,3,Normal,47,8,6,5,89,155,0.34,296.5,0.66,296.5,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.162,0.0389,0.0016,0.201,0.00823,2,0.143,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.9,63.7,1530
2008-08-03,2007,11,44,216,445.2,0.61,3,Normal,47,8,6,5,89,155,0.35,290.2,0.65,290.2,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.911,32.1,31.2,62.4,1500
2008-08-04,2007,11,45,217,439.46,0.61,3,Normal,47,8,6,5,89,155,0.35,284.5,0.65,284.5,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0333,0.00136,0.191,0.00781,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.1,1470
2008-08-05,2007,11,45,218,433.71,0.61,3,Normal,47,8,6,5,89,155,0.36,278.7,0.64,278.7,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2008-08-06,2007,11,45,219,429.06,0.62,3,Normal,47,8,6,5,89,155,0.36,274.1,0.64,274.1,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00744,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.4,58.9,1410
2008-08-07,2007,11,45,220,423.87,0.62,3,Normal,47,8,6,5,89,155,0.37,268.9,0.63,268.9,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0259,0.00106,0.178,0.00726,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2008-08-08,2007,11,45,221,418.67,0.63,3,Normal,47,8,6,5,89,155,0.37,263.7,0.63,263.7,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0235,0.000957,0.174,0.00708,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.7,1360
2008-08-09,2007,11,45,222,413.48,0.63,3,Normal,47,8,6,5,89,155,0.38,258.5,0.63,258.5,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.021,0.000856,0.169,0.0069,2,0.117,0.286,0.0117,24.3,0.932,0.97,0.904,28.6,27.8,55.6,1330
2008-08-10,2007,11,45,223,408.28,0.64,3,Normal,47,8,6,5,89,155,0.38,253.3,0.62,253.3,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0185,0.000755,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.4,1310
2008-08-11,2007,11,46,224,403.64,0.64,3,Normal,47,8,6,5,89,155,0.38,248.6,0.62,248.6,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2008-08-12,2007,11,46,225,398.99,0.64,3,Normal,47,8,6,5,89,155,0.39,244,0.61,244,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2008-08-13,2007,11,46,226,394.34,0.65,3,Normal,47,8,6,5,89,155,0.39,239.3,0.61,239.3,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000653,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2008-08-14,2007,11,46,227,389.69,0.65,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2008-08-15,2007,11,46,228,386.14,0.65,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2008-08-16,2007,11,46,229,382.03,0.66,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2008-08-17,2007,11,46,230,377.93,0.66,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,51,48.2,48.2,1160
2008-08-18,2007,11,47,231,373.83,0.67,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2008-08-19,2007,11,47,232,369.73,0.67,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
2008-08-20,2007,11,47,233,365.63,0.67,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2008-08-21,2007,11,47,234,361.53,0.68,3,Normal,47,8,6,5,89,155,0.43,206.5,0.57,206.5,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2008-08-22,2007,11,47,235,357.42,0.68,3,Normal,47,8,6,5,89,155,0.43,202.4,0.57,202.4,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2008-08-23,2007,11,47,236,353.87,0.69,3,Normal,47,8,6,5,89,155,0.44,198.9,0.56,198.9,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2008-08-24,2007,11,47,237,350.31,0.69,3,Normal,47,8,6,5,89,155,0.44,195.3,0.56,195.3,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0124,0.000497,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-25,2007,11,48,238,346.76,0.69,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2008-08-26,2007,11,48,239,343.21,0.7,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2008-08-27,2007,11,48,240,339.65,0.7,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2008-08-28,2007,11,48,241,336.1,0.71,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2008-08-29,2007,11,48,242,333.64,0.71,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2008-08-30,2007,11,48,243,330.63,0.71,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.3,39.3,942
2008-08-31,2007,11,48,244,327.62,0.72,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2008-09-01,2007,12,49,245,323.52,0.72,3,Normal,40,6,4,3,65,118,0.36,205.5,0.64,205.5,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.000529,0.139,0.00556,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2008-09-02,2007,12,49,246,318.87,0.73,3,Normal,40,6,4,3,65,118,0.37,200.9,0.63,200.9,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000513,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2008-09-03,2007,12,49,247,315.31,0.74,3,Normal,40,6,4,3,65,118,0.37,197.3,0.63,197.3,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.0005,0.135,0.00541,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.6,44.6,44.6,1070
2008-09-04,2007,12,49,248,311.21,0.74,3,Normal,40,6,4,3,65,118,0.38,193.2,0.62,193.2,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2008-09-05,2007,12,49,249,307.11,0.75,3,Normal,40,6,4,3,65,118,0.38,189.1,0.62,189.1,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0131,24.7,0.951,0.98,0.932,43.6,42.8,42.8,1030
2008-09-06,2007,12,49,250,303.01,0.76,3,Normal,40,6,4,3,65,118,0.39,185,0.61,185,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2008-09-07,2007,12,49,251,298.91,0.76,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2008-09-08,2007,12,50,252,295.35,0.77,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2008-09-09,2007,12,50,253,291.8,0.78,3,Normal,40,6,4,3,65,118,0.4,173.8,0.6,173.8,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2008-09-10,2007,12,50,254,288.24,0.79,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2008-09-11,2007,12,50,255,284.69,0.79,3,Normal,40,6,4,3,65,118,0.41,166.7,0.59,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2008-09-12,2007,12,50,256,282.23,0.8,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2008-09-13,2007,12,50,257,279.22,0.8,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2008-09-14,2007,12,50,258,276.21,0.81,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2008-09-15,2007,12,51,259,273.21,0.82,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2008-09-16,2007,12,51,260,270.2,0.82,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2008-09-17,2007,12,51,261,267.19,0.83,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2008-09-18,2007,12,51,262,264.18,0.84,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2008-09-19,2007,12,51,263,261.72,0.84,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2008-09-20,2007,12,51,264,259.26,0.85,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2008-09-21,2007,12,51,265,256.8,0.85,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2008-09-22,2007,12,52,266,254.34,0.86,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2008-09-23,2007,12,52,267,251.88,0.86,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2008-09-24,2007,12,52,268,249.42,0.87,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2008-09-25,2007,12,52,269,246.96,0.88,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-09-26,2007,12,52,270,244.49,0.88,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2008-09-27,2007,12,52,271,242.03,0.89,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2008-09-28,2007,12,52,272,240.67,0.89,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2008-09-29,2007,12,53,273,238.75,0.9,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.106,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2008-09-30,2007,12,53,274,236.84,0.9,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2008-10-01,2008,1,1,275,233.83,0.91,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-10-02,2008,1,1,276,231.37,0.91,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2008-10-03,2008,1,1,277,228.91,0.92,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2008-10-04,2008,1,1,278,227.54,0.92,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2008-10-05,2008,1,1,279,225.63,0.93,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-10-06,2008,1,1,280,223.71,0.93,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2008-10-07,2008,1,1,281,221.8,0.93,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2008-10-08,2008,1,2,282,219.89,0.93,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2008-10-09,2008,1,2,283,217.97,0.94,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2008-10-10,2008,1,2,284,216.06,0.94,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2008-10-11,2008,1,2,285,214.14,0.94,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2008-10-12,2008,1,2,286,212.23,0.94,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2008-10-13,2008,1,2,287,210.31,0.95,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2008-10-14,2008,1,2,288,208.4,0.95,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-15,2008,1,3,289,206.49,0.95,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2008-10-16,2008,1,3,290,205.67,0.95,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2008-10-17,2008,1,3,291,204.85,0.95,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2008-10-18,2008,1,3,292,202.93,0.95,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2008-10-19,2008,1,3,293,201.02,0.96,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2008-10-20,2008,1,3,294,199.1,0.96,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2008-10-21,2008,1,3,295,198.83,0.96,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2008-10-22,2008,1,4,296,198.01,0.96,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2008-10-23,2008,1,4,297,198.83,0.96,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2008-10-24,2008,1,4,298,196.92,0.96,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2008-10-25,2008,1,4,299,195.55,0.96,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2008-10-26,2008,1,4,300,193.64,0.96,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2008-10-27,2008,1,4,301,191.72,0.97,3,Normal,37,5,3,2,50,97,0.51,94.72,0.49,94.72,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000149,0.0886,0.00346,1,0.0704,0.159,0.00622,25.4,0,0,0,0,0,0,0
