date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-10-28,2008,1,4,302,189.81,0.97,3,Normal,37,5,3,2,50,97,0.51,92.81,0.49,92.81,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00364,0.000142,0.0878,0.00343,1,0.0678,0.156,0.00608,25.4,0,0,0,0,0,0,0
2008-10-29,2008,1,5,303,187.89,0.97,3,Normal,37,5,3,2,50,97,0.52,90.89,0.48,90.89,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00348,0.000136,0.087,0.0034,1,0.0652,0.152,0.00595,25.4,0,0,0,0,0,0,0
2008-10-30,2008,1,5,304,185.98,0.97,3,Normal,37,5,3,2,50,97,0.52,88.98,0.48,88.98,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0828,0.00331,0.00013,0.0861,0.00337,1,0.0626,0.149,0.00582,25.4,0,0,0,0,0,0,0
2008-10-31,2008,1,5,305,184.61,0.97,3,Normal,37,5,3,2,50,97,0.53,87.61,0.47,87.61,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0823,0.0032,0.000125,0.0855,0.00335,1,0.0608,0.146,0.00572,25.4,0,0,0,0,0,0,0
2008-11-01,2008,2,5,306,184.34,0.97,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-11-02,2008,2,5,307,186.8,0.97,4,Mod_Dry,29,4,2,2,30,67,0.36,119.8,0.64,119.8,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2008-11-03,2008,2,5,308,194.18,0.96,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2008-11-04,2008,2,5,309,201.02,0.96,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2008-11-05,2008,2,6,310,204.57,0.95,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2008-11-06,2008,2,6,311,207.58,0.95,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2008-11-07,2008,2,6,312,212.78,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2008-11-08,2008,2,6,313,215.78,0.94,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2008-11-09,2008,2,6,314,216.6,0.94,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2008-11-10,2008,2,6,315,218.52,0.94,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2008-11-11,2008,2,6,316,222.62,0.93,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
2008-11-12,2008,2,7,317,226.17,0.92,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2008-11-13,2008,2,7,318,226.99,0.92,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2008-11-14,2008,2,7,319,225.63,0.93,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2008-11-15,2008,2,7,320,223.71,0.93,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2008-11-16,2008,2,7,321,221.8,0.93,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-11-17,2008,2,7,322,220.43,0.93,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2008-11-18,2008,2,7,323,222.35,0.93,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-19,2008,2,8,324,226.45,0.92,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2008-11-20,2008,2,8,325,230.55,0.92,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2008-11-21,2008,2,8,326,234.1,0.91,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00995,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2008-11-22,2008,2,8,327,236.56,0.9,4,Mod_Dry,29,4,2,2,30,67,0.28,169.6,0.72,169.6,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.0004,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2008-11-23,2008,2,8,328,239.57,0.9,4,Mod_Dry,29,4,2,2,30,67,0.28,172.6,0.72,172.6,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0104,0.000411,0.119,0.0047,1,0.175,0.295,0.0116,25.1,0.946,0.976,0.924,40.1,39.2,39.2,940
2008-11-24,2008,2,8,329,242.58,0.89,4,Mod_Dry,29,4,2,2,30,67,0.28,175.6,0.72,175.6,0,0,0,0,-2,2,29,4,2,0,32,211,990,964.7,25.3,0.11,0.0107,0.000421,0.121,0.00476,1,0.18,0.3,0.0118,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2008-11-25,2008,2,8,330,242.31,0.89,4,Mod_Dry,29,4,2,2,30,67,0.28,175.3,0.72,175.3,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0107,0.00042,0.12,0.00475,1,0.179,0.3,0.0118,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2008-11-26,2008,2,9,331,242.03,0.89,4,Mod_Dry,29,4,2,2,30,67,0.28,175,0.72,175,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000419,0.12,0.00475,1,0.179,0.299,0.0118,25,0.947,0.978,0.925,40.7,39.8,39.8,955
2008-11-27,2008,2,9,332,245.04,0.88,4,Mod_Dry,29,4,2,2,30,67,0.27,178,0.73,178,0,0,0,0,-2,2,29,4,2,0,32,213,990,964.7,25.3,0.111,0.0109,0.00043,0.122,0.0048,1,0.183,0.304,0.012,25,0.948,0.979,0.928,41.4,40.5,40.5,973
2008-11-28,2008,2,9,333,248.05,0.87,4,Mod_Dry,29,4,2,2,30,67,0.27,181.1,0.73,181.1,0,0,0,0,-2,2,29,4,2,0,32,216,990,964.7,25.3,0.112,0.0111,0.00044,0.123,0.00486,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2008-11-29,2008,2,9,334,250.51,0.87,4,Mod_Dry,29,4,2,2,30,67,0.27,183.5,0.73,183.5,0,0,0,0,-2,2,29,4,2,0,32,219,990,964.7,25.3,0.113,0.0113,0.000449,0.124,0.0049,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2008-11-30,2008,2,9,335,252.97,0.86,4,Mod_Dry,29,4,2,2,30,67,0.27,186,0.73,186,0,0,0,0,-2,2,29,4,2,0,32,221,990,964.7,25.3,0.114,0.0116,0.000457,0.125,0.00495,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2008-12-01,2008,3,9,336,255.43,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2008-12-02,2008,3,9,337,255.71,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2008-12-03,2008,3,10,338,253.79,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2008-12-04,2008,3,10,339,251.88,0.86,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2008-12-05,2008,3,10,340,252.15,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00481,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2008-12-06,2008,3,10,341,251.33,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,174.3,0.69,174.3,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2008-12-07,2008,3,10,342,251.06,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,174.1,0.69,174.1,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000417,0.121,0.00479,1,0.177,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,947
2008-12-08,2008,3,10,343,252.42,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2008-12-09,2008,3,10,344,255.43,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2008-12-10,2008,3,11,345,257.89,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2008-12-11,2008,3,11,346,263.09,0.84,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2008-12-12,2008,3,11,347,267.74,0.83,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2008-12-13,2008,3,11,348,272.39,0.82,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2008-12-14,2008,3,11,349,276.49,0.81,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-12-15,2008,3,11,350,280.04,0.8,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2008-12-16,2008,3,11,351,283.6,0.79,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2008-12-17,2008,3,12,352,287.15,0.79,5,Dry,26,4,3,2,24,59,0.2,228.2,0.8,228.2,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2008-12-18,2008,3,12,353,292.89,0.77,5,Dry,26,4,3,2,24,59,0.2,233.9,0.8,233.9,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2008-12-19,2008,3,12,354,300.28,0.76,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2008-12-20,2008,3,12,355,306.02,0.75,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2008-12-21,2008,3,12,356,312.31,0.74,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2008-12-22,2008,3,12,357,317.5,0.73,5,Dry,26,4,3,2,24,59,0.19,258.5,0.81,258.5,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.021,0.00084,0.159,0.00637,2,0.117,0.276,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2008-12-23,2008,3,12,358,322.7,0.72,5,Dry,26,4,3,2,24,59,0.18,263.7,0.82,263.7,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0235,0.000939,0.164,0.00655,2,0.12,0.284,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2008-12-24,2008,3,13,359,327.35,0.72,5,Dry,26,4,3,2,24,59,0.18,268.4,0.82,268.4,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0257,0.00103,0.168,0.00671,2,0.124,0.291,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2008-12-25,2008,3,13,360,330.35,0.71,5,Dry,26,4,3,2,24,59,0.18,271.4,0.82,271.4,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0271,0.00109,0.17,0.00682,2,0.126,0.296,0.0119,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1430
2008-12-26,2008,3,13,361,331.72,0.71,5,Dry,26,4,3,2,24,59,0.18,272.7,0.82,272.7,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0277,0.00111,0.171,0.00686,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2008-12-27,2008,3,13,362,336.37,0.71,5,Dry,26,4,3,2,24,59,0.17,277.4,0.82,277.4,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0299,0.0012,0.175,0.00702,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.7,1460
2008-12-28,2008,3,13,363,339.92,0.7,5,Dry,26,4,3,2,24,59,0.17,280.9,0.83,280.9,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0316,0.00127,0.178,0.00715,2,0.132,0.31,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.5,1480
2008-12-29,2008,3,13,364,341.84,0.7,5,Dry,26,4,3,2,24,59,0.17,282.8,0.83,282.8,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0325,0.00131,0.18,0.00721,2,0.133,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,31,61.9,1490
2008-12-30,2008,3,13,365,345.39,0.7,5,Dry,26,4,3,2,24,59,0.17,286.4,0.83,286.4,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0342,0.00137,0.182,0.00733,2,0.136,0.318,0.0128,24.6,0.937,0.97,0.909,32.3,31.3,62.7,1500
2008-12-31,2008,3,14,366,353.87,0.69,5,Dry,26,4,3,2,24,59,0.17,294.9,0.83,294.9,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0382,0.00154,0.189,0.00763,2,0.142,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.5,1550
2009-01-01,2008,4,14,1,360.71,0.68,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2009-01-02,2008,4,14,2,365.9,0.67,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2009-01-03,2008,4,14,3,370.55,0.67,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2009-01-04,2008,4,14,4,375.2,0.66,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2009-01-05,2008,4,14,5,377.66,0.66,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2009-01-06,2008,4,14,6,383.95,0.66,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2009-01-07,2008,4,15,7,393.52,0.65,5,Dry,29,5,4,2,33,73,0.19,320.5,0.81,320.5,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2009-01-08,2008,4,15,8,403.09,0.64,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2009-01-09,2008,4,15,9,408.83,0.63,5,Dry,29,5,4,2,33,73,0.18,335.8,0.82,335.8,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.016,24.2,0.946,0.971,0.919,37.6,36.6,73.1,1750
2009-01-10,2008,4,15,10,415.12,0.63,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2009-01-11,2008,4,15,11,420.86,0.62,5,Dry,29,5,4,2,33,73,0.17,347.9,0.83,347.9,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0632,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,37.9,75.9,1820
2009-01-12,2008,4,15,12,423.87,0.62,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
2009-01-13,2008,4,15,13,426.88,0.62,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2009-01-14,2008,4,16,14,430.98,0.62,5,Dry,29,5,4,2,33,73,0.17,358,0.83,358,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.068,0.00278,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2009-01-15,2008,4,16,15,436.72,0.61,5,Dry,29,5,4,2,33,73,0.17,363.7,0.83,363.7,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0707,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.8,79.5,1910
2009-01-16,2008,4,16,16,443.56,0.61,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2009-01-17,2008,4,16,17,450.94,0.6,5,Dry,29,5,4,2,33,73,0.16,377.9,0.84,377.9,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
2009-01-18,2008,4,16,18,457.78,0.6,5,Dry,29,5,4,2,33,73,0.16,384.8,0.84,384.8,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2009-01-19,2008,4,16,19,461.33,0.59,5,Dry,29,5,4,2,33,73,0.16,388.3,0.84,388.3,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.4,84.9,2040
2009-01-20,2008,4,16,20,465.43,0.59,5,Dry,29,5,4,2,33,73,0.16,392.4,0.84,392.4,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0842,0.00347,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2009-01-21,2008,4,17,21,471.72,0.59,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2009-01-22,2008,4,17,22,476.37,0.58,5,Dry,29,5,4,2,33,73,0.15,403.4,0.85,403.4,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2009-01-23,2008,4,17,23,481.56,0.58,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2009-01-24,2008,4,17,24,486.76,0.58,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2009-01-25,2008,4,17,25,493.05,0.57,5,Dry,29,5,4,2,33,73,0.15,420.1,0.85,420.1,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0973,0.00402,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.3,2190
2009-01-26,2008,4,17,26,498.79,0.57,5,Dry,29,5,4,2,33,73,0.15,425.8,0.85,425.8,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2009-01-27,2008,4,17,27,501.25,0.57,5,Dry,29,5,4,2,33,73,0.15,428.3,0.85,428.3,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2009-01-28,2008,4,18,28,505.35,0.57,5,Dry,29,5,4,2,33,73,0.14,432.4,0.86,432.4,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2009-01-29,2008,4,18,29,512.19,0.56,5,Dry,29,5,4,2,33,73,0.14,439.2,0.86,439.2,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.00441,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2009-01-30,2008,4,18,30,519.03,0.56,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-01-31,2008,4,18,31,527.5,0.55,5,Dry,29,5,4,2,33,73,0.14,454.5,0.86,454.5,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2009-02-01,2008,5,18,32,535.43,0.55,5,Dry,31,6,4,3,41,85,0.16,450.4,0.84,450.4,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.112,0.00465,0.321,0.0134,2,0.247,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2009-02-02,2008,5,18,33,545,0.54,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-02-03,2008,5,18,34,555.12,0.54,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2009-02-04,2008,5,19,35,566.33,0.53,5,Dry,31,6,4,3,41,85,0.15,481.3,0.85,481.3,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-02-05,2008,5,19,36,580.28,0.52,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2009-02-06,2008,5,19,37,595.86,0.52,5,Dry,31,6,4,3,41,85,0.14,510.9,0.86,510.9,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.382,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2009-02-07,2008,5,19,38,613.64,0.51,5,Dry,31,6,4,3,41,85,0.14,528.6,0.86,528.6,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.404,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
2009-02-08,2008,5,19,39,630.31,0.5,5,Dry,31,6,4,3,41,85,0.14,545.3,0.86,545.3,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2009-02-09,2008,5,19,40,649.73,0.49,5,Dry,31,6,4,3,41,85,0.13,564.7,0.87,564.7,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2009-02-10,2008,5,19,41,674.61,0.48,5,Dry,31,6,4,3,41,85,0.13,589.6,0.87,589.6,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2009-02-11,2008,5,20,42,701.68,0.47,5,Dry,31,6,4,3,41,85,0.12,616.7,0.88,616.7,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00914,0.513,0.022,3,0.22,0.733,0.0315,22.6,0.955,0.98,0.936,43.4,42.6,128,3060
2009-02-12,2008,5,20,43,729.85,0.46,5,Dry,31,6,4,3,41,85,0.12,644.9,0.88,644.9,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,133,3190
2009-02-13,2008,5,20,44,758.01,0.45,5,Dry,31,6,4,3,41,85,0.11,673,0.89,673,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2009-02-14,2008,5,20,45,778.46,0.45,5,Dry,31,6,4,3,41,85,0.11,693.5,0.89,693.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2009-02-15,2008,5,20,46,797.29,0.44,5,Dry,31,6,4,3,41,85,0.11,712.3,0.89,712.3,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
2009-02-16,2008,5,20,47,819.43,0.43,5,Dry,31,6,4,3,41,85,0.1,734.4,0.9,734.4,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.932,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2009-02-17,2008,5,20,48,843.87,0.42,5,Dry,31,6,4,3,41,85,0.1,758.9,0.9,758.9,0,0,0,0,-3,3,31,6,4,0,44,800,990,967.3,22.7,0.387,0.306,0.0135,0.693,0.0305,3,0.282,0.976,0.0429,21.7,0.957,0.98,0.937,51.6,48.2,145,3470
2009-02-18,2008,5,21,49,870.14,0.41,5,Dry,31,6,4,3,41,85,0.098,785.1,0.9,785.1,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.938,0.0415,21.7,0.953,0.976,0.93,39.8,38.8,155,3720
2009-02-19,2008,5,21,50,893.56,0.41,5,Dry,31,6,4,3,41,85,0.095,808.6,0.91,808.6,0,0,0,0,-3,3,31,6,4,0,44,850,990,967.5,22.5,0.433,0.33,0.0147,0.763,0.0339,4,0.215,0.978,0.0434,21.5,0.954,0.978,0.932,40.7,39.8,159,3820
2009-02-20,2008,5,21,51,922.5,0.4,5,Dry,31,6,4,3,41,85,0.092,837.5,0.91,837.5,0,0,0,0,-3,3,31,6,4,0,44,879,990,967.6,22.4,0.459,0.344,0.0154,0.803,0.0359,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.9,41.1,164,3940
2009-02-21,2008,5,21,52,952.64,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,847.6,0.89,847.6,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2009-02-22,2008,5,21,53,979,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2009-02-23,2008,5,21,54,1006.1,0.38,4,Mod_Dry,36,6,5,4,54,105,0.1,901.1,0.9,901.1,0,0,0,0,-4,4,36,6,5,0,58,948,990,967.9,22.1,0.523,0.375,0.017,0.898,0.0407,4,0.247,1.14,0.0518,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2009-02-24,2008,5,21,55,1028.8,0.38,4,Mod_Dry,36,6,5,4,54,105,0.1,923.8,0.9,923.8,0,0,0,0,-4,4,36,6,5,0,58,971,990,968,22,0.544,0.386,0.0175,0.93,0.0422,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2009-02-25,2008,5,22,56,1051.8,0.37,4,Mod_Dry,36,6,5,4,54,105,0.1,946.9,0.9,946.9,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.397,0.0181,0.962,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45,180,4320
2009-02-26,2008,5,22,57,1080.6,0.37,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
2009-02-27,2008,5,22,58,1110,0.36,4,Mod_Dry,36,6,5,4,54,105,0.095,1005,0.91,1005,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.628,0.434,0.02,1.06,0.0488,4,0.281,1.34,0.0618,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2009-02-28,2008,5,22,59,1139.9,0.36,4,Mod_Dry,36,6,5,4,54,105,0.092,1035,0.91,1035,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.672,0.502,0.0232,1.17,0.0542,4,0.287,1.46,0.0674,20.2,0.955,0.98,0.936,49,48,192,4610
2009-03-01,2008,6,22,60,1170.4,0.35,3,Normal,49,9,9,9,107,183,0.16,987.4,0.84,987.4,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.632,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.8,45.9,183,4400
2009-03-02,2008,6,22,61,1195.7,0.35,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.669,0.451,0.021,1.12,0.0521,4,0.283,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2009-03-03,2008,6,22,62,1227,0.34,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2009-03-04,2008,6,23,63,1258.8,0.34,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2009-03-05,2008,6,23,64,1291.1,0.34,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-03-06,2008,6,23,65,1329.8,0.33,3,Normal,49,9,9,9,107,183,0.14,1147,0.86,1100,47,11,1,1,-8,42,60,10,10,1,149,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-03-07,2008,6,23,66,1369.1,0.33,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2009-03-08,2008,6,23,67,1402.8,0.32,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-03-09,2008,6,23,68,1424.4,0.32,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-10,2008,6,23,69,1452.4,0.31,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2009-03-11,2008,6,24,70,1487.1,0.31,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2009-03-12,2008,6,24,71,1528.5,0.3,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2009-03-13,2008,6,24,72,1583.3,0.29,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-03-14,2008,6,24,73,1645.6,0.28,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2009-03-15,2008,6,24,74,1722.3,0.27,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-03-16,2008,6,24,75,1807.2,0.26,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-03-17,2008,6,24,76,1914.7,0.25,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2009-03-18,2008,6,25,77,2045.8,0.24,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2009-03-19,2008,6,25,78,2202,0.23,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2009-03-20,2008,6,25,79,2347,0.22,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2009-03-21,2008,6,25,80,2494.9,0.2,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2009-03-22,2008,6,25,81,2669.1,0.19,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2009-03-23,2008,6,25,82,2870.9,0.17,3,Normal,49,9,9,9,107,183,0.064,2688,0.94,1100,1590,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2009-03-24,2008,6,25,83,3101.5,0.16,3,Normal,49,9,9,9,107,183,0.059,2919,0.94,1100,1820,51,9,16,46,1700,100,18,25,55,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2009-03-25,2008,6,26,84,3328.9,0.14,3,Normal,49,9,9,9,107,183,0.055,3146,0.94,1100,2050,51,9,16,52,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2009-03-26,2008,6,26,85,3518.4,0.13,3,Normal,49,9,9,9,107,183,0.052,3335,0.95,1100,2240,51,9,16,58,2100,100,18,25,67,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2009-03-27,2008,6,26,86,3710.8,0.12,3,Normal,49,9,9,9,107,183,0.049,3528,0.95,1100,2430,51,9,16,64,2290,100,18,25,73,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2009-03-28,2008,6,26,87,3905.9,0.12,3,Normal,49,9,9,9,107,183,0.047,3723,0.95,1100,2620,51,9,16,70,2480,100,18,25,79,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2009-03-29,2008,6,26,88,4095,0.11,3,Normal,49,9,9,9,107,183,0.045,3912,0.95,1100,2810,51,9,16,71,2670,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2009-03-30,2008,6,26,89,4277.4,0.1,3,Normal,49,9,9,9,107,183,0.043,4094,0.96,1100,2990,51,9,16,71,2850,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2009-03-31,2008,6,26,90,4443.9,0.093,3,Normal,49,9,9,9,107,183,0.041,4261,0.96,1100,3160,51,9,16,71,3010,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2009-04-01,2008,7,27,91,4593.9,0.087,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2009-04-02,2008,7,27,92,4754.3,0.08,2,Mod_Wet,70,14,18,25,168,295,0.062,4459,0.94,1100,3360,30,4,7,55,3260,100,18,25,80,3430,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2490
2009-04-03,2008,7,27,93,4916.2,0.074,2,Mod_Wet,70,14,18,25,168,295,0.06,4621,0.94,1100,3520,30,4,7,55,3430,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2009-04-04,2008,7,27,94,5070.1,0.068,2,Mod_Wet,70,14,18,25,168,295,0.058,4775,0.94,1100,3680,30,4,7,55,3580,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.3,23.3,93.2,2240
2009-04-05,2008,7,27,95,5206.4,0.063,2,Mod_Wet,70,14,18,25,168,295,0.057,4911,0.94,1100,3810,30,4,7,55,3720,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2009-04-06,2008,7,27,96,5334.1,0.058,2,Mod_Wet,70,14,18,25,168,295,0.055,5039,0.94,1100,3940,30,4,7,55,3840,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.879,0.97,0.852,24,21.5,86.1,2070
2009-04-07,2008,7,27,97,5443.6,0.054,2,Mod_Wet,70,14,18,25,168,295,0.054,5149,0.95,1100,4050,30,4,7,55,3950,100,18,25,80,4120,1240,990,978.2,11.8,0.91,0.648,0.0547,1.56,0.132,4,0.3,1.86,0.157,9.99,0,0,0,0,0,0,0
2009-04-08,2008,7,28,98,5524.8,0.051,2,Mod_Wet,70,14,18,25,168,295,0.053,5230,0.95,1100,4130,30,4,7,55,4030,100,18,25,80,4200,1240,990,978.3,11.7,0.908,0.648,0.0552,1.56,0.133,4,0.3,1.86,0.158,9.88,0,0,0,0,0,0,0
2009-04-09,2008,7,28,99,5577.5,0.05,2,Mod_Wet,70,14,18,25,168,295,0.053,5283,0.95,1100,4180,30,4,7,55,4090,100,18,25,80,4260,1240,990.1,978.4,11.7,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.8,0,0,0,0,0,0,0
2009-04-10,2008,7,28,100,5611.2,0.049,2,Mod_Wet,70,14,18,25,168,295,0.053,5316,0.95,1100,4220,30,4,7,55,4120,100,18,25,80,4290,1240,990.1,978.5,11.6,0.905,0.648,0.0558,1.55,0.134,4,0.3,1.85,0.16,9.75,0,0,0,0,0,0,0
2009-04-11,2008,7,28,101,5625.6,0.048,1,Wet,84,14,20,27,219,364,0.065,5262,0.94,1100,4160,16,4,5,53,4080,100,18,25,80,4300,1240,990.1,978.5,11.6,0.905,0.648,0.0559,1.55,0.134,4,0.3,1.85,0.16,9.73,0,0,0,0,0,0,0
2009-04-12,2008,7,28,102,5630.4,0.048,1,Wet,84,14,20,27,219,364,0.065,5266,0.94,1100,4170,16,4,5,53,4090,100,18,25,80,4310,1240,990.1,978.5,11.6,0.905,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.72,0,0,0,0,0,0,0
2009-04-13,2008,7,28,103,5625.6,0.048,1,Wet,84,14,20,27,219,364,0.065,5262,0.94,1100,4160,16,4,5,53,4080,100,18,25,80,4300,1240,990.1,978.5,11.6,0.905,0.648,0.0559,1.55,0.134,4,0.3,1.85,0.16,9.73,0,0,0,0,0,0,0
2009-04-14,2008,7,28,104,5611.2,0.049,1,Wet,84,14,20,27,219,364,0.065,5247,0.94,1100,4150,16,4,5,53,4070,100,18,25,80,4290,1240,990.1,978.5,11.6,0.905,0.648,0.0558,1.55,0.134,4,0.3,1.85,0.16,9.75,0,0,0,0,0,0,0
2009-04-15,2008,7,29,105,5587.1,0.049,1,Wet,84,14,20,27,219,364,0.065,5223,0.94,1100,4120,16,4,5,53,4050,100,18,25,80,4260,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.79,0,0,0,0,0,0,0
2009-04-16,2008,7,29,106,5563.1,0.05,1,Wet,84,14,20,27,219,364,0.065,5199,0.94,1100,4100,16,4,5,53,4020,100,18,25,80,4240,1240,990.1,978.4,11.7,0.907,0.648,0.0555,1.55,0.133,4,0.3,1.85,0.159,9.82,0,0,0,0,0,0,0
2009-04-17,2008,7,29,107,5529.6,0.051,1,Wet,84,14,20,27,219,364,0.066,5166,0.93,1100,4070,16,4,5,53,3990,100,18,25,80,4210,1240,990,978.3,11.7,0.908,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.87,0,0,0,0,0,0,0
2009-04-18,2008,7,29,108,5496.1,0.052,1,Wet,84,14,20,27,219,364,0.066,5132,0.93,1100,4030,16,4,5,53,3950,100,18,25,80,4170,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.92,0,0,0,0,0,0,0
2009-04-19,2008,7,29,109,5462.6,0.054,1,Wet,84,14,20,27,219,364,0.067,5099,0.93,1100,4000,16,4,5,53,3920,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2009-04-20,2008,7,29,110,5429.2,0.055,1,Wet,84,14,20,27,219,364,0.067,5065,0.93,1100,3970,16,4,5,53,3890,100,18,25,80,4110,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.848,23.6,20.9,83.6,2010
2009-04-21,2008,7,29,111,5395.9,0.056,1,Wet,84,14,20,27,219,364,0.068,5032,0.93,1100,3930,16,4,5,53,3850,100,18,25,80,4070,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.8,21.1,84.5,2030
2009-04-22,2008,7,30,112,5362.6,0.057,1,Wet,84,14,20,27,219,364,0.068,4999,0.93,1100,3900,16,4,5,53,3820,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.3,85.3,2050
2009-04-23,2008,7,30,113,5329.4,0.058,1,Wet,84,14,20,27,219,364,0.068,4965,0.93,1100,3870,16,4,5,53,3790,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.2,2070
2009-04-24,2008,7,30,114,5286.7,0.059,1,Wet,84,14,20,27,219,364,0.069,4923,0.93,1100,3820,16,4,5,53,3750,100,18,25,80,3960,1240,990,978,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.8,87.3,2100
2009-04-25,2008,7,30,115,5244.2,0.061,1,Wet,84,14,20,27,219,364,0.069,4880,0.93,1100,3780,16,4,5,53,3700,100,18,25,80,3920,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.857,24.5,22.1,88.5,2120
2009-04-26,2008,7,30,116,5192.3,0.063,1,Wet,84,14,20,27,219,364,0.07,4828,0.93,1100,3730,16,4,5,53,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.7,22.5,89.9,2160
2009-04-27,2008,7,30,117,5131.1,0.065,1,Wet,84,14,20,27,219,364,0.071,4767,0.93,1100,3670,16,4,5,53,3590,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.863,25,22.9,91.5,2200
2009-04-28,2008,7,30,118,5070.1,0.068,1,Wet,84,14,20,27,219,364,0.072,4706,0.93,1100,3610,16,4,5,53,3530,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.3,23.3,93.2,2240
2009-04-29,2008,7,31,119,5000,0.071,1,Wet,84,14,20,27,219,364,0.073,4636,0.93,1100,3540,16,4,5,53,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.2,2280
2009-04-30,2008,7,31,120,4930.1,0.073,1,Wet,84,14,20,27,219,364,0.074,4566,0.93,1100,3470,16,4,5,53,3390,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.901,0.97,0.874,26.1,24.4,97.5,2340
2009-05-01,2008,8,31,121,4860.5,0.076,1,Wet,71,14,18,24,213,340,0.07,4521,0.93,1100,3420,29,4,7,56,3330,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2009-05-02,2008,8,31,122,4791.2,0.079,1,Wet,71,14,18,24,213,340,0.071,4451,0.93,1100,3350,29,4,7,56,3260,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2460
2009-05-03,2008,8,31,123,4722.1,0.082,1,Wet,71,14,18,24,213,340,0.072,4382,0.93,1100,3280,29,4,7,56,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2520
2009-05-04,2008,8,31,124,4644.1,0.085,1,Wet,71,14,18,24,213,340,0.073,4304,0.93,1100,3200,29,4,7,56,3110,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2009-05-05,2008,8,31,125,4566.5,0.088,1,Wet,71,14,18,24,213,340,0.074,4227,0.93,1100,3130,29,4,7,56,3030,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2009-05-06,2008,8,32,126,4489.2,0.091,1,Wet,71,14,18,24,213,340,0.076,4149,0.92,1100,3050,29,4,7,56,2950,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2009-05-07,2008,8,32,127,4412.3,0.095,1,Wet,71,14,18,24,213,340,0.077,4072,0.92,1100,2970,29,4,7,56,2880,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2009-05-08,2008,8,32,128,4326.8,0.098,1,Wet,71,14,18,24,213,340,0.079,3987,0.92,1100,2890,29,4,7,56,2790,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2009-05-09,2008,8,32,129,4241.7,0.1,1,Wet,71,14,18,24,213,340,0.08,3902,0.92,1100,2800,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2009-05-10,2008,8,32,130,4157,0.11,1,Wet,71,14,18,24,213,340,0.082,3817,0.92,1100,2720,29,4,7,56,2620,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2009-05-11,2008,8,32,131,4072.9,0.11,1,Wet,71,14,18,24,213,340,0.084,3733,0.92,1100,2630,29,4,7,55,2540,100,18,25,79,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2009-05-12,2008,8,32,132,3989.2,0.11,1,Wet,71,14,18,24,213,340,0.085,3649,0.92,1100,2550,29,4,7,52,2460,100,18,25,76,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2009-05-13,2008,8,33,133,3905.9,0.12,1,Wet,71,14,18,24,213,340,0.087,3566,0.91,1100,2470,29,4,7,50,2380,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2009-05-14,2008,8,33,134,3823.2,0.12,1,Wet,71,14,18,24,213,340,0.089,3483,0.91,1100,2380,29,4,7,47,2300,100,18,25,71,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2009-05-15,2008,8,33,135,3740.9,0.12,1,Wet,71,14,18,24,213,340,0.091,3401,0.91,1100,2300,29,4,7,45,2220,100,18,25,69,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2009-05-16,2008,8,33,136,3667.8,0.13,1,Wet,71,14,18,24,213,340,0.093,3328,0.91,1100,2230,29,4,7,43,2150,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2009-05-17,2008,8,33,137,3595,0.13,1,Wet,71,14,18,24,213,340,0.095,3255,0.91,1100,2160,29,4,7,41,2070,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2009-05-18,2008,8,33,138,3522.6,0.13,1,Wet,71,14,18,24,213,340,0.097,3183,0.9,1100,2080,29,4,7,38,2010,100,18,25,62,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2009-05-19,2008,8,33,139,3450.7,0.14,1,Wet,71,14,18,24,213,340,0.099,3111,0.9,1100,2010,29,4,7,36,1940,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2009-05-20,2008,8,34,140,3379.2,0.14,1,Wet,71,14,18,24,213,340,0.1,3039,0.9,1100,1940,29,4,7,34,1870,100,18,25,58,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2009-05-21,2008,8,34,141,3308.1,0.15,1,Wet,71,14,18,24,213,340,0.1,2968,0.9,1100,1870,29,4,7,32,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2009-05-22,2008,8,34,142,3229.1,0.15,1,Wet,71,14,18,24,213,340,0.1,2889,0.9,1100,1790,29,4,7,30,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2009-05-23,2008,8,34,143,3142.5,0.16,1,Wet,71,14,18,24,213,340,0.11,2803,0.89,1100,1700,29,4,7,27,1640,100,18,25,51,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2009-05-24,2008,8,34,144,3056.6,0.16,1,Wet,71,14,18,24,213,340,0.11,2717,0.89,1100,1620,29,4,7,25,1550,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2009-05-25,2008,8,34,145,2979.5,0.17,1,Wet,71,14,18,24,213,340,0.11,2639,0.89,1100,1540,29,4,7,22,1480,100,18,25,46,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2009-05-26,2008,8,34,146,2902.9,0.17,1,Wet,71,14,18,24,213,340,0.12,2563,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2009-05-27,2008,8,35,147,2827,0.18,1,Wet,71,14,18,24,213,340,0.12,2487,0.88,1100,1390,29,4,7,18,1330,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2009-05-28,2008,8,35,148,2751.7,0.18,1,Wet,71,14,18,24,213,340,0.12,2412,0.88,1100,1310,29,4,7,15,1260,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2009-05-29,2008,8,35,149,2684.8,0.19,1,Wet,71,14,18,24,213,340,0.13,2345,0.87,1100,1250,29,4,7,13,1190,100,18,25,37,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2009-05-30,2008,8,35,150,2618.4,0.19,1,Wet,71,14,18,24,213,340,0.13,2278,0.87,1100,1180,29,4,7,11,1130,100,18,25,35,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2009-05-31,2008,8,35,151,2552.6,0.2,1,Wet,71,14,18,24,213,340,0.13,2213,0.87,1100,1110,29,4,7,9,1060,100,18,25,33,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
