date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-06-01,2008,9,35,152,2487.3,0.2,1,Wet,67,13,15,17,181,293,0.12,2194,0.88,1100,1090,33,5,10,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2009-06-02,2008,9,35,153,2430.1,0.21,1,Wet,67,13,15,17,181,293,0.12,2137,0.88,1100,1040,33,5,10,14,975,100,18,25,31,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2009-06-03,2008,9,36,154,2373.3,0.21,1,Wet,67,13,15,17,181,293,0.12,2080,0.88,1100,980,33,5,10,12,920,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-06-04,2008,9,36,155,2317,0.22,1,Wet,67,13,15,17,181,293,0.13,2024,0.87,1100,924,33,5,10,11,865,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2009-06-05,2008,9,36,156,2261.1,0.22,1,Wet,67,13,15,17,181,293,0.13,1968,0.87,1100,868,33,5,10,9,811,100,18,25,26,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2009-06-06,2008,9,36,157,2183.6,0.23,1,Wet,67,13,15,17,181,293,0.13,1891,0.87,1100,791,33,5,10,7,736,100,18,25,24,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-06-07,2008,9,36,158,2107.1,0.24,1,Wet,67,13,15,17,181,293,0.14,1814,0.86,1100,714,33,5,10,4,662,100,18,25,21,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-06-08,2008,9,36,159,2038.6,0.24,1,Wet,67,13,15,17,181,293,0.14,1746,0.86,1100,646,33,5,10,2,596,100,18,25,19,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-06-09,2008,9,36,160,1978.1,0.25,1,Wet,67,13,15,17,181,293,0.15,1685,0.85,1100,585,33,5,10,1,536,100,18,25,18,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2009-06-10,2008,9,37,161,1918.2,0.25,1,Wet,67,13,15,17,181,293,0.15,1625,0.85,1100,525,33,5,10,-1,478,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2009-06-11,2008,9,37,162,1865.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2009-06-12,2008,9,37,163,1814.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-06-13,2008,9,37,164,1762.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.15,1506,0.85,1100,406,38,6,11,-4,355,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-06-14,2008,9,37,165,1712.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-06-15,2008,9,37,166,1662.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2009-06-16,2008,9,37,167,1619.3,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1362,0.84,1100,262,38,6,8,-8,218,100,18,22,8,371,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-06-17,2008,9,38,168,1576.8,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1320,0.84,1100,220,38,6,7,-9,178,100,18,21,7,331,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-06-18,2008,9,38,169,1534.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-06-19,2008,9,38,170,1493.4,0.31,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-06-20,2008,9,38,171,1458.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-06-21,2008,9,38,172,1424.4,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-06-22,2008,9,38,173,1390.5,0.33,2,Mod_Wet,62,12,14,16,153,257,0.18,1133,0.81,1100,33,7,1,1,-15,39,69,13,15,1,192,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2009-06-23,2008,9,38,174,1326.8,0.33,2,Mod_Wet,62,12,14,16,153,257,0.19,1070,0.81,1070,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.783,0.58,0.0275,1.36,0.0647,4,0.294,1.66,0.0786,19.4,0.954,0.98,0.935,48.6,47.6,190,4570
2009-06-24,2008,9,39,175,1270.5,0.34,2,Mod_Wet,62,12,14,16,153,257,0.2,1014,0.8,1014,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.701,0.453,0.0213,1.15,0.0543,4,0.283,1.44,0.0676,19.8,0.955,0.98,0.936,47,46.1,184,4420
2009-06-25,2008,9,39,176,1221.3,0.34,2,Mod_Wet,62,12,14,16,153,257,0.21,964.3,0.79,964.3,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.629,0.406,0.019,1.03,0.0483,4,0.268,1.3,0.0608,20.1,0.955,0.98,0.936,45.4,44.5,178,4270
2009-06-26,2008,9,39,177,1178.8,0.35,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2009-06-27,2008,9,39,178,1137.2,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,880.2,0.77,880.2,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2009-06-28,2008,9,39,179,1101.9,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2009-06-29,2008,9,39,180,1067.5,0.37,2,Mod_Wet,62,12,14,16,153,257,0.24,810.5,0.76,810.5,0,0,0,0,-16,16,62,12,14,0,169,898,990,968.1,21.9,0.477,0.331,0.0151,0.809,0.0369,4,0.216,1.02,0.0468,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
2009-06-30,2008,9,39,181,1039,0.37,2,Mod_Wet,62,12,14,16,153,257,0.25,782,0.75,782,0,0,0,0,-16,16,62,12,14,0,169,870,990,968,22,0.451,0.317,0.0144,0.769,0.035,3,0.289,1.06,0.0481,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2009-07-01,2008,10,40,182,1011.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.23,784.1,0.78,784.1,0,0,0,0,-11,11,58,11,11,0,147,864,990,967.9,22.1,0.446,0.318,0.0144,0.764,0.0346,3,0.289,1.05,0.0477,21,0.956,0.98,0.937,51.5,48.2,145,3470
2009-07-02,2008,10,40,183,983.87,0.39,2,Mod_Wet,58,11,11,11,136,227,0.23,756.9,0.77,756.9,0,0,0,0,-11,11,58,11,11,0,147,837,990,967.8,22.2,0.421,0.305,0.0138,0.726,0.0328,3,0.282,1.01,0.0455,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2009-07-03,2008,10,40,184,962.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.24,735.1,0.76,735.1,0,0,0,0,-11,11,58,11,11,0,147,815,990,967.7,22.3,0.401,0.292,0.0131,0.693,0.0312,3,0.273,0.967,0.0434,21.3,0.957,0.98,0.937,48.9,48,144,3450
2009-07-04,2008,10,40,185,940.91,0.39,2,Mod_Wet,58,11,11,11,136,227,0.24,713.9,0.76,713.9,0,0,0,0,-11,11,58,11,11,0,147,794,990,967.7,22.3,0.382,0.278,0.0124,0.66,0.0295,3,0.264,0.923,0.0413,21.4,0.957,0.98,0.937,47.8,46.8,141,3370
2009-07-05,2008,10,40,186,920.23,0.4,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
2009-07-06,2008,10,40,187,900.13,0.4,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2009-07-07,2008,10,40,188,884.93,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2009-07-08,2008,10,41,189,870.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2009-07-09,2008,10,41,190,855.79,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2009-07-10,2008,10,41,191,841.92,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2009-07-11,2008,10,41,192,828.59,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2009-07-12,2008,10,41,193,815.86,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2009-07-13,2008,10,41,194,803.82,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2009-07-14,2008,10,41,195,792.59,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2009-07-15,2008,10,42,196,782.41,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2009-07-16,2008,10,42,197,773.72,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2009-07-17,2008,10,42,198,766.21,0.45,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2009-07-18,2008,10,42,199,753.36,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,526.4,0.7,526.4,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2009-07-19,2008,10,42,200,741.06,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,514.1,0.69,514.1,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.409,0.0177,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,105,2510
2009-07-20,2008,10,42,201,729.85,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,502.9,0.69,502.9,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00591,0.395,0.017,3,0.169,0.563,0.0243,22.6,0.946,0.97,0.918,35.2,34.1,102,2460
2009-07-21,2008,10,42,202,718.09,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,491.1,0.68,491.1,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00563,0.382,0.0164,2,0.274,0.656,0.0282,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2009-07-22,2008,10,43,203,706.33,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,479.3,0.68,479.3,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2009-07-23,2008,10,43,204,695.12,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,468.1,0.67,468.1,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0154,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2009-07-24,2008,10,43,205,685,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,458,0.67,458,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00493,0.347,0.0149,2,0.252,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,48,95.9,2300
2009-07-25,2008,10,43,206,674.34,0.48,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
2009-07-26,2008,10,43,207,664.22,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,437.2,0.66,437.2,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.238,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2009-07-27,2008,10,43,208,655.2,0.49,2,Mod_Wet,58,11,11,11,136,227,0.35,428.2,0.65,428.2,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.316,0.0135,2,0.232,0.548,0.0233,22.9,0.957,0.98,0.937,46.1,45.1,90.3,2170
2009-07-28,2008,10,43,209,645.63,0.5,2,Mod_Wet,58,11,11,11,136,227,0.35,418.6,0.65,418.6,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0966,0.00411,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.4,2120
2009-07-29,2008,10,44,210,636.06,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,409.1,0.64,409.1,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0921,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.1,43.3,86.5,2080
2009-07-30,2008,10,44,211,626.49,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,399.5,0.64,399.5,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0876,0.00371,0.292,0.0124,2,0.212,0.504,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.6,2030
2009-07-31,2008,10,44,212,617.46,0.51,2,Mod_Wet,58,11,11,11,136,227,0.37,390.5,0.63,390.5,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.202,0.0833,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.2,41.4,82.8,1990
2009-08-01,2008,11,44,213,608.44,0.51,2,Mod_Wet,54,9,8,6,107,184,0.3,424.4,0.7,424.4,0,0,0,0,-6,6,54,9,8,0,113,495,990,966.3,23.7,0.21,0.0993,0.0042,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46,45.1,90.2,2170
2009-08-02,2008,11,44,214,597.78,0.52,2,Mod_Wet,54,9,8,6,107,184,0.31,413.8,0.69,413.8,0,0,0,0,-6,6,54,9,8,0,113,485,990,966.3,23.7,0.207,0.0943,0.00398,0.301,0.0127,2,0.222,0.523,0.022,23.2,0.956,0.98,0.937,45,44.1,88.1,2120
2009-08-03,2008,11,44,215,587.66,0.52,2,Mod_Wet,54,9,8,6,107,184,0.31,403.7,0.69,403.7,0,0,0,0,-6,6,54,9,8,0,113,475,990,966.2,23.8,0.203,0.0895,0.00377,0.293,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,43.9,43.1,86.1,2070
2009-08-04,2008,11,44,216,578.64,0.53,2,Mod_Wet,54,9,8,6,107,184,0.32,394.6,0.68,394.6,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0853,0.00358,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.3,2020
2009-08-05,2008,11,45,217,569.06,0.53,2,Mod_Wet,54,9,8,6,107,184,0.32,385.1,0.68,385.1,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0807,0.00339,0.277,0.0116,2,0.202,0.48,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.4,1980
2009-08-06,2008,11,45,218,559.49,0.54,2,Mod_Wet,54,9,8,6,107,184,0.33,375.5,0.67,375.5,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
2009-08-07,2008,11,45,219,550.47,0.54,2,Mod_Wet,54,9,8,6,107,184,0.33,366.5,0.67,366.5,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.072,0.00301,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.3,1880
2009-08-08,2008,11,45,220,542.54,0.54,2,Mod_Wet,54,9,8,6,107,184,0.34,358.5,0.66,358.5,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0682,0.00285,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
2009-08-09,2008,11,45,221,534.06,0.55,2,Mod_Wet,54,9,8,6,107,184,0.34,350.1,0.66,350.1,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.0642,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2009-08-10,2008,11,45,222,525.59,0.55,2,Mod_Wet,54,9,8,6,107,184,0.35,341.6,0.65,341.6,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.8,1750
2009-08-11,2008,11,45,223,517.66,0.56,2,Mod_Wet,54,9,8,6,107,184,0.35,333.7,0.65,333.7,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0565,0.00235,0.235,0.00976,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71.1,1710
2009-08-12,2008,11,46,224,510.82,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,326.8,0.64,326.8,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0533,0.00221,0.229,0.00951,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2009-08-13,2008,11,46,225,503.44,0.57,2,Mod_Wet,54,9,8,6,107,184,0.36,319.4,0.64,319.4,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0498,0.00206,0.223,0.00924,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.1,1640
2009-08-14,2008,11,46,226,496.06,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,312.1,0.63,312.1,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0463,0.00192,0.217,0.00898,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2009-08-15,2008,11,46,227,489.22,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2009-08-16,2008,11,46,228,482.39,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,298.4,0.62,298.4,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0398,0.00164,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2009-08-17,2008,11,46,229,476.64,0.58,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2009-08-18,2008,11,46,230,470.35,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2009-08-19,2008,11,47,231,464.06,0.59,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2009-08-20,2008,11,47,232,457.78,0.6,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2009-08-21,2008,11,47,233,451.49,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,267.5,0.59,267.5,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2009-08-22,2008,11,47,234,445.74,0.61,2,Mod_Wet,54,9,8,6,107,184,0.41,261.7,0.59,261.7,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000924,0.176,0.00719,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
2009-08-23,2008,11,47,235,440,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,256,0.58,256,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000812,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2009-08-24,2008,11,47,236,434.26,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2009-08-25,2008,11,47,237,429.61,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,245.6,0.57,245.6,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2009-08-26,2008,11,48,238,424.42,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2009-08-27,2008,11,48,239,419.22,0.63,2,Mod_Wet,54,9,8,6,107,184,0.44,235.2,0.56,235.2,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2009-08-28,2008,11,48,240,414.03,0.63,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2009-08-29,2008,11,48,241,408.83,0.63,2,Mod_Wet,54,9,8,6,107,184,0.45,224.8,0.55,224.8,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2009-08-30,2008,11,48,242,404.18,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2009-08-31,2008,11,48,243,399.53,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,215.5,0.54,215.5,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2009-09-01,2008,12,48,244,394.89,0.65,2,Mod_Wet,46,7,6,4,75,138,0.35,256.9,0.65,256.9,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0203,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2009-09-02,2008,12,49,245,389.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.35,251.7,0.65,251.7,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.3,24.7,0.145,0.0178,0.000722,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2009-09-03,2008,12,49,246,384.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2009-09-04,2008,12,49,247,379.3,0.66,2,Mod_Wet,46,7,6,4,75,138,0.36,241.3,0.64,241.3,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2009-09-05,2008,12,49,248,374.65,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2009-09-06,2008,12,49,249,370,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2009-09-07,2008,12,49,250,365.35,0.67,2,Mod_Wet,46,7,6,4,75,138,0.38,227.3,0.62,227.3,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2009-09-08,2008,12,49,251,360.71,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,222.7,0.62,222.7,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2009-09-09,2008,12,50,252,357.15,0.68,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-09-10,2008,12,50,253,353.05,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-09-11,2008,12,50,254,348.95,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,210.9,0.6,210.9,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.00055,0.144,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2009-09-12,2008,12,50,255,344.85,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2009-09-13,2008,12,50,256,340.74,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2009-09-14,2008,12,50,257,336.64,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2009-09-15,2008,12,50,258,332.54,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2009-09-16,2008,12,51,259,328.99,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2009-09-17,2008,12,51,260,325.43,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2009-09-18,2008,12,51,261,321.88,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2009-09-19,2008,12,51,262,318.32,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2009-09-20,2008,12,51,263,314.77,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2009-09-21,2008,12,51,264,312.31,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2009-09-22,2008,12,51,265,309.3,0.74,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2009-09-23,2008,12,52,266,306.29,0.75,2,Mod_Wet,46,7,6,4,75,138,0.45,168.3,0.55,168.3,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.0101,0.000401,0.126,0.00502,1,0.17,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,902
2009-09-24,2008,12,52,267,303.28,0.76,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
2009-09-25,2008,12,52,268,300.28,0.76,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00954,0.00038,0.123,0.00491,1,0.162,0.285,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,867
2009-09-26,2008,12,52,269,297.27,0.77,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2009-09-27,2008,12,52,270,294.26,0.77,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00903,0.00036,0.121,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,835
2009-09-28,2008,12,52,271,291.25,0.78,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2009-09-29,2008,12,52,272,288.24,0.79,2,Mod_Wet,46,7,6,4,75,138,0.48,150.2,0.52,150.2,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,802
2009-09-30,2008,12,53,273,285.24,0.79,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2009-10-01,2009,1,1,274,282.78,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2009-10-02,2009,1,1,275,280.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170.3,0.61,170.3,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
2009-10-03,2009,1,1,276,277.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2009-10-04,2009,1,1,277,275.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2009-10-05,2009,1,1,278,272.93,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2009-10-06,2009,1,1,279,269.92,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2009-10-07,2009,1,1,280,267.46,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2009-10-08,2009,1,2,281,265,0.84,2,Mod_Wet,41,6,4,3,56,110,0.41,155,0.58,155,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2009-10-09,2009,1,2,282,262.54,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2009-10-10,2009,1,2,283,260.08,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2009-10-11,2009,1,2,284,257.62,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2009-10-12,2009,1,2,285,255.16,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-10-13,2009,1,2,286,253.79,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2009-10-14,2009,1,2,287,250.78,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2009-10-15,2009,1,3,288,248.32,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-10-16,2009,1,3,289,246.96,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2009-10-17,2009,1,3,290,245.04,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2009-10-18,2009,1,3,291,242.03,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2009-10-19,2009,1,3,292,239.57,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2009-10-20,2009,1,3,293,238.21,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2009-10-21,2009,1,3,294,236.29,0.9,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2009-10-22,2009,1,4,295,234.38,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,124.4,0.53,124.4,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2009-10-23,2009,1,4,296,232.46,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,122.5,0.53,122.5,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
2009-10-24,2009,1,4,297,230.55,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,120.5,0.52,120.5,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2009-10-25,2009,1,4,298,228.64,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,118.6,0.52,118.6,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.1,26.3,26.3,632
2009-10-26,2009,1,4,299,226.72,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2009-10-27,2009,1,4,300,224.81,0.93,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2009-10-28,2009,1,4,301,222.89,0.93,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2009-10-29,2009,1,5,302,220.98,0.93,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0923,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2009-10-30,2009,1,5,303,219.06,0.93,2,Mod_Wet,41,6,4,3,56,110,0.5,109.1,0.5,109.1,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.092,0.00502,0.000197,0.097,0.00381,1,0.0897,0.187,0.00733,25.3,0.918,0.97,0.89,24.8,24.1,24.1,578
2009-10-31,2009,1,5,304,217.7,0.94,2,Mod_Wet,41,6,4,3,56,110,0.51,107.7,0.49,107.7,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0879,0.184,0.00723,25.3,0.917,0.97,0.889,24.5,23.8,23.8,570
2009-11-01,2009,2,5,305,220.71,0.93,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2009-11-02,2009,2,5,306,225.9,0.92,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-11-03,2009,2,5,307,229.46,0.92,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2009-11-04,2009,2,5,308,233.56,0.91,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2009-11-05,2009,2,6,309,236.02,0.9,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2009-11-06,2009,2,6,310,241.21,0.89,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2009-11-07,2009,2,6,311,241.49,0.89,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2009-11-08,2009,2,6,312,239.57,0.9,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2009-11-09,2009,2,6,313,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-11-10,2009,2,6,314,239.03,0.9,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2009-11-11,2009,2,6,315,240.94,0.89,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2009-11-12,2009,2,7,316,239.57,0.9,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2009-11-13,2009,2,7,317,236.56,0.9,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2009-11-14,2009,2,7,318,236.29,0.9,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2009-11-15,2009,2,7,319,238.75,0.9,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2009-11-16,2009,2,7,320,243.95,0.88,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2009-11-17,2009,2,7,321,249.14,0.87,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2009-11-18,2009,2,7,322,252.7,0.86,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2009-11-19,2009,2,8,323,256.8,0.85,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2009-11-20,2009,2,8,324,260.9,0.84,3,Normal,36,5,3,2,47,93,0.36,167.9,0.64,167.9,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00476,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,907
2009-11-21,2009,2,8,325,261.17,0.84,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2009-11-22,2009,2,8,326,258.17,0.85,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2009-11-23,2009,2,8,327,258.44,0.85,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2009-11-24,2009,2,8,328,260.35,0.85,3,Normal,36,5,3,2,47,93,0.36,167.3,0.64,167.3,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00997,0.000395,0.12,0.00475,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2009-11-25,2009,2,8,329,258.44,0.85,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2009-11-26,2009,2,9,330,260.35,0.85,3,Normal,36,5,3,2,47,93,0.36,167.3,0.64,167.3,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00997,0.000395,0.12,0.00475,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2009-11-27,2009,2,9,331,263.91,0.84,3,Normal,36,5,3,2,47,93,0.35,170.9,0.65,170.9,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2009-11-28,2009,2,9,332,268.01,0.83,3,Normal,36,5,3,2,47,93,0.35,175,0.65,175,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000421,0.123,0.00489,1,0.179,0.302,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2009-11-29,2009,2,9,333,272.11,0.82,3,Normal,36,5,3,2,47,93,0.34,179.1,0.66,179.1,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00497,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2009-11-30,2009,2,9,334,272.93,0.82,3,Normal,36,5,3,2,47,93,0.34,179.9,0.66,179.9,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,980
2009-12-01,2009,3,9,335,274.85,0.81,3,Normal,38,5,4,3,54,104,0.38,170.8,0.62,170.8,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.112,0.0103,0.000408,0.123,0.00487,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2009-12-02,2009,3,9,336,276.21,0.81,3,Normal,38,5,4,3,54,104,0.38,172.2,0.62,172.2,0,0,0,0,-3,3,38,5,4,0,57,219,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00489,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2009-12-03,2009,3,10,337,277.58,0.81,3,Normal,38,5,4,3,54,104,0.38,173.6,0.63,173.6,0,0,0,0,-3,3,38,5,4,0,57,221,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.00492,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2009-12-04,2009,3,10,338,280.59,0.8,3,Normal,38,5,4,3,54,104,0.37,176.6,0.63,176.6,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00497,1,0.181,0.306,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2009-12-05,2009,3,10,339,280.86,0.8,3,Normal,38,5,4,3,54,104,0.37,176.9,0.63,176.9,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.115,0.0108,0.000428,0.125,0.00498,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
2009-12-06,2009,3,10,340,286.06,0.79,3,Normal,38,5,4,3,54,104,0.36,182.1,0.64,182.1,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000446,0.128,0.00507,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2009-12-07,2009,3,10,341,292.89,0.77,3,Normal,38,5,4,3,54,104,0.35,188.9,0.65,188.9,0,0,0,0,-3,3,38,5,4,0,57,236,990,964.9,25.1,0.119,0.0118,0.00047,0.131,0.0052,1,0.198,0.328,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2009-12-08,2009,3,10,342,299.73,0.76,3,Normal,38,5,4,3,54,104,0.35,195.7,0.65,195.7,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000493,0.134,0.00532,1,0.207,0.34,0.0136,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2009-12-09,2009,3,10,343,307.11,0.75,3,Normal,38,5,4,3,54,104,0.34,203.1,0.66,203.1,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000519,0.137,0.00546,1,0.217,0.354,0.0141,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2009-12-10,2009,3,11,344,315.59,0.74,3,Normal,38,5,4,3,54,104,0.33,211.6,0.67,211.6,0,0,0,0,-3,3,38,5,4,0,57,259,990,965,25,0.127,0.0137,0.000549,0.141,0.00562,1,0.228,0.369,0.0147,24.7,0.957,0.98,0.938,48.9,48,48,1150
2009-12-11,2009,3,11,345,323.52,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,246.5,0.76,246.5,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.000669,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2009-12-12,2009,3,11,346,331.99,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,255,0.77,255,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0194,0.000776,0.159,0.00636,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2009-12-13,2009,3,11,347,337.19,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,260.2,0.77,260.2,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0218,0.000875,0.163,0.00654,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2009-12-14,2009,3,11,348,342.39,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,265.4,0.78,265.4,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0243,0.000975,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2009-12-15,2009,3,11,349,349.22,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,272.2,0.78,272.2,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0275,0.00111,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2009-12-16,2009,3,11,350,351.68,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,274.7,0.78,274.7,0,0,0,0,-2,2,31,5,3,0,38,314,990,965.2,24.8,0.146,0.0286,0.00115,0.175,0.00704,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
2009-12-17,2009,3,12,351,353.6,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,276.6,0.78,276.6,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0296,0.00119,0.176,0.00711,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2009-12-18,2009,3,12,352,354.96,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,278,0.78,278,0,0,0,0,-2,2,31,5,3,0,38,317,990,965.2,24.8,0.147,0.0302,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2009-12-19,2009,3,12,353,356.88,0.68,4,Mod_Dry,31,5,3,2,36,77,0.22,279.9,0.78,279.9,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.00722,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2009-12-20,2009,3,12,354,358.79,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,281.8,0.79,281.8,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.032,0.00129,0.181,0.00729,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2009-12-21,2009,3,12,355,363.99,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,287,0.79,287,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.151,0.0345,0.00139,0.185,0.00747,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2009-12-22,2009,3,12,356,370.82,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,293.8,0.79,293.8,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0377,0.00152,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2009-12-23,2009,3,12,357,374.38,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,297.4,0.79,297.4,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0394,0.00159,0.194,0.00783,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2009-12-24,2009,3,13,358,377.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,300.4,0.8,300.4,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.7,65.5,1570
2009-12-25,2009,3,13,359,379.85,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,302.9,0.8,302.9,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34,33,66,1580
2009-12-26,2009,3,13,360,380.67,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,303.7,0.8,303.7,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.156,0.0423,0.00171,0.199,0.00805,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2009-12-27,2009,3,13,361,381.49,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,304.5,0.8,304.5,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0427,0.00173,0.199,0.00808,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2009-12-28,2009,3,13,362,384.49,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,307.5,0.8,307.5,0,0,0,0,-2,2,31,5,3,0,38,346,990,965.3,24.7,0.158,0.0441,0.00179,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2009-12-29,2009,3,13,363,389.69,0.65,4,Mod_Dry,31,5,3,2,36,77,0.2,312.7,0.8,312.7,0,0,0,0,-2,2,31,5,3,0,38,352,990,965.3,24.7,0.16,0.0466,0.00189,0.206,0.00837,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
