date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-12-30,2009,3,13,364,395.98,0.65,4,Mod_Dry,31,5,3,2,36,77,0.19,319,0.81,319,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00859,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2009-12-31,2009,3,14,365,400.63,0.64,4,Mod_Dry,31,5,3,2,36,77,0.19,323.6,0.81,323.6,0,0,0,0,-2,2,31,5,3,0,38,363,990,965.4,24.6,0.164,0.0518,0.0021,0.215,0.00875,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2010-01-01,2009,4,14,1,406.92,0.64,4,Mod_Dry,34,5,4,3,45,91,0.22,315.9,0.78,315.9,0,0,0,0,-3,3,34,5,4,0,48,359,990,965.4,24.6,0.162,0.0481,0.00196,0.21,0.00856,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2010-01-02,2009,4,14,2,410.47,0.63,4,Mod_Dry,34,5,4,3,45,91,0.22,319.5,0.78,319.5,0,0,0,0,-3,3,34,5,4,0,48,362,990,965.4,24.6,0.163,0.0498,0.00203,0.213,0.00869,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.7,34.7,69.3,1660
2010-01-03,2009,4,14,3,413.48,0.63,4,Mod_Dry,34,5,4,3,45,91,0.22,322.5,0.78,322.5,0,0,0,0,-3,3,34,5,4,0,48,365,990,965.5,24.5,0.165,0.0512,0.00209,0.216,0.00879,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
2010-01-04,2009,4,14,4,415.94,0.63,4,Mod_Dry,34,5,4,3,45,91,0.22,324.9,0.78,324.9,0,0,0,0,-3,3,34,5,4,0,48,368,990,965.5,24.5,0.165,0.0524,0.00214,0.218,0.00888,2,0.162,0.38,0.0155,24.1,0.944,0.97,0.916,36.3,35.2,70.5,1690
2010-01-05,2009,4,14,5,420.59,0.63,4,Mod_Dry,34,5,4,3,45,91,0.22,329.6,0.78,329.6,0,0,0,0,-3,3,34,5,4,0,48,373,990,965.5,24.5,0.167,0.0546,0.00223,0.222,0.00904,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.8,35.7,71.5,1720
2010-01-06,2009,4,14,6,429.06,0.62,4,Mod_Dry,34,5,4,3,45,91,0.21,338.1,0.79,338.1,0,0,0,0,-3,3,34,5,4,0,48,381,990,965.5,24.5,0.17,0.0586,0.00239,0.229,0.00934,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2010-01-07,2009,4,15,7,436.99,0.61,4,Mod_Dry,34,5,4,3,45,91,0.21,346,0.79,346,0,0,0,0,-3,3,34,5,4,0,48,389,990,965.6,24.4,0.173,0.0623,0.00255,0.235,0.00962,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.6,37.6,75.2,1800
2010-01-08,2009,4,15,8,444.92,0.61,4,Mod_Dry,34,5,4,3,45,91,0.2,353.9,0.8,353.9,0,0,0,0,-3,3,34,5,4,0,48,397,990,965.6,24.4,0.176,0.0661,0.00271,0.242,0.00991,2,0.181,0.423,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2010-01-09,2009,4,15,9,452.85,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,361.9,0.8,361.9,0,0,0,0,-3,3,34,5,4,0,48,405,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0102,2,0.187,0.435,0.0179,23.9,0.95,0.977,0.928,40.3,39.4,78.8,1890
2010-01-10,2009,4,15,10,462.42,0.59,4,Mod_Dry,34,5,4,3,45,91,0.2,371.4,0.8,371.4,0,0,0,0,-3,3,34,5,4,0,48,414,990,965.7,24.3,0.182,0.0743,0.00306,0.256,0.0105,2,0.193,0.449,0.0185,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2010-01-11,2009,4,15,11,471.45,0.59,5,Dry,29,5,4,2,33,73,0.15,398.4,0.84,398.4,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.19,0.0871,0.00359,0.277,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2010-01-12,2009,4,15,12,482.11,0.58,5,Dry,29,5,4,2,33,73,0.15,409.1,0.85,409.1,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0921,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2010-01-13,2009,4,15,13,492.23,0.57,5,Dry,29,5,4,2,33,73,0.15,419.2,0.85,419.2,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0969,0.00401,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.2,2190
2010-01-14,2009,4,16,14,500.71,0.57,5,Dry,29,5,4,2,33,73,0.15,427.7,0.85,427.7,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2010-01-15,2009,4,16,15,510.28,0.56,5,Dry,29,5,4,2,33,73,0.14,437.3,0.86,437.3,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.309,0.0128,2,0.238,0.546,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.8,2280
2010-01-16,2009,4,16,16,523.13,0.55,5,Dry,29,5,4,2,33,73,0.14,450.1,0.86,450.1,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00464,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2010-01-17,2009,4,16,17,537.07,0.55,5,Dry,29,5,4,2,33,73,0.14,464.1,0.86,464.1,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2010-01-18,2009,4,16,18,552.11,0.54,5,Dry,29,5,4,2,33,73,0.13,479.1,0.87,479.1,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.346,0.0144,2,0.266,0.611,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-01-19,2009,4,16,19,568.24,0.53,5,Dry,29,5,4,2,33,73,0.13,495.2,0.87,495.2,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.23,0.133,0.00557,0.362,0.0152,3,0.165,0.528,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2010-01-20,2009,4,16,20,585.47,0.52,5,Dry,29,5,4,2,33,73,0.13,512.5,0.88,512.5,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00603,0.383,0.0161,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2010-01-21,2009,4,17,21,604.89,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,513.9,0.85,513.9,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.00609,0.387,0.0164,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2010-01-22,2009,4,17,22,627.58,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,536.6,0.85,536.6,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.159,0.00676,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2010-01-23,2009,4,17,23,648.64,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,557.6,0.86,557.6,0,0,0,0,-3,3,34,5,4,0,48,601,990,966.5,23.5,0.268,0.174,0.00738,0.441,0.0188,3,0.193,0.635,0.027,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2010-01-24,2009,4,17,24,671.33,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,580.3,0.86,580.3,0,0,0,0,-3,3,34,5,4,0,48,623,990,966.6,23.4,0.281,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2010-01-25,2009,4,17,25,697.31,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,606.3,0.87,606.3,0,0,0,0,-3,3,34,5,4,0,48,649,990,966.7,23.3,0.296,0.206,0.00884,0.502,0.0215,3,0.215,0.717,0.0308,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2010-01-26,2009,4,17,26,729.85,0.46,4,Mod_Dry,34,5,4,3,45,91,0.13,638.9,0.88,638.9,0,0,0,0,-3,3,34,5,4,0,48,682,990,966.8,23.2,0.314,0.228,0.00983,0.542,0.0234,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.7,43.8,132,3160
2010-01-27,2009,4,17,27,767.31,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,676.3,0.88,676.3,0,0,0,0,-3,3,34,5,4,0,48,719,990,967,23,0.335,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0363,22.2,0.957,0.98,0.938,47,46,138,3310
2010-01-28,2009,4,18,28,792.59,0.44,4,Mod_Dry,34,5,4,3,45,91,0.12,701.6,0.89,701.6,0,0,0,0,-3,3,34,5,4,0,48,745,990,967.1,22.9,0.35,0.27,0.0118,0.619,0.027,3,0.258,0.878,0.0383,22.1,0.957,0.98,0.938,48.4,47.4,142,3420
2010-01-29,2009,4,18,29,824.89,0.43,4,Mod_Dry,34,5,4,3,45,91,0.11,733.9,0.89,733.9,0,0,0,0,-3,3,34,5,4,0,48,777,990,967.2,22.8,0.368,0.291,0.0128,0.659,0.0289,3,0.273,0.932,0.0409,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2010-01-30,2009,4,18,30,857.81,0.42,4,Mod_Dry,34,5,4,3,45,91,0.11,766.8,0.89,766.8,0,0,0,0,-3,3,34,5,4,0,48,810,990,967.3,22.7,0.396,0.31,0.0137,0.706,0.0312,3,0.284,0.991,0.0437,21.7,0.956,0.98,0.937,52,48.2,145,3470
2010-01-31,2009,4,18,31,889.23,0.41,4,Mod_Dry,34,5,4,3,45,91,0.1,798.2,0.9,798.2,0,0,0,0,-3,3,34,5,4,0,48,841,990,967.5,22.5,0.425,0.325,0.0144,0.75,0.0333,4,0.212,0.962,0.0427,21.6,0.953,0.977,0.931,40.3,39.3,157,3780
2010-02-01,2009,5,18,32,922.5,0.4,3,Normal,43,7,5,4,78,137,0.15,785.5,0.85,785.5,0,0,0,0,-4,4,43,7,5,0,82,841,990,967.6,22.4,0.424,0.319,0.0142,0.744,0.0332,4,0.208,0.951,0.0424,21.5,0.953,0.975,0.928,39.4,38.4,153,3680
2010-02-02,2009,5,18,33,957.38,0.39,3,Normal,43,7,5,4,78,137,0.14,820.4,0.86,820.4,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2010-02-03,2009,5,18,34,993.69,0.38,3,Normal,43,7,5,4,78,137,0.14,856.7,0.86,856.7,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.843,0.0381,4,0.232,1.07,0.0486,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2010-02-04,2009,5,19,35,1031.3,0.38,3,Normal,43,7,5,4,78,137,0.13,894.3,0.87,894.3,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2010-02-05,2009,5,19,36,1070.1,0.37,3,Normal,43,7,5,4,78,137,0.13,933.1,0.87,933.1,0,0,0,0,-4,4,43,7,5,0,82,988,990,968.1,21.9,0.559,0.391,0.0179,0.95,0.0434,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2010-02-06,2009,5,19,37,1110,0.36,3,Normal,43,7,5,4,78,137,0.12,973,0.88,973,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2010-02-07,2009,5,19,38,1150.9,0.35,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2010-02-08,2009,5,19,39,1198.5,0.35,3,Normal,43,7,5,4,78,137,0.11,1061,0.89,1061,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.723,0.561,0.0261,1.28,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2010-02-09,2009,5,19,40,1247.2,0.34,3,Normal,43,7,5,4,78,137,0.11,1110,0.89,1100,10,2,0,0,-4,12,45,7,5,0,90,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2010-02-10,2009,5,19,41,1297,0.34,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2010-02-11,2009,5,20,42,1353.9,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-02-12,2009,5,20,43,1405.8,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2010-02-13,2009,5,20,44,1440,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-02-14,2009,5,20,45,1474.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-02-15,2009,5,20,46,1522.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-02-16,2009,5,20,47,1583.3,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1421,0.9,1100,321,51,10,10,5,245,100,18,17,10,338,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-02-17,2009,5,20,48,1652.2,0.28,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2010-02-18,2009,5,21,49,1735.8,0.27,2,Mod_Wet,49,8,7,5,93,162,0.093,1574,0.91,1100,474,51,10,14,9,390,100,18,21,14,483,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-02-19,2009,5,21,50,1827.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.089,1666,0.91,1100,566,51,10,17,12,476,100,18,24,17,569,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2010-02-20,2009,5,21,51,1928.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.084,1767,0.92,1100,667,51,10,18,15,573,100,18,25,20,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-02-21,2009,5,21,52,2038.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.08,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-02-22,2009,5,21,53,2158,0.23,2,Mod_Wet,49,8,7,5,93,162,0.075,1996,0.93,1100,896,51,10,18,22,795,100,18,25,27,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2010-02-23,2009,5,21,54,2287.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.071,2125,0.93,1100,1030,51,10,18,26,920,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-02-24,2009,5,21,55,2388.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.068,2226,0.93,1100,1130,51,10,18,29,1020,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-02-25,2009,5,22,56,2498.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.065,2337,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2010-02-26,2009,5,22,57,2610.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.062,2449,0.94,1100,1350,51,10,18,35,1240,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2010-02-27,2009,5,22,58,2716.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.06,2554,0.94,1100,1450,51,10,18,39,1340,100,18,25,44,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2010-02-28,2009,5,22,59,2815.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.058,2653,0.94,1100,1550,51,10,18,42,1430,100,18,25,47,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2010-03-01,2009,6,22,60,2923,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2684,0.92,1100,1580,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2010-03-02,2009,6,22,61,3040.3,0.16,2,Mod_Wet,59,11,12,13,144,239,0.079,2801,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2010-03-03,2009,6,22,62,3175.4,0.16,2,Mod_Wet,59,11,12,13,144,239,0.075,2936,0.93,1100,1840,41,7,13,42,1730,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2010-03-04,2009,6,23,63,3303.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.072,3065,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2010-03-05,2009,6,23,64,3400.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2010-03-06,2009,6,23,65,3497.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2010-03-07,2009,6,23,66,3612.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.066,3373,0.93,1100,2270,41,7,13,55,2160,100,18,25,68,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2010-03-08,2009,6,23,67,3736.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.064,3498,0.94,1100,2400,41,7,13,59,2280,100,18,25,72,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2010-03-09,2009,6,23,68,3879.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3641,0.94,1100,2540,41,7,13,63,2420,100,18,25,76,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2010-03-10,2009,6,23,69,4042,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3803,0.94,1100,2700,41,7,13,67,2580,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2010-03-11,2009,6,24,70,4223.8,0.1,2,Mod_Wet,59,11,12,13,144,239,0.057,3985,0.94,1100,2890,41,7,13,67,2760,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-03-12,2009,6,24,71,4407.8,0.095,2,Mod_Wet,59,11,12,13,144,239,0.054,4169,0.95,1100,3070,41,7,13,67,2940,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2010-03-13,2009,6,24,72,4566.5,0.088,2,Mod_Wet,59,11,12,13,144,239,0.052,4328,0.95,1100,3230,41,7,13,67,3100,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2010-03-14,2009,6,24,73,4726.7,0.082,2,Mod_Wet,59,11,12,13,144,239,0.051,4488,0.95,1100,3390,41,7,13,67,3260,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2010-03-15,2009,6,24,74,4888.4,0.075,2,Mod_Wet,59,11,12,13,144,239,0.049,4649,0.95,1100,3550,41,7,13,67,3420,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2010-03-16,2009,6,24,75,5042,0.069,2,Mod_Wet,59,11,12,13,144,239,0.047,4803,0.95,1100,3700,41,7,13,67,3580,100,18,25,80,3720,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94,2260
2010-03-17,2009,6,24,76,5178.1,0.064,2,Mod_Wet,59,11,12,13,144,239,0.046,4939,0.95,1100,3840,41,7,13,67,3710,100,18,25,80,3860,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.887,0.97,0.86,24.8,22.6,90.3,2170
2010-03-18,2009,6,25,77,5296.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.045,5057,0.95,1100,3960,41,7,13,67,3830,100,18,25,80,3970,1240,990,978,12.1,0.915,0.648,0.0537,1.56,0.13,4,0.3,1.86,0.154,10.2,0.881,0.97,0.854,24.2,21.8,87.1,2090
2010-03-19,2009,6,25,78,5395.9,0.056,2,Mod_Wet,59,11,12,13,144,239,0.044,5157,0.96,1100,4060,41,7,13,67,3930,100,18,25,80,4070,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.8,21.1,84.5,2030
2010-03-20,2009,6,25,79,5486.5,0.053,2,Mod_Wet,59,11,12,13,144,239,0.044,5248,0.96,1100,4150,41,7,13,67,4020,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.93,0,0,0,0,0,0,0
2010-03-21,2009,6,25,80,5577.5,0.05,1,Wet,68,14,17,21,195,315,0.057,5263,0.94,1100,4160,32,4,8,59,4060,100,18,25,80,4260,1240,990.1,978.4,11.7,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.8,0,0,0,0,0,0,0
2010-03-22,2009,6,25,81,5649.6,0.047,1,Wet,68,14,17,21,195,315,0.056,5335,0.94,1100,4240,32,4,8,59,4130,100,18,25,80,4330,1240,990.1,978.5,11.5,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.7,0,0,0,0,0,0,0
2010-03-23,2009,6,25,82,5722,0.045,1,Wet,68,14,17,21,195,315,0.055,5407,0.94,1100,4310,32,4,8,59,4200,100,18,25,80,4400,1240,990.1,978.6,11.4,0.902,0.648,0.0566,1.55,0.135,4,0.3,1.85,0.162,9.59,0,0,0,0,0,0,0
2010-03-24,2009,6,25,83,5794.6,0.043,1,Wet,68,14,17,21,195,315,0.054,5480,0.95,1100,4380,32,4,8,59,4280,100,18,25,80,4470,1240,990.1,978.7,11.3,0.9,0.648,0.0572,1.55,0.137,4,0.3,1.85,0.163,9.49,0,0,0,0,0,0,0
2010-03-25,2009,6,26,84,5857.7,0.041,1,Wet,68,14,17,21,195,315,0.054,5543,0.95,1100,4440,32,4,8,59,4340,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0576,1.55,0.137,4,0.3,1.85,0.164,9.4,0,0,0,0,0,0,0
2010-03-26,2009,6,26,85,5911.2,0.039,1,Wet,68,14,17,21,195,315,0.053,5596,0.95,1100,4500,32,4,8,59,4390,100,18,25,80,4590,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.32,0,0,0,0,0,0,0
2010-03-27,2009,6,26,86,5955.1,0.038,1,Wet,68,14,17,21,195,315,0.053,5640,0.95,1100,4540,32,4,8,59,4440,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0584,1.54,0.139,4,0.3,1.84,0.166,9.26,0,0,0,0,0,0,0
2010-03-28,2009,6,26,87,5989.3,0.036,1,Wet,68,14,17,21,195,315,0.053,5674,0.95,1100,4570,32,4,8,59,4470,100,18,25,80,4670,1240,990.1,979,11.1,0.894,0.648,0.0586,1.54,0.139,4,0.3,1.84,0.167,9.21,0,0,0,0,0,0,0
2010-03-29,2009,6,26,88,6023.6,0.035,1,Wet,68,14,17,21,195,315,0.052,5709,0.95,1100,4610,32,4,8,59,4510,100,18,25,80,4700,1240,990.1,979.1,11,0.893,0.648,0.0589,1.54,0.14,4,0.3,1.84,0.167,9.17,0,0,0,0,0,0,0
2010-03-30,2009,6,26,89,6057.8,0.034,1,Wet,68,14,17,21,195,315,0.052,5743,0.95,1100,4640,32,4,8,59,4540,100,18,25,80,4740,1240,990.1,979.1,11,0.892,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.13,0,0,0,0,0,0,0
2010-03-31,2009,6,26,90,6092.2,0.033,1,Wet,68,14,17,21,195,315,0.052,5777,0.95,1100,4680,32,4,8,59,4570,100,18,25,80,4770,1240,990.1,979.2,10.9,0.891,0.648,0.0593,1.54,0.141,4,0.3,1.84,0.168,9.09,0,0,0,0,0,0,0
2010-04-01,2009,7,27,91,6126.6,0.032,1,Wet,84,14,20,27,219,364,0.059,5763,0.94,1100,4660,16,4,5,53,4590,100,18,25,80,4800,1240,990.1,979.2,10.9,0.89,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.05,0,0,0,0,0,0,0
2010-04-02,2009,7,27,92,6161,0.031,1,Wet,84,14,20,27,219,364,0.059,5797,0.94,1100,4700,16,4,5,53,4620,100,18,25,80,4840,1240,990.1,979.2,10.9,0.889,0.648,0.0597,1.54,0.142,4,0.3,1.84,0.169,9.01,0,0,0,0,0,0,0
2010-04-03,2009,7,27,93,6195.5,0.03,1,Wet,84,14,20,27,219,364,0.059,5832,0.94,1100,4730,16,4,5,53,4650,100,18,25,80,4870,1240,990.1,979.3,10.8,0.888,0.648,0.0599,1.54,0.142,4,0.3,1.84,0.17,8.98,0,0,0,0,0,0,0
2010-04-04,2009,7,27,94,6239.9,0.029,1,Wet,84,14,20,27,219,364,0.058,5876,0.94,1100,4780,16,4,5,53,4700,100,18,25,80,4920,1240,990.1,979.3,10.8,0.886,0.648,0.0602,1.53,0.143,4,0.3,1.83,0.17,8.93,0,0,0,0,0,0,0
2010-04-05,2009,7,27,95,6294.3,0.028,1,Wet,84,14,20,27,219,364,0.058,5930,0.94,1100,4830,16,4,5,53,4750,100,18,25,80,4970,1240,990.1,979.4,10.7,0.885,0.648,0.0606,1.53,0.143,4,0.3,1.83,0.171,8.86,0,0,0,0,0,0,0
2010-04-06,2009,7,27,96,6358.7,0.027,1,Wet,84,14,20,27,219,364,0.057,5995,0.94,1100,4900,16,4,5,53,4820,100,18,25,80,5040,1240,990.1,979.5,10.6,0.883,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.79,0,0,0,0,0,0,0
2010-04-07,2009,7,27,97,6433.3,0.025,1,Wet,84,14,20,27,219,364,0.057,6069,0.94,1100,4970,16,4,5,53,4890,100,18,25,80,5110,1240,990.1,979.6,10.5,0.88,0.648,0.0615,1.53,0.145,4,0.3,1.83,0.174,8.71,0,0,0,0,0,0,0
2010-04-08,2009,7,28,98,6518.1,0.024,1,Wet,84,14,20,27,219,364,0.056,6154,0.94,1100,5050,16,4,5,53,4980,100,18,25,80,5200,1240,990.1,979.7,10.4,0.878,0.648,0.0621,1.53,0.146,4,0.3,1.83,0.175,8.61,0,0,0,0,0,0,0
2010-04-09,2009,7,28,99,6613.1,0.022,1,Wet,84,14,20,27,219,364,0.055,6249,0.94,1100,5150,16,4,5,53,5070,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.177,8.5,0,0,0,0,0,0,0
2010-04-10,2009,7,28,100,6708.5,0.02,1,Wet,84,14,20,27,219,364,0.054,6345,0.95,1100,5250,16,4,5,53,5170,100,18,25,80,5390,1240,990.1,979.9,10.2,0.872,0.648,0.0634,1.52,0.149,4,0.3,1.82,0.178,8.4,0,0,0,0,0,0,0
2010-04-11,2009,7,28,101,6804.3,0.019,1,Wet,84,14,20,27,219,364,0.053,6440,0.95,1100,5340,16,4,5,53,5260,100,18,25,80,5480,1240,990.2,980,10.1,0.869,0.648,0.0641,1.52,0.15,4,0.3,1.82,0.18,8.29,0,0,0,0,0,0,0
2010-04-12,2009,7,28,102,6880.1,0.018,1,Wet,84,14,20,27,219,364,0.053,6516,0.95,1100,5420,16,4,5,53,5340,100,18,25,80,5560,1240,990.2,980.1,10,0.867,0.648,0.0647,1.51,0.151,4,0.3,1.81,0.181,8.2,0,0,0,0,0,0,0
2010-04-13,2009,7,28,103,6945.9,0.017,1,Wet,84,14,20,27,219,364,0.052,6582,0.95,1100,5480,16,4,5,53,5400,100,18,25,80,5620,1240,990.2,980.2,9.94,0.865,0.648,0.0652,1.51,0.152,4,0.3,1.81,0.182,8.13,0,0,0,0,0,0,0
2010-04-14,2009,7,28,104,7001.8,0.016,1,Wet,84,14,20,27,219,364,0.052,6638,0.95,1100,5540,16,4,5,53,5460,100,18,25,80,5680,1240,990.2,980.3,9.88,0.863,0.648,0.0656,1.51,0.153,4,0.3,1.81,0.183,8.07,0,0,0,0,0,0,0
2010-04-15,2009,7,29,105,7057.8,0.015,1,Wet,84,14,20,27,219,364,0.052,6694,0.95,1100,5590,16,4,5,53,5520,100,18,25,80,5740,1240,990.2,980.3,9.83,0.861,0.648,0.0659,1.51,0.154,4,0.3,1.81,0.184,8.02,0,0,0,0,0,0,0
2010-04-16,2009,7,29,106,7103.7,0.015,1,Wet,84,14,20,27,219,364,0.051,6740,0.95,1100,5640,16,4,5,53,5560,100,18,25,80,5780,1240,990.2,980.4,9.79,0.86,0.648,0.0662,1.51,0.154,4,0.3,1.81,0.185,7.98,0,0,0,0,0,0,0
2010-04-17,2009,7,29,107,7149.6,0.014,1,Wet,84,14,20,27,219,364,0.051,6786,0.95,1100,5690,16,4,5,53,5610,100,18,25,80,5830,1240,990.2,980.4,9.75,0.859,0.648,0.0665,1.51,0.155,4,0.3,1.81,0.185,7.94,0,0,0,0,0,0,0
2010-04-18,2009,7,29,108,7185.4,0.013,1,Wet,84,14,20,27,219,364,0.051,6821,0.95,1100,5720,16,4,5,53,5640,100,18,25,80,5860,1240,990.2,980.5,9.72,0.857,0.648,0.0667,1.51,0.155,4,0.3,1.81,0.186,7.91,0,0,0,0,0,0,0
2010-04-19,2009,7,29,109,7221.3,0.013,1,Wet,84,14,20,27,219,364,0.05,6857,0.95,1100,5760,16,4,5,53,5680,100,18,25,80,5900,1240,990.2,980.5,9.69,0.856,0.648,0.0669,1.5,0.155,4,0.3,1.8,0.186,7.88,0,0,0,0,0,0,0
2010-04-20,2009,7,29,110,7257.2,0.012,1,Wet,84,14,20,27,219,364,0.05,6893,0.95,1100,5790,16,4,5,53,5720,100,18,25,80,5930,1240,990.2,980.5,9.66,0.855,0.648,0.0671,1.5,0.156,4,0.3,1.8,0.187,7.86,0,0,0,0,0,0,0
2010-04-21,2009,7,29,111,7293.1,0.012,1,Wet,84,14,20,27,219,364,0.05,6929,0.95,1100,5830,16,4,5,53,5750,100,18,25,80,5970,1240,990.2,980.6,9.63,0.854,0.648,0.0673,1.5,0.156,4,0.3,1.8,0.187,7.83,0,0,0,0,0,0,0
2010-04-22,2009,7,30,112,7318.8,0.011,1,Wet,84,14,20,27,219,364,0.05,6955,0.95,1100,5860,16,4,5,53,5780,100,18,25,80,6000,1240,990.2,980.6,9.61,0.853,0.648,0.0675,1.5,0.156,4,0.3,1.8,0.188,7.8,0,0,0,0,0,0,0
2010-04-23,2009,7,30,113,7344.5,0.011,1,Wet,84,14,20,27,219,364,0.05,6981,0.95,1100,5880,16,4,5,53,5800,100,18,25,80,6020,1240,990.2,980.6,9.58,0.853,0.648,0.0676,1.5,0.157,4,0.3,1.8,0.188,7.78,0,0,0,0,0,0,0
2010-04-24,2009,7,30,114,7370.2,0.011,1,Wet,84,14,20,27,219,364,0.049,7006,0.95,1100,5910,16,4,5,53,5830,100,18,25,80,6050,1240,990.2,980.6,9.56,0.852,0.648,0.0678,1.5,0.157,4,0.3,1.8,0.188,7.76,0,0,0,0,0,0,0
2010-04-25,2009,7,30,115,7396,0.01,1,Wet,84,14,20,27,219,364,0.049,7032,0.95,1100,5930,16,4,5,53,5850,100,18,25,80,6070,1240,990.2,980.7,9.54,0.851,0.648,0.0679,1.5,0.157,4,0.3,1.8,0.189,7.74,0,0,0,0,0,0,0
2010-04-26,2009,7,30,116,7421.8,0.01,1,Wet,84,14,20,27,219,364,0.049,7058,0.95,1100,5960,16,4,5,53,5880,100,18,25,80,6100,1240,990.2,980.7,9.52,0.85,0.648,0.0681,1.5,0.157,4,0.3,1.8,0.189,7.72,0,0,0,0,0,0,0
2010-04-27,2009,7,30,117,7457.9,0.0097,1,Wet,84,14,20,27,219,364,0.049,7094,0.95,1100,5990,16,4,5,53,5920,100,18,25,80,6140,1240,990.2,980.7,9.49,0.849,0.648,0.0683,1.5,0.158,4,0.3,1.8,0.189,7.69,0,0,0,0,0,0,0
2010-04-28,2009,7,30,118,7494.1,0.0093,1,Wet,84,14,20,27,219,364,0.049,7130,0.95,1100,6030,16,4,5,53,5950,100,18,25,80,6170,1240,990.2,980.8,9.45,0.848,0.648,0.0685,1.5,0.158,4,0.3,1.8,0.19,7.66,0,0,0,0,0,0,0
2010-04-29,2009,7,31,119,7519.9,0.0091,1,Wet,84,14,20,27,219,364,0.048,7156,0.95,1100,6060,16,4,5,53,5980,100,18,25,80,6200,1240,990.2,980.8,9.43,0.85,0.648,0.0687,1.5,0.159,4,0.3,1.8,0.191,7.63,0,0,0,0,0,0,0
2010-04-30,2009,7,31,120,7535.5,0.009,1,Wet,84,14,20,27,219,364,0.048,7171,0.95,1100,6070,16,4,5,53,5990,100,18,25,80,6210,1240,990.2,980.8,9.42,0.848,0.648,0.0688,1.5,0.159,4,0.3,1.8,0.191,7.62,0,0,0,0,0,0,0
2010-05-01,2009,8,31,121,7540.7,0.0089,1,Wet,71,14,18,24,213,340,0.045,7201,0.95,1100,6100,29,4,7,56,6010,100,18,25,80,6220,1240,990.2,980.8,9.41,0.848,0.648,0.0689,1.5,0.159,4,0.3,1.8,0.191,7.62,0,0,0,0,0,0,0
2010-05-02,2009,8,31,122,7545.8,0.0089,1,Wet,71,14,18,24,213,340,0.045,7206,0.95,1100,6110,29,4,7,56,6010,100,18,25,80,6220,1240,990.2,980.8,9.41,0.847,0.648,0.0689,1.5,0.159,4,0.3,1.8,0.191,7.61,0,0,0,0,0,0,0
2010-05-03,2009,8,31,123,7530.3,0.009,1,Wet,71,14,18,24,213,340,0.045,7190,0.95,1100,6090,29,4,7,56,5990,100,18,25,80,6210,1240,990.2,980.8,9.42,0.849,0.648,0.0688,1.5,0.159,4,0.3,1.8,0.191,7.62,0,0,0,0,0,0,0
2010-05-04,2009,8,31,124,7494.1,0.0093,1,Wet,71,14,18,24,213,340,0.045,7154,0.95,1100,6050,29,4,7,56,5960,100,18,25,80,6170,1240,990.2,980.8,9.45,0.848,0.648,0.0685,1.5,0.158,4,0.3,1.8,0.19,7.66,0,0,0,0,0,0,0
2010-05-05,2009,8,31,125,7437.3,0.0099,1,Wet,71,14,18,24,213,340,0.046,7097,0.95,1100,6000,29,4,7,56,5900,100,18,25,80,6110,1240,990.2,980.7,9.5,0.85,0.648,0.0682,1.5,0.158,4,0.3,1.8,0.189,7.71,0,0,0,0,0,0,0
2010-05-06,2009,8,32,126,7370.2,0.011,1,Wet,71,14,18,24,213,340,0.046,7030,0.95,1100,5930,29,4,7,56,5830,100,18,25,80,6050,1240,990.2,980.6,9.56,0.852,0.648,0.0678,1.5,0.157,4,0.3,1.8,0.188,7.76,0,0,0,0,0,0,0
2010-05-07,2009,8,32,127,7303.4,0.012,1,Wet,71,14,18,24,213,340,0.047,6963,0.95,1100,5860,29,4,7,56,5770,100,18,25,80,5980,1240,990.2,980.6,9.62,0.854,0.648,0.0674,1.5,0.156,4,0.3,1.8,0.187,7.82,0,0,0,0,0,0,0
2010-05-08,2009,8,32,128,7226.4,0.013,1,Wet,71,14,18,24,213,340,0.047,6886,0.95,1100,5790,29,4,7,56,5690,100,18,25,80,5900,1240,990.2,980.5,9.68,0.856,0.648,0.0669,1.5,0.155,4,0.3,1.8,0.186,7.88,0,0,0,0,0,0,0
2010-05-09,2009,8,32,129,7149.6,0.014,1,Wet,71,14,18,24,213,340,0.048,6810,0.95,1100,5710,29,4,7,56,5610,100,18,25,80,5830,1240,990.2,980.4,9.75,0.859,0.648,0.0665,1.51,0.155,4,0.3,1.81,0.185,7.94,0,0,0,0,0,0,0
2010-05-10,2009,8,32,130,7062.9,0.015,1,Wet,71,14,18,24,213,340,0.048,6723,0.95,1100,5620,29,4,7,56,5530,100,18,25,80,5740,1240,990.2,980.3,9.83,0.861,0.648,0.066,1.51,0.154,4,0.3,1.81,0.184,8.02,0,0,0,0,0,0,0
2010-05-11,2009,8,32,131,6976.4,0.016,1,Wet,71,14,18,24,213,340,0.049,6636,0.95,1100,5540,29,4,7,56,5440,100,18,25,80,5650,1240,990.2,980.3,9.91,0.864,0.648,0.0654,1.51,0.153,4,0.3,1.81,0.183,8.09,0,0,0,0,0,0,0
2010-05-12,2009,8,32,132,6890.2,0.018,1,Wet,71,14,18,24,213,340,0.049,6550,0.95,1100,5450,29,4,7,56,5350,100,18,25,80,5570,1240,990.2,980.2,10,0.866,0.648,0.0648,1.51,0.151,4,0.3,1.81,0.181,8.19,0,0,0,0,0,0,0
2010-05-13,2009,8,33,133,6804.3,0.019,1,Wet,71,14,18,24,213,340,0.05,6464,0.95,1100,5360,29,4,7,56,5270,100,18,25,80,5480,1240,990.2,980,10.1,0.869,0.648,0.0641,1.52,0.15,4,0.3,1.82,0.18,8.29,0,0,0,0,0,0,0
2010-05-14,2009,8,33,134,6708.5,0.02,1,Wet,71,14,18,24,213,340,0.051,6369,0.95,1100,5270,29,4,7,56,5170,100,18,25,80,5390,1240,990.1,979.9,10.2,0.872,0.648,0.0634,1.52,0.149,4,0.3,1.82,0.178,8.4,0,0,0,0,0,0,0
2010-05-15,2009,8,33,135,6613.1,0.022,1,Wet,71,14,18,24,213,340,0.051,6273,0.95,1100,5170,29,4,7,56,5080,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.177,8.5,0,0,0,0,0,0,0
2010-05-16,2009,8,33,136,6518.1,0.024,1,Wet,71,14,18,24,213,340,0.052,6178,0.95,1100,5080,29,4,7,56,4980,100,18,25,80,5200,1240,990.1,979.7,10.4,0.878,0.648,0.0621,1.53,0.146,4,0.3,1.83,0.175,8.61,0,0,0,0,0,0,0
2010-05-17,2009,8,33,137,6423.3,0.025,1,Wet,71,14,18,24,213,340,0.053,6083,0.95,1100,4980,29,4,7,56,4890,100,18,25,80,5100,1240,990.1,979.6,10.5,0.881,0.648,0.0614,1.53,0.145,4,0.3,1.83,0.173,8.72,0,0,0,0,0,0,0
2010-05-18,2009,8,33,138,6329,0.027,1,Wet,71,14,18,24,213,340,0.054,5989,0.95,1100,4890,29,4,7,56,4790,100,18,25,80,5010,1240,990.1,979.5,10.7,0.883,0.648,0.0608,1.53,0.144,4,0.3,1.83,0.172,8.83,0,0,0,0,0,0,0
2010-05-19,2009,8,33,139,6235,0.029,1,Wet,71,14,18,24,213,340,0.054,5895,0.94,1100,4800,29,4,7,56,4700,100,18,25,80,4910,1240,990.1,979.3,10.8,0.886,0.648,0.0602,1.53,0.143,4,0.3,1.83,0.17,8.93,0,0,0,0,0,0,0
2010-05-20,2009,8,34,140,6141.3,0.031,1,Wet,71,14,18,24,213,340,0.055,5801,0.94,1100,4700,29,4,7,56,4610,100,18,25,80,4820,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.04,0,0,0,0,0,0,0
2010-05-21,2009,8,34,141,6048,0.034,1,Wet,71,14,18,24,213,340,0.056,5708,0.94,1100,4610,29,4,7,56,4510,100,18,25,80,4730,1240,990.1,979.1,11,0.892,0.648,0.059,1.54,0.14,4,0.3,1.84,0.168,9.14,0,0,0,0,0,0,0
2010-05-22,2009,8,34,142,5955.1,0.038,1,Wet,71,14,18,24,213,340,0.057,5615,0.94,1100,4520,29,4,7,56,4420,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0584,1.54,0.139,4,0.3,1.84,0.166,9.26,0,0,0,0,0,0,0
2010-05-23,2009,8,34,143,5862.6,0.041,1,Wet,71,14,18,24,213,340,0.058,5523,0.94,1100,4420,29,4,7,56,4330,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0577,1.55,0.138,4,0.3,1.85,0.164,9.39,0,0,0,0,0,0,0
2010-05-24,2009,8,34,144,5770.4,0.044,1,Wet,71,14,18,24,213,340,0.059,5430,0.94,1100,4330,29,4,7,56,4230,100,18,25,80,4450,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.52,0,0,0,0,0,0,0
2010-05-25,2009,8,34,145,5678.6,0.047,1,Wet,71,14,18,24,213,340,0.06,5339,0.94,1100,4240,29,4,7,56,4140,100,18,25,80,4360,1240,990.1,978.6,11.5,0.903,0.648,0.0563,1.55,0.135,4,0.3,1.85,0.161,9.66,0,0,0,0,0,0,0
2010-05-26,2009,8,34,146,5587.1,0.049,1,Wet,71,14,18,24,213,340,0.061,5247,0.94,1100,4150,29,4,7,56,4050,100,18,25,80,4260,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.79,0,0,0,0,0,0,0
2010-05-27,2009,8,35,147,5486.5,0.053,1,Wet,71,14,18,24,213,340,0.062,5147,0.94,1100,4050,29,4,7,56,3950,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.93,0,0,0,0,0,0,0
2010-05-28,2009,8,35,148,5386.4,0.056,1,Wet,71,14,18,24,213,340,0.063,5046,0.94,1100,3950,29,4,7,56,3850,100,18,25,80,4060,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,84.7,2030
2010-05-29,2009,8,35,149,5286.7,0.059,1,Wet,71,14,18,24,213,340,0.064,4947,0.94,1100,3850,29,4,7,56,3750,100,18,25,80,3960,1240,990,978,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.8,87.3,2100
2010-05-30,2009,8,35,150,5187.6,0.063,1,Wet,71,14,18,24,213,340,0.066,4848,0.93,1100,3750,29,4,7,56,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2010-05-31,2009,8,35,151,5088.9,0.067,1,Wet,71,14,18,24,213,340,0.067,4749,0.93,1100,3650,29,4,7,56,3550,100,18,25,80,3770,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.2,23.2,92.7,2220
2010-06-01,2009,9,35,152,4990.7,0.071,1,Wet,67,13,15,17,181,293,0.059,4698,0.94,1100,3600,33,5,10,63,3490,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.8,95.3,2290
2010-06-02,2009,9,35,153,4893,0.075,1,Wet,67,13,15,17,181,293,0.06,4600,0.94,1100,3500,33,5,10,63,3390,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2010-06-03,2009,9,36,154,4805,0.078,1,Wet,67,13,15,17,181,293,0.061,4512,0.94,1100,3410,33,5,10,63,3300,100,18,25,80,3480,1240,990,977.2,12.8,0.926,0.648,0.0504,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.5,102,2450
2010-06-04,2009,9,36,155,4717.5,0.082,1,Wet,67,13,15,17,181,293,0.062,4425,0.94,1100,3330,33,5,10,63,3210,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2010-06-05,2009,9,36,156,4630.4,0.085,1,Wet,67,13,15,17,181,293,0.063,4337,0.94,1100,3240,33,5,10,63,3130,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2010-06-06,2009,9,36,157,4543.8,0.089,1,Wet,67,13,15,17,181,293,0.065,4251,0.94,1100,3150,33,5,10,63,3040,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-06-07,2009,9,36,158,4457.5,0.092,1,Wet,67,13,15,17,181,293,0.066,4165,0.93,1100,3070,33,5,10,63,2950,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2010-06-08,2009,9,36,159,4371.7,0.096,1,Wet,67,13,15,17,181,293,0.067,4079,0.93,1100,2980,33,5,10,63,2870,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2010-06-09,2009,9,36,160,4268.5,0.1,1,Wet,67,13,15,17,181,293,0.069,3976,0.93,1100,2880,33,5,10,63,2770,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2010-06-10,2009,9,37,161,4174.8,0.1,1,Wet,67,13,15,17,181,293,0.07,3882,0.93,1100,2780,33,5,10,63,2670,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2010-06-11,2009,9,37,162,4081.7,0.11,1,Wet,67,13,15,17,181,293,0.072,3789,0.93,1100,2690,33,5,10,63,2580,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-06-12,2009,9,37,163,3989.2,0.11,1,Wet,67,13,15,17,181,293,0.073,3696,0.93,1100,2600,33,5,10,61,2490,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2010-06-13,2009,9,37,164,3897.2,0.12,1,Wet,67,13,15,17,181,293,0.075,3604,0.93,1100,2500,33,5,10,58,2400,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2010-06-14,2009,9,37,165,3814.5,0.12,1,Wet,67,13,15,17,181,293,0.077,3522,0.92,1100,2420,33,5,10,56,2320,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-06-15,2009,9,37,166,3732.3,0.12,1,Wet,67,13,15,17,181,293,0.079,3439,0.92,1100,2340,33,5,10,53,2240,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2010-06-16,2009,9,37,167,3650.6,0.13,1,Wet,67,13,15,17,181,293,0.08,3358,0.92,1100,2260,33,5,10,51,2160,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2010-06-17,2009,9,38,168,3569.4,0.13,1,Wet,67,13,15,17,181,293,0.082,3276,0.92,1100,2180,33,5,10,48,2080,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2010-06-18,2009,9,38,169,3488.7,0.14,1,Wet,67,13,15,17,181,293,0.084,3196,0.92,1100,2100,33,5,10,46,2000,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2010-06-19,2009,9,38,170,3417,0.14,1,Wet,67,13,15,17,181,293,0.086,3124,0.91,1100,2020,33,5,10,44,1930,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2010-06-20,2009,9,38,171,3345.7,0.14,1,Wet,67,13,15,17,181,293,0.088,3053,0.91,1100,1950,33,5,10,42,1860,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-06-21,2009,9,38,172,3274.8,0.15,1,Wet,67,13,15,17,181,293,0.089,2982,0.91,1100,1880,33,5,10,39,1800,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2010-06-22,2009,9,38,173,3179.6,0.15,1,Wet,67,13,15,17,181,293,0.092,2887,0.91,1100,1790,33,5,10,37,1700,100,18,25,54,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2010-06-23,2009,9,38,174,3093.3,0.16,1,Wet,67,13,15,17,181,293,0.095,2800,0.91,1100,1700,33,5,10,34,1620,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-06-24,2009,9,39,175,3007.8,0.17,1,Wet,67,13,15,17,181,293,0.097,2715,0.9,1100,1620,33,5,10,31,1540,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2010-06-25,2009,9,39,176,2923,0.17,1,Wet,67,13,15,17,181,293,0.1,2630,0.9,1100,1530,33,5,10,29,1450,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2010-06-26,2009,9,39,177,2846.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2554,0.9,1100,1450,33,5,10,27,1380,100,18,25,44,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2010-06-27,2009,9,39,178,2771.4,0.18,1,Wet,67,13,15,17,181,293,0.11,2478,0.89,1100,1380,33,5,10,24,1310,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-06-28,2009,9,39,179,2696.6,0.19,1,Wet,67,13,15,17,181,293,0.11,2404,0.89,1100,1300,33,5,10,22,1230,100,18,25,39,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2010-06-29,2009,9,39,180,2630.1,0.19,1,Wet,67,13,15,17,181,293,0.11,2337,0.89,1100,1240,33,5,10,20,1170,100,18,25,37,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-06-30,2009,9,39,181,2564.2,0.2,1,Wet,67,13,15,17,181,293,0.11,2271,0.89,1100,1170,33,5,10,18,1110,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2010-07-01,2009,10,40,182,2498.8,0.2,1,Wet,63,12,13,13,155,256,0.1,2243,0.9,1100,1140,37,6,12,21,1070,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2010-07-02,2009,10,40,183,2433.9,0.21,1,Wet,63,12,13,13,155,256,0.1,2178,0.9,1100,1080,37,6,12,19,1000,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-07-03,2009,10,40,184,2377.1,0.21,1,Wet,63,12,13,13,155,256,0.11,2121,0.89,1100,1020,37,6,12,18,948,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-07-04,2009,10,40,185,2320.7,0.22,1,Wet,63,12,13,13,155,256,0.11,2065,0.89,1100,965,37,6,12,16,894,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-07-05,2009,10,40,186,2264.8,0.22,1,Wet,63,12,13,13,155,256,0.11,2009,0.89,1100,909,37,6,12,14,840,100,18,25,27,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-07-06,2009,10,40,187,2187.3,0.23,1,Wet,63,12,13,13,155,256,0.12,1931,0.88,1100,831,37,6,12,12,764,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-07-07,2009,10,40,188,2110.7,0.24,1,Wet,63,12,13,13,155,256,0.12,1855,0.88,1100,755,37,6,12,10,690,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2010-07-08,2009,10,41,189,2042.2,0.24,1,Wet,63,12,13,13,155,256,0.13,1786,0.88,1100,686,37,6,12,8,623,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-07-09,2009,10,41,190,1974.5,0.25,1,Wet,63,12,13,13,155,256,0.13,1719,0.87,1100,619,37,6,12,6,558,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-07-10,2009,10,41,191,1914.7,0.25,1,Wet,63,12,13,13,155,256,0.13,1659,0.87,1100,559,37,6,12,4,500,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-07-11,2009,10,41,192,1855.5,0.26,1,Wet,63,12,13,13,155,256,0.14,1599,0.86,1100,499,37,6,12,2,442,100,18,25,15,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2010-07-12,2009,10,41,193,1803.8,0.26,1,Wet,63,12,13,13,155,256,0.14,1548,0.86,1100,448,37,6,12,0,393,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2010-07-13,2009,10,41,194,1752.7,0.27,1,Wet,63,12,13,13,155,256,0.15,1497,0.85,1100,397,37,6,12,-1,343,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-07-14,2009,10,41,195,1702.2,0.28,1,Wet,63,12,13,13,155,256,0.15,1446,0.85,1100,346,37,6,11,-3,295,100,18,24,10,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2010-07-15,2009,10,42,196,1652.2,0.28,1,Wet,63,12,13,13,155,256,0.15,1396,0.84,1100,296,37,6,9,-4,248,100,18,22,9,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2010-07-16,2009,10,42,197,1609.4,0.29,1,Wet,63,12,13,13,155,256,0.16,1353,0.84,1100,253,37,6,8,-5,207,100,18,21,8,362,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2010-07-17,2009,10,42,198,1567.1,0.29,1,Wet,63,12,13,13,155,256,0.16,1311,0.84,1100,211,37,6,6,-7,169,100,18,19,6,324,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2010-07-18,2009,10,42,199,1525.3,0.3,1,Wet,63,12,13,13,155,256,0.17,1269,0.83,1100,169,37,5,5,-8,130,100,17,18,5,285,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-07-19,2009,10,42,200,1490.2,0.31,1,Wet,63,12,13,13,155,256,0.17,1234,0.83,1100,134,30,4,4,-9,105,93,16,17,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-07-20,2009,10,42,201,1455.6,0.31,1,Wet,63,12,13,13,155,256,0.18,1200,0.82,1100,100,23,3,3,-10,81,86,15,16,3,236,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-07-21,2009,10,42,202,1421.3,0.32,1,Wet,63,12,13,13,155,256,0.18,1165,0.82,1100,65,15,2,2,-11,57,78,14,15,2,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-07-22,2009,10,43,203,1387.4,0.33,1,Wet,63,12,13,13,155,256,0.18,1131,0.81,1100,31,7,1,1,-12,34,70,13,14,1,189,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2010-07-23,2009,10,43,204,1323.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1068,0.81,1068,0,0,0,0,-13,13,63,12,13,0,168,1160,990,968.9,21.1,0.78,0.576,0.0273,1.36,0.0643,4,0.294,1.65,0.0782,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2010-07-24,2009,10,43,205,1267.6,0.34,1,Wet,63,12,13,13,155,256,0.2,1012,0.8,1012,0,0,0,0,-13,13,63,12,13,0,168,1100,990,968.7,21.3,0.698,0.449,0.0211,1.15,0.0539,4,0.282,1.43,0.0672,19.8,0.955,0.98,0.936,47,46,184,4420
2010-07-25,2009,10,43,206,1218.4,0.35,1,Wet,63,12,13,13,155,256,0.21,962.4,0.79,962.4,0,0,0,0,-13,13,63,12,13,0,168,1050,990,968.6,21.4,0.626,0.405,0.0189,1.03,0.0481,4,0.267,1.3,0.0606,20.1,0.955,0.98,0.936,45.3,44.4,178,4260
2010-07-26,2009,10,43,207,1170.4,0.35,1,Wet,63,12,13,13,155,256,0.22,914.4,0.78,914.4,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.572,0.382,0.0177,0.954,0.0442,4,0.251,1.21,0.0559,20.4,0.955,0.98,0.936,43.6,42.7,171,4100
2010-07-27,2009,10,43,208,1129,0.36,1,Wet,63,12,13,13,155,256,0.23,873,0.77,873,0,0,0,0,-13,13,63,12,13,0,168,961,990,968.3,21.7,0.535,0.362,0.0167,0.896,0.0413,4,0.237,1.13,0.0522,20.6,0.954,0.98,0.935,42,41.2,165,3950
2010-07-28,2009,10,43,209,1093.9,0.36,1,Wet,63,12,13,13,155,256,0.23,837.9,0.77,837.9,0,0,0,0,-13,13,63,12,13,0,168,926,990,968.2,21.8,0.503,0.345,0.0158,0.847,0.0388,4,0.225,1.07,0.0492,20.7,0.953,0.977,0.932,40.6,39.7,159,3810
2010-07-29,2009,10,44,210,1059.6,0.37,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2010-07-30,2009,10,44,211,1031.3,0.38,1,Wet,63,12,13,13,155,256,0.25,775.3,0.75,775.3,0,0,0,0,-13,13,63,12,13,0,168,863,990,968,22,0.445,0.314,0.0143,0.759,0.0345,3,0.287,1.05,0.0476,21,0.956,0.98,0.937,50.8,48.2,145,3470
2010-07-31,2009,10,44,212,1003.6,0.38,1,Wet,63,12,13,13,155,256,0.26,747.6,0.74,747.6,0,0,0,0,-13,13,63,12,13,0,168,836,990,967.9,22.1,0.42,0.3,0.0136,0.72,0.0326,3,0.279,0.999,0.0452,21.1,0.957,0.98,0.937,49.3,48.2,145,3470
2010-08-01,2009,11,44,213,976.57,0.39,1,Wet,58,10,10,7,117,202,0.21,774.6,0.79,774.6,0,0,0,0,-7,7,58,10,10,0,124,853,990,967.8,22.2,0.435,0.314,0.0141,0.749,0.0338,3,0.287,1.04,0.0467,21.2,0.956,0.98,0.937,51.2,48.2,145,3470
2010-08-02,2009,11,44,214,950.28,0.39,1,Wet,58,10,10,7,117,202,0.21,748.3,0.79,748.3,0,0,0,0,-7,7,58,10,10,0,124,826,990,967.7,22.3,0.411,0.301,0.0135,0.712,0.0319,3,0.279,0.991,0.0445,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2010-08-03,2009,11,44,215,929.35,0.4,1,Wet,58,10,10,7,117,202,0.22,727.4,0.78,727.4,0,0,0,0,-7,7,58,10,10,0,124,805,990,967.6,22.4,0.392,0.287,0.0128,0.679,0.0303,3,0.27,0.949,0.0424,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
