date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-04,2009,11,44,216,908.99,0.4,1,Wet,58,10,10,7,117,202,0.22,707,0.78,707,0,0,0,0,-7,7,58,10,10,0,124,785,990,967.5,22.5,0.374,0.273,0.0122,0.647,0.0288,3,0.261,0.907,0.0404,21.6,0.957,0.98,0.937,47.7,46.7,140,3360
2010-08-05,2009,11,45,217,889.23,0.41,1,Wet,58,10,10,7,117,202,0.23,687.2,0.77,687.2,0,0,0,0,-7,7,58,10,10,0,124,765,990,967.5,22.5,0.361,0.26,0.0115,0.621,0.0276,3,0.252,0.873,0.0387,21.7,0.957,0.98,0.937,46.6,45.6,137,3290
2010-08-06,2009,11,45,218,870.14,0.41,1,Wet,58,10,10,7,117,202,0.23,668.1,0.77,668.1,0,0,0,0,-7,7,58,10,10,0,124,746,990,967.4,22.6,0.351,0.247,0.0109,0.598,0.0264,3,0.243,0.841,0.0372,21.8,0.956,0.98,0.937,45.5,44.6,134,3210
2010-08-07,2009,11,45,219,851.78,0.42,1,Wet,58,10,10,7,117,202,0.24,649.8,0.76,649.8,0,0,0,0,-7,7,58,10,10,0,124,728,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0253,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,131,3130
2010-08-08,2009,11,45,220,838.06,0.42,1,Wet,58,10,10,7,117,202,0.24,636.1,0.76,636.1,0,0,0,0,-7,7,58,10,10,0,124,714,990,967.3,22.7,0.332,0.226,0.00993,0.558,0.0245,3,0.229,0.787,0.0346,22,0.955,0.98,0.936,43.6,42.8,128,3080
2010-08-09,2009,11,45,221,824.89,0.43,1,Wet,58,10,10,7,117,202,0.24,622.9,0.76,622.9,0,0,0,0,-7,7,58,10,10,0,124,701,990,967.2,22.8,0.325,0.217,0.00952,0.542,0.0238,3,0.223,0.765,0.0335,22,0.955,0.98,0.936,42.8,42,126,3020
2010-08-10,2009,11,45,222,812.34,0.43,1,Wet,58,10,10,7,117,202,0.25,610.3,0.75,610.3,0,0,0,0,-7,7,58,10,10,0,124,688,990,967.1,22.9,0.318,0.209,0.00913,0.526,0.023,3,0.217,0.744,0.0325,22.1,0.954,0.98,0.935,42.1,41.3,124,2970
2010-08-11,2009,11,45,223,800.52,0.43,1,Wet,58,10,10,7,117,202,0.25,598.5,0.75,598.5,0,0,0,0,-7,7,58,10,10,0,124,677,990,967.1,22.9,0.311,0.201,0.00877,0.512,0.0224,3,0.212,0.724,0.0316,22.2,0.954,0.979,0.934,41.4,40.5,122,2920
2010-08-12,2009,11,46,224,789.56,0.44,1,Wet,58,10,10,7,117,202,0.26,587.6,0.74,587.6,0,0,0,0,-7,7,58,10,10,0,124,666,990,967.1,22.9,0.305,0.193,0.00843,0.498,0.0217,3,0.207,0.705,0.0307,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2010-08-13,2009,11,46,225,779.74,0.44,1,Wet,58,10,10,7,117,202,0.26,577.7,0.74,577.7,0,0,0,0,-7,7,58,10,10,0,124,656,990,967,23,0.299,0.187,0.00813,0.486,0.0212,3,0.202,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.2,117,2820
2010-08-14,2009,11,46,226,771.69,0.45,1,Wet,58,10,10,7,117,202,0.26,569.7,0.74,569.7,0,0,0,0,-7,7,58,10,10,0,124,648,990,967,23,0.295,0.182,0.00789,0.476,0.0207,3,0.199,0.675,0.0293,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2010-08-15,2009,11,46,227,760.2,0.45,1,Wet,58,10,10,7,117,202,0.27,558.2,0.73,558.2,0,0,0,0,-7,7,58,10,10,0,124,636,990,966.9,23.1,0.288,0.174,0.00754,0.462,0.02,3,0.194,0.656,0.0284,22.4,0.951,0.974,0.926,38.9,37.9,114,2730
2010-08-16,2009,11,46,228,746.8,0.46,1,Wet,58,10,10,7,117,202,0.27,544.8,0.73,544.8,0,0,0,0,-7,7,58,10,10,0,124,623,990,966.9,23.1,0.28,0.165,0.00714,0.445,0.0193,3,0.188,0.633,0.0274,22.5,0.95,0.972,0.923,38,37,111,2660
2010-08-17,2009,11,46,229,734.49,0.46,1,Wet,58,10,10,7,117,202,0.28,532.5,0.72,532.5,0,0,0,0,-7,7,58,10,10,0,124,610,990,966.8,23.2,0.273,0.157,0.00677,0.43,0.0186,3,0.182,0.612,0.0264,22.5,0.949,0.97,0.921,37.3,36.1,108,2600
2010-08-18,2009,11,46,230,721.64,0.47,1,Wet,58,10,10,7,117,202,0.28,519.6,0.72,519.6,0,0,0,0,-7,7,58,10,10,0,124,598,990,966.8,23.2,0.266,0.148,0.00638,0.414,0.0178,3,0.176,0.591,0.0254,22.6,0.948,0.97,0.92,36.4,35.3,106,2540
2010-08-19,2009,11,47,231,708.79,0.47,1,Wet,58,10,10,7,117,202,0.28,506.8,0.71,506.8,0,0,0,0,-7,7,58,10,10,0,124,585,990,966.7,23.3,0.259,0.14,0.006,0.398,0.0171,3,0.171,0.569,0.0245,22.7,0.947,0.97,0.918,35.6,34.5,104,2490
2010-08-20,2009,11,47,232,697.58,0.48,1,Wet,58,10,10,7,117,202,0.29,495.6,0.71,495.6,0,0,0,0,-7,7,58,10,10,0,124,574,990,966.7,23.3,0.252,0.133,0.0057,0.385,0.0165,2,0.277,0.662,0.0284,22.6,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-08-21,2009,11,47,233,685.82,0.48,1,Wet,58,10,10,7,117,202,0.29,483.8,0.7,483.8,0,0,0,0,-7,7,58,10,10,0,124,562,990,966.6,23.4,0.246,0.127,0.00545,0.373,0.016,2,0.269,0.642,0.0275,22.7,0.956,0.98,0.937,51.5,48.2,96.4,2310
2010-08-22,2009,11,47,234,674.06,0.48,1,Wet,58,10,10,7,117,202,0.3,472.1,0.7,472.1,0,0,0,0,-7,7,58,10,10,0,124,550,990,966.6,23.4,0.239,0.122,0.0052,0.361,0.0154,2,0.261,0.622,0.0266,22.8,0.957,0.98,0.938,50.5,48.2,96.4,2310
2010-08-23,2009,11,47,235,663.95,0.49,1,Wet,58,10,10,7,117,202,0.3,461.9,0.7,461.9,0,0,0,0,-7,7,58,10,10,0,124,540,990,966.6,23.4,0.233,0.117,0.00499,0.35,0.0149,2,0.254,0.605,0.0258,22.8,0.957,0.98,0.938,49.5,48.2,96.4,2310
2010-08-24,2009,11,47,236,653.28,0.49,1,Wet,58,10,10,7,117,202,0.31,451.3,0.69,451.3,0,0,0,0,-7,7,58,10,10,0,124,529,990,966.5,23.5,0.227,0.112,0.00477,0.339,0.0144,2,0.247,0.586,0.025,22.9,0.958,0.98,0.939,48.5,47.6,95.1,2280
2010-08-25,2009,11,47,237,642.62,0.5,1,Wet,58,10,10,7,117,202,0.31,440.6,0.69,440.6,0,0,0,0,-7,7,58,10,10,0,124,519,990,966.5,23.5,0.221,0.107,0.00455,0.328,0.0139,2,0.24,0.568,0.0241,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2010-08-26,2009,11,48,238,632.5,0.5,1,Wet,58,10,10,7,117,202,0.32,430.5,0.68,430.5,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.215,0.102,0.00434,0.318,0.0135,2,0.233,0.551,0.0234,23,0.957,0.98,0.938,46.5,45.6,91.1,2190
2010-08-27,2009,11,48,239,623.48,0.5,1,Wet,58,10,10,7,117,202,0.32,421.5,0.68,421.5,0,0,0,0,-7,7,58,10,10,0,124,499,990,966.4,23.6,0.212,0.0979,0.00415,0.31,0.0131,2,0.227,0.537,0.0227,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2140
2010-08-28,2009,11,48,240,613.91,0.51,1,Wet,58,10,10,7,117,202,0.33,411.9,0.67,411.9,0,0,0,0,-7,7,58,10,10,0,124,490,990,966.4,23.6,0.208,0.0934,0.00395,0.302,0.0128,2,0.221,0.522,0.0221,23.1,0.956,0.98,0.936,44.6,43.7,87.5,2100
2010-08-29,2009,11,48,241,604.34,0.51,1,Wet,58,10,10,7,117,202,0.33,402.3,0.67,402.3,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0889,0.00375,0.294,0.0124,2,0.214,0.508,0.0215,23.2,0.955,0.98,0.936,43.7,42.8,85.6,2050
2010-08-30,2009,11,48,242,594.77,0.52,1,Wet,58,10,10,7,117,202,0.34,392.8,0.66,392.8,0,0,0,0,-7,7,58,10,10,0,124,471,990,966.3,23.7,0.202,0.0844,0.00356,0.286,0.0121,2,0.208,0.494,0.0208,23.2,0.954,0.98,0.935,42.7,41.8,83.6,2010
2010-08-31,2009,11,48,243,585.74,0.52,1,Wet,58,10,10,7,117,202,0.34,383.7,0.66,383.7,0,0,0,0,-7,7,58,10,10,0,124,462,990,966.2,23.8,0.198,0.0801,0.00337,0.279,0.0117,2,0.202,0.48,0.0202,23.3,0.953,0.98,0.934,41.7,40.9,81.8,1960
2010-09-01,2009,12,48,244,576.72,0.53,1,Wet,48,8,7,4,79,146,0.25,430.7,0.75,430.7,0,0,0,0,-4,4,48,8,7,0,83,494,990,966.2,23.8,0.21,0.102,0.0043,0.312,0.0131,2,0.233,0.545,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2010-09-02,2009,12,49,245,566.06,0.53,1,Wet,48,8,7,4,79,146,0.26,420.1,0.74,420.1,0,0,0,0,-4,4,48,8,7,0,83,483,990,966.1,23.9,0.206,0.0973,0.00408,0.303,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,45.9,45,90,2160
2010-09-03,2009,12,49,246,557.03,0.54,1,Wet,48,8,7,4,79,146,0.26,411,0.74,411,0,0,0,0,-4,4,48,8,7,0,83,474,990,966.1,23.9,0.203,0.093,0.00389,0.296,0.0124,2,0.22,0.516,0.0216,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2010-09-04,2009,12,49,247,547.46,0.54,1,Wet,48,8,7,4,79,146,0.27,401.5,0.73,401.5,0,0,0,0,-4,4,48,8,7,0,83,464,990,966.1,23.9,0.199,0.0885,0.0037,0.288,0.012,2,0.213,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2010-09-05,2009,12,49,248,537.89,0.55,1,Wet,48,8,7,4,79,146,0.27,391.9,0.73,391.9,0,0,0,0,-4,4,48,8,7,0,83,455,990,966,24,0.196,0.084,0.0035,0.28,0.0117,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2010-09-06,2009,12,49,249,529.96,0.55,1,Wet,48,8,7,4,79,146,0.28,384,0.72,384,0,0,0,0,-4,4,48,8,7,0,83,447,990,966,24,0.193,0.0802,0.00334,0.274,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
2010-09-07,2009,12,49,250,521.49,0.56,1,Wet,48,8,7,4,79,146,0.28,375.5,0.72,375.5,0,0,0,0,-4,4,48,8,7,0,83,438,990,965.9,24.1,0.19,0.0762,0.00317,0.267,0.0111,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
2010-09-08,2009,12,49,251,513.01,0.56,1,Wet,48,8,7,4,79,146,0.28,367,0.71,367,0,0,0,0,-4,4,48,8,7,0,83,430,990,965.9,24.1,0.187,0.0722,0.003,0.26,0.0108,2,0.19,0.45,0.0187,23.6,0.951,0.977,0.929,40.5,39.5,79,1900
2010-09-09,2009,12,50,252,504.53,0.57,1,Wet,48,8,7,4,79,146,0.29,358.5,0.71,358.5,0,0,0,0,-4,4,48,8,7,0,83,422,990,965.9,24.1,0.184,0.0682,0.00283,0.253,0.0105,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.1,1850
2010-09-10,2009,12,50,253,496.6,0.57,1,Wet,48,8,7,4,79,146,0.29,350.6,0.71,350.6,0,0,0,0,-4,4,48,8,7,0,83,414,990,965.8,24.2,0.182,0.0645,0.00267,0.246,0.0102,2,0.179,0.425,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2010-09-11,2009,12,50,254,489.77,0.57,1,Wet,48,8,7,4,79,146,0.3,343.8,0.7,343.8,0,0,0,0,-4,4,48,8,7,0,83,407,990,965.8,24.2,0.179,0.0613,0.00253,0.24,0.00993,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.8,1770
2010-09-12,2009,12,50,255,482.39,0.58,1,Wet,48,8,7,4,79,146,0.3,336.4,0.7,336.4,0,0,0,0,-4,4,48,8,7,0,83,399,990,965.8,24.2,0.176,0.0578,0.00238,0.234,0.00967,2,0.17,0.404,0.0167,23.8,0.946,0.97,0.918,37.2,36.1,72.2,1730
2010-09-13,2009,12,50,256,475,0.58,1,Wet,48,8,7,4,79,146,0.31,329,0.69,329,0,0,0,0,-4,4,48,8,7,0,83,392,990,965.7,24.3,0.174,0.0543,0.00224,0.228,0.0094,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2010-09-14,2009,12,50,257,467.62,0.59,1,Wet,48,8,7,4,79,146,0.31,321.6,0.69,321.6,0,0,0,0,-4,4,48,8,7,0,83,385,990,965.7,24.3,0.171,0.0508,0.00209,0.222,0.00914,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.6,34.5,69.1,1660
2010-09-15,2009,12,50,258,460.78,0.59,1,Wet,48,8,7,4,79,146,0.32,314.8,0.68,314.8,0,0,0,0,-4,4,48,8,7,0,83,378,990,965.7,24.3,0.169,0.0476,0.00196,0.216,0.0089,2,0.155,0.371,0.0153,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2010-09-16,2009,12,51,259,453.95,0.6,1,Wet,48,8,7,4,79,146,0.32,307.9,0.68,307.9,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.166,0.0444,0.00182,0.211,0.00865,2,0.15,0.361,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2010-09-17,2009,12,51,260,448.21,0.6,1,Wet,48,8,7,4,79,146,0.33,302.2,0.67,302.2,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0416,0.00171,0.206,0.00845,2,0.146,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65,1560
2010-09-18,2009,12,51,261,441.92,0.61,1,Wet,48,8,7,4,79,146,0.33,295.9,0.67,295.9,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0387,0.00158,0.201,0.00823,2,0.142,0.343,0.0141,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
2010-09-19,2009,12,51,262,435.63,0.61,1,Wet,48,8,7,4,79,146,0.34,289.6,0.67,289.6,0,0,0,0,-4,4,48,8,7,0,83,353,990,965.6,24.4,0.16,0.0357,0.00146,0.196,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.91,32.1,31.2,62.3,1500
2010-09-20,2009,12,51,263,429.34,0.62,1,Wet,48,8,7,4,79,146,0.34,283.3,0.66,283.3,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0327,0.00134,0.191,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2010-09-21,2009,12,51,264,423.6,0.62,1,Wet,48,8,7,4,79,146,0.34,277.6,0.66,277.6,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.03,0.00123,0.186,0.00758,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2010-09-22,2009,12,51,265,417.85,0.63,1,Wet,48,8,7,4,79,146,0.35,271.9,0.65,271.9,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0273,0.00111,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2010-09-23,2009,12,52,266,412.11,0.63,1,Wet,48,8,7,4,79,146,0.35,266.1,0.65,266.1,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.152,0.0246,0.001,0.176,0.00718,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2010-09-24,2009,12,52,267,407.46,0.64,1,Wet,48,8,7,4,79,146,0.36,261.5,0.64,261.5,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0224,0.000912,0.172,0.00702,2,0.119,0.291,0.0119,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2010-09-25,2009,12,52,268,402.27,0.64,1,Wet,48,8,7,4,79,146,0.36,256.3,0.64,256.3,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.02,0.000812,0.168,0.00684,2,0.115,0.284,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2010-09-26,2009,12,52,269,397.07,0.64,1,Wet,48,8,7,4,79,146,0.37,251.1,0.63,251.1,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0175,0.000711,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2010-09-27,2009,12,52,270,391.88,0.65,1,Wet,48,8,7,4,79,146,0.37,245.9,0.63,245.9,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.145,0.0166,0.000676,0.161,0.00654,2,0.108,0.27,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
2010-09-28,2009,12,52,271,386.68,0.65,1,Wet,48,8,7,4,79,146,0.38,240.7,0.62,240.7,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000657,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2010-09-29,2009,12,52,272,381.49,0.66,1,Wet,48,8,7,4,79,146,0.38,235.5,0.62,235.5,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0158,0.000639,0.157,0.00634,2,0.101,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1220
2010-09-30,2009,12,53,273,376.84,0.66,1,Wet,48,8,7,4,79,146,0.39,230.8,0.61,230.8,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000622,0.155,0.00626,1,0.254,0.409,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
2010-10-01,2010,1,1,274,372.19,0.67,1,Wet,44,7,6,3,60,120,0.32,252.2,0.68,252.2,0,0,0,0,-3,3,44,7,6,0,63,309,990,965.3,24.7,0.145,0.018,0.000729,0.163,0.00658,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2010-10-02,2010,1,1,275,368.64,0.67,1,Wet,44,7,6,3,60,120,0.33,248.6,0.67,248.6,0,0,0,0,-3,3,44,7,6,0,63,306,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00647,2,0.11,0.271,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
2010-10-03,2010,1,1,276,364.53,0.68,1,Wet,44,7,6,3,60,120,0.33,244.5,0.67,244.5,0,0,0,0,-3,3,44,7,6,0,63,302,990,965.2,24.8,0.142,0.0165,0.000667,0.158,0.0064,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.4,52.9,1270
2010-10-04,2010,1,1,277,359.34,0.68,1,Wet,44,7,6,3,60,120,0.33,239.3,0.67,239.3,0,0,0,0,-3,3,44,7,6,0,63,296,990,965.2,24.8,0.14,0.0161,0.000649,0.156,0.0063,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
2010-10-05,2010,1,1,278,354.69,0.69,1,Wet,44,7,6,3,60,120,0.34,234.7,0.66,234.7,0,0,0,0,-3,3,44,7,6,0,63,292,990,965.2,24.8,0.138,0.0157,0.000632,0.154,0.00621,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.1,25.4,50.7,1220
2010-10-06,2010,1,1,279,350.04,0.69,1,Wet,44,7,6,3,60,120,0.34,230,0.66,230,0,0,0,0,-3,3,44,7,6,0,63,287,990,965.2,24.8,0.137,0.0153,0.000616,0.152,0.00612,2,0.0978,0.25,0.0101,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2010-10-07,2010,1,1,280,345.39,0.7,1,Wet,44,7,6,3,60,120,0.35,225.4,0.65,225.4,0,0,0,0,-3,3,44,7,6,0,63,282,990,965.1,24.9,0.135,0.0149,0.000599,0.15,0.00603,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-10-08,2010,1,2,281,341.84,0.7,1,Wet,44,7,6,3,60,120,0.35,221.8,0.65,221.8,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0146,0.000587,0.149,0.00597,1,0.242,0.391,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2010-10-09,2010,1,2,282,337.74,0.7,1,Wet,44,7,6,3,60,120,0.35,217.7,0.65,217.7,0,0,0,0,-3,3,44,7,6,0,63,275,990,965.1,24.9,0.132,0.0143,0.000572,0.147,0.00589,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2010-10-10,2010,1,2,283,333.64,0.71,1,Wet,44,7,6,3,60,120,0.36,213.6,0.64,213.6,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.0139,0.000558,0.145,0.00581,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2010-10-11,2010,1,2,284,329.53,0.72,1,Wet,44,7,6,3,60,120,0.36,209.5,0.64,209.5,0,0,0,0,-3,3,44,7,6,0,63,267,990,965,25,0.13,0.0136,0.000543,0.143,0.00574,1,0.225,0.369,0.0148,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2010-10-12,2010,1,2,285,325.43,0.72,1,Wet,44,7,6,3,60,120,0.37,205.4,0.63,205.4,0,0,0,0,-3,3,44,7,6,0,63,262,990,965,25,0.128,0.0132,0.000529,0.141,0.00566,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2010-10-13,2010,1,2,286,321.33,0.73,1,Wet,44,7,6,3,60,120,0.37,201.3,0.63,201.3,0,0,0,0,-3,3,44,7,6,0,63,258,990,965,25,0.127,0.0129,0.000515,0.14,0.00558,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
2010-10-14,2010,1,2,287,318.32,0.73,1,Wet,44,7,6,3,60,120,0.38,198.3,0.62,198.3,0,0,0,0,-3,3,44,7,6,0,63,255,990,965,25,0.126,0.0126,0.000504,0.138,0.00553,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2010-10-15,2010,1,3,288,315.31,0.74,1,Wet,44,7,6,3,60,120,0.38,195.3,0.62,195.3,0,0,0,0,-3,3,44,7,6,0,63,252,990,965,25,0.125,0.0124,0.000494,0.137,0.00547,1,0.206,0.343,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-10-16,2010,1,3,289,311.76,0.74,1,Wet,44,7,6,3,60,120,0.39,191.8,0.61,191.8,0,0,0,0,-3,3,44,7,6,0,63,249,990,965,25,0.123,0.012,0.000481,0.135,0.00541,1,0.201,0.337,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2010-10-17,2010,1,3,290,308.21,0.75,1,Wet,44,7,6,3,60,120,0.39,188.2,0.61,188.2,0,0,0,0,-3,3,44,7,6,0,63,245,990,964.9,25.1,0.122,0.0117,0.000469,0.134,0.00534,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2010-10-18,2010,1,3,291,304.65,0.75,1,Wet,44,7,6,3,60,120,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,44,7,6,0,63,242,990,964.9,25.1,0.121,0.0114,0.000456,0.132,0.00527,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2010-10-19,2010,1,3,292,302.19,0.76,1,Wet,44,7,6,3,60,120,0.4,182.2,0.6,182.2,0,0,0,0,-3,3,44,7,6,0,63,239,990,964.9,25.1,0.12,0.0112,0.000448,0.131,0.00523,1,0.188,0.32,0.0127,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2010-10-20,2010,1,3,293,299.18,0.76,1,Wet,44,7,6,3,60,120,0.4,179.2,0.6,179.2,0,0,0,0,-3,3,44,7,6,0,63,236,990,964.9,25.1,0.119,0.011,0.000437,0.13,0.00517,1,0.184,0.314,0.0125,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2010-10-21,2010,1,3,294,295.08,0.77,1,Wet,44,7,6,3,60,120,0.41,175.1,0.59,175.1,0,0,0,0,-3,3,44,7,6,0,63,232,990,964.9,25.1,0.117,0.0106,0.000423,0.128,0.0051,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2010-10-22,2010,1,4,295,291.53,0.78,1,Wet,44,7,6,3,60,120,0.41,171.5,0.59,171.5,0,0,0,0,-3,3,44,7,6,0,63,229,990,964.9,25.1,0.116,0.0103,0.000411,0.127,0.00503,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.5,38.5,38.5,925
2010-10-23,2010,1,4,296,289.06,0.78,1,Wet,44,7,6,3,60,120,0.41,169.1,0.58,169.1,0,0,0,0,-3,3,44,7,6,0,63,226,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00499,1,0.171,0.296,0.0118,24.8,0.945,0.974,0.92,38.9,37.9,37.9,910
2010-10-24,2010,1,4,297,286.06,0.79,1,Wet,44,7,6,3,60,120,0.42,166.1,0.58,166.1,0,0,0,0,-3,3,44,7,6,0,63,223,990,964.8,25.2,0.114,0.00987,0.000392,0.124,0.00493,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2010-10-25,2010,1,4,298,284.14,0.79,1,Wet,44,7,6,3,60,120,0.42,164.1,0.58,164.1,0,0,0,0,-3,3,44,7,6,0,63,221,990,964.8,25.2,0.114,0.0097,0.000386,0.123,0.0049,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2010-10-26,2010,1,4,299,283.32,0.8,1,Wet,44,7,6,3,60,120,0.42,163.3,0.58,163.3,0,0,0,0,-3,3,44,7,6,0,63,220,990,964.8,25.2,0.113,0.00963,0.000383,0.123,0.00488,1,0.163,0.286,0.0114,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2010-10-27,2010,1,4,300,281.96,0.8,1,Wet,44,7,6,3,60,120,0.43,162,0.57,162,0,0,0,0,-3,3,44,7,6,0,63,219,990,964.8,25.2,0.113,0.00952,0.000378,0.122,0.00486,1,0.161,0.283,0.0113,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2010-10-28,2010,1,4,301,277.85,0.81,1,Wet,44,7,6,3,60,120,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,44,7,6,0,63,215,990,964.8,25.2,0.111,0.00917,0.000364,0.121,0.00478,1,0.156,0.276,0.011,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2010-10-29,2010,1,5,302,275.39,0.81,1,Wet,44,7,6,3,60,120,0.44,155.4,0.56,155.4,0,0,0,0,-3,3,44,7,6,0,63,212,990,964.8,25.2,0.11,0.00896,0.000356,0.119,0.00474,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2010-10-30,2010,1,5,303,272.39,0.82,1,Wet,44,7,6,3,60,120,0.44,152.4,0.56,152.4,0,0,0,0,-3,3,44,7,6,0,63,209,990,964.8,25.2,0.109,0.0087,0.000345,0.118,0.00469,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,35,34,34,816
2010-10-31,2010,1,5,304,269.38,0.83,1,Wet,44,7,6,3,60,120,0.45,149.4,0.56,149.4,0,0,0,0,-3,3,44,7,6,0,63,206,990,964.8,25.2,0.108,0.00845,0.000335,0.117,0.00463,1,0.144,0.261,0.0103,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2010-11-01,2010,2,5,305,267.46,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,161.5,0.6,161.5,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00947,0.000376,0.12,0.00474,1,0.16,0.28,0.0111,25,0.943,0.97,0.915,37.2,36.1,36.1,867
2010-11-02,2010,2,5,306,269.92,0.83,2,Mod_Wet,40,6,4,3,53,106,0.39,163.9,0.61,163.9,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00479,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,882
2010-11-03,2010,2,5,307,275.12,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.1,0.61,169.1,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2010-11-04,2010,2,5,308,275.39,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.4,0.61,169.4,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2010-11-05,2010,2,6,309,277.31,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.3,0.62,171.3,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00492,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2010-11-06,2010,2,6,310,279.22,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,173.2,0.62,173.2,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,937
2010-11-07,2010,2,6,311,277.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.8,0.62,171.8,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000411,0.124,0.00493,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2010-11-08,2010,2,6,312,275.94,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2010-11-09,2010,2,6,313,275.12,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.1,0.61,169.1,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2010-11-10,2010,2,6,314,274.3,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168.3,0.61,168.3,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2010-11-11,2010,2,6,315,274.03,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2010-11-12,2010,2,7,316,275.39,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.4,0.61,169.4,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2010-11-13,2010,2,7,317,280.59,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,174.6,0.62,174.6,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000421,0.125,0.00498,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2010-11-14,2010,2,7,318,280.86,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,174.9,0.62,174.9,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.00498,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2010-11-15,2010,2,7,319,278.4,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,172.4,0.62,172.4,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2010-11-16,2010,2,7,320,275.39,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.4,0.61,169.4,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2010-11-17,2010,2,7,321,274.03,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2010-11-18,2010,2,7,322,274.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,168.8,0.61,168.8,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,39,38,38,911
2010-11-19,2010,2,8,323,274.03,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2010-11-20,2010,2,8,324,272.11,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,166.1,0.61,166.1,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00987,0.000391,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2010-11-21,2010,2,8,325,270.2,0.82,3,Normal,36,5,3,2,47,93,0.34,177.2,0.66,177.2,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.114,0.0108,0.000429,0.124,0.00493,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2010-11-22,2010,2,8,326,271.56,0.82,3,Normal,36,5,3,2,47,93,0.34,178.6,0.66,178.6,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.0109,0.000433,0.125,0.00496,1,0.184,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2010-11-23,2010,2,8,327,275.67,0.81,3,Normal,36,5,3,2,47,93,0.34,182.7,0.66,182.7,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00503,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
2010-11-24,2010,2,8,328,279.22,0.8,3,Normal,36,5,3,2,47,93,0.33,186.2,0.67,186.2,0,0,0,0,-2,2,36,5,3,0,49,230,990,964.8,25.2,0.117,0.0116,0.00046,0.128,0.0051,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2010-11-25,2010,2,8,329,284.96,0.79,3,Normal,36,5,3,2,47,93,0.33,192,0.67,192,0,0,0,0,-2,2,36,5,3,0,49,236,990,964.8,25.2,0.119,0.0121,0.00048,0.131,0.0052,1,0.202,0.333,0.0132,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-11-26,2010,2,9,330,286.33,0.79,3,Normal,36,5,3,2,47,93,0.33,193.3,0.68,193.3,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0122,0.000484,0.131,0.00523,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2010-11-27,2010,2,9,331,286.06,0.79,3,Normal,36,5,3,2,47,93,0.33,193.1,0.68,193.1,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0122,0.000483,0.131,0.00522,1,0.203,0.334,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2010-11-28,2010,2,9,332,288.52,0.78,3,Normal,36,5,3,2,47,93,0.32,195.5,0.68,195.5,0,0,0,0,-2,2,36,5,3,0,49,240,990,964.9,25.1,0.12,0.0124,0.000492,0.132,0.00527,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2010-11-29,2010,2,9,333,293.71,0.77,3,Normal,36,5,3,2,47,93,0.32,200.7,0.68,200.7,0,0,0,0,-2,2,36,5,3,0,49,245,990,964.9,25.1,0.122,0.0128,0.00051,0.135,0.00536,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
2010-11-30,2010,2,9,334,297.81,0.76,3,Normal,36,5,3,2,47,93,0.31,204.8,0.69,204.8,0,0,0,0,-2,2,36,5,3,0,49,249,990,964.9,25.1,0.123,0.0132,0.000524,0.137,0.00544,1,0.219,0.355,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2010-12-01,2010,3,9,335,302.46,0.76,3,Normal,38,5,4,3,54,104,0.34,198.5,0.66,198.5,0,0,0,0,-3,3,38,5,4,0,57,245,990,964.9,25.1,0.122,0.0126,0.000503,0.135,0.00537,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
2010-12-02,2010,3,9,336,308.21,0.75,3,Normal,38,5,4,3,54,104,0.34,204.2,0.66,204.2,0,0,0,0,-3,3,38,5,4,0,57,251,990,964.9,25.1,0.124,0.0131,0.000523,0.137,0.00548,1,0.218,0.355,0.0142,24.7,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-12-03,2010,3,10,337,312.85,0.74,3,Normal,38,5,4,3,54,104,0.33,208.8,0.67,208.8,0,0,0,0,-3,3,38,5,4,0,57,256,990,965,25,0.126,0.0135,0.000539,0.139,0.00557,1,0.224,0.364,0.0145,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
2010-12-04,2010,3,10,338,318.05,0.73,3,Normal,38,5,4,3,54,104,0.33,214.1,0.67,214.1,0,0,0,0,-3,3,38,5,4,0,57,261,990,965,25,0.128,0.0139,0.000558,0.142,0.00566,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-12-05,2010,3,10,339,321.06,0.73,3,Normal,38,5,4,3,54,104,0.32,217.1,0.68,217.1,0,0,0,0,-3,3,38,5,4,0,57,264,990,965,25,0.129,0.0142,0.000568,0.143,0.00572,1,0.236,0.378,0.0151,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2010-12-06,2010,3,10,340,324.06,0.72,3,Normal,38,5,4,3,54,104,0.32,220.1,0.68,220.1,0,0,0,0,-3,3,38,5,4,0,57,267,990,965,25,0.13,0.0145,0.000579,0.144,0.00577,1,0.24,0.384,0.0154,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-12-07,2010,3,10,341,328.71,0.72,3,Normal,38,5,4,3,54,104,0.32,224.7,0.68,224.7,0,0,0,0,-3,3,38,5,4,0,57,272,990,965,25,0.131,0.0149,0.000595,0.146,0.00586,1,0.246,0.392,0.0157,24.6,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-12-08,2010,3,10,342,333.91,0.71,3,Normal,38,5,4,3,54,104,0.31,229.9,0.69,229.9,0,0,0,0,-3,3,38,5,4,0,57,277,990,965.1,24.9,0.133,0.0153,0.000613,0.149,0.00596,2,0.0977,0.246,0.00988,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2010-12-09,2010,3,10,343,339.1,0.7,3,Normal,38,5,4,3,54,104,0.31,235.1,0.69,235.1,0,0,0,0,-3,3,38,5,4,0,57,282,990,965.1,24.9,0.135,0.0157,0.000632,0.151,0.00606,2,0.101,0.252,0.0101,24.7,0.925,0.97,0.897,26.3,25.5,51,1220
2010-12-10,2010,3,11,344,344.3,0.7,3,Normal,38,5,4,3,54,104,0.3,240.3,0.7,240.3,0,0,0,0,-3,3,38,5,4,0,57,287,990,965.1,24.9,0.137,0.0162,0.00065,0.153,0.00615,2,0.105,0.258,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
2010-12-11,2010,3,11,345,345.67,0.7,3,Normal,38,5,4,3,54,104,0.3,241.7,0.7,241.7,0,0,0,0,-3,3,38,5,4,0,57,289,990,965.1,24.9,0.137,0.0163,0.000655,0.154,0.00618,2,0.106,0.259,0.0104,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2010-12-12,2010,3,11,346,348.67,0.69,3,Normal,38,5,4,3,54,104,0.3,244.7,0.7,244.7,0,0,0,0,-3,3,38,5,4,0,57,292,990,965.1,24.9,0.138,0.0165,0.000666,0.155,0.00624,2,0.108,0.263,0.0106,24.6,0.928,0.97,0.9,27.4,26.6,53.1,1270
2010-12-13,2010,3,11,347,353.87,0.69,3,Normal,38,5,4,3,54,104,0.29,249.9,0.71,249.9,0,0,0,0,-3,3,38,5,4,0,57,297,990,965.2,24.8,0.14,0.017,0.000684,0.157,0.00633,2,0.111,0.268,0.0108,24.6,0.929,0.97,0.902,28,27.1,54.3,1300
2010-12-14,2010,3,11,348,360.16,0.68,3,Normal,38,5,4,3,54,104,0.29,256.2,0.71,256.2,0,0,0,0,-3,3,38,5,4,0,57,303,990,965.2,24.8,0.143,0.0199,0.000803,0.162,0.00655,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2010-12-15,2010,3,11,349,366.99,0.67,3,Normal,38,5,4,3,54,104,0.28,263,0.72,263,0,0,0,0,-3,3,38,5,4,0,57,310,990,965.2,24.8,0.145,0.0231,0.000934,0.168,0.00679,2,0.12,0.288,0.0116,24.5,0.932,0.97,0.904,29.4,28.5,57.1,1370
2010-12-16,2010,3,11,350,371.64,0.67,3,Normal,38,5,4,3,54,104,0.28,267.6,0.72,267.6,0,0,0,0,-3,3,38,5,4,0,57,315,990,965.3,24.7,0.147,0.0253,0.00102,0.172,0.00695,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.9,29,58.1,1390
2010-12-17,2010,3,12,351,374.1,0.67,3,Normal,38,5,4,3,54,104,0.28,270.1,0.72,270.1,0,0,0,0,-3,3,38,5,4,0,57,317,990,965.3,24.7,0.147,0.0265,0.00107,0.174,0.00703,2,0.125,0.299,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2010-12-18,2010,3,12,352,377.11,0.66,3,Normal,38,5,4,3,54,104,0.28,273.1,0.72,273.1,0,0,0,0,-3,3,38,5,4,0,57,320,990,965.3,24.7,0.149,0.0279,0.00113,0.176,0.00714,2,0.127,0.303,0.0123,24.4,0.935,0.97,0.906,30.6,29.6,59.3,1420
2010-12-19,2010,3,12,353,382.85,0.66,3,Normal,38,5,4,3,54,104,0.27,278.9,0.73,278.9,0,0,0,0,-3,3,38,5,4,0,57,326,990,965.3,24.7,0.151,0.0306,0.00124,0.181,0.00734,2,0.131,0.312,0.0126,24.4,0.936,0.97,0.908,31.2,30.3,60.5,1450
2010-12-20,2010,3,12,354,393.52,0.65,3,Normal,38,5,4,3,54,104,0.26,289.5,0.74,289.5,0,0,0,0,-3,3,38,5,4,0,57,337,990,965.4,24.6,0.154,0.0357,0.00145,0.19,0.00771,2,0.138,0.328,0.0133,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2010-12-21,2010,3,12,355,405.28,0.64,4,Mod_Dry,31,5,3,2,36,77,0.19,328.3,0.81,328.3,0,0,0,0,-2,2,31,5,3,0,38,367,990,965.4,24.6,0.165,0.0539,0.0022,0.219,0.00892,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2010-12-22,2010,3,12,356,416.49,0.63,4,Mod_Dry,31,5,3,2,36,77,0.18,339.5,0.81,339.5,0,0,0,0,-2,2,31,5,3,0,38,378,990,965.5,24.5,0.169,0.0592,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2010-12-23,2010,3,12,357,427.7,0.62,4,Mod_Dry,31,5,3,2,36,77,0.18,350.7,0.82,350.7,0,0,0,0,-2,2,31,5,3,0,38,390,990,965.5,24.5,0.173,0.0645,0.00264,0.238,0.00971,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1840
2010-12-24,2010,3,13,358,437.81,0.61,4,Mod_Dry,31,5,3,2,36,77,0.18,360.8,0.82,360.8,0,0,0,0,-2,2,31,5,3,0,38,400,990,965.6,24.4,0.177,0.0693,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2010-12-25,2010,3,13,359,450.12,0.6,4,Mod_Dry,31,5,3,2,36,77,0.17,373.1,0.83,373.1,0,0,0,0,-2,2,31,5,3,0,38,412,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2010-12-26,2010,3,13,360,465.71,0.59,4,Mod_Dry,31,5,3,2,36,77,0.17,388.7,0.83,388.7,0,0,0,0,-2,2,31,5,3,0,38,428,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.3,42.4,84.9,2040
2010-12-27,2010,3,13,361,483.48,0.58,4,Mod_Dry,31,5,3,2,36,77,0.16,406.5,0.84,406.5,0,0,0,0,-2,2,31,5,3,0,38,445,990,965.8,24.2,0.193,0.0909,0.00375,0.284,0.0117,2,0.217,0.5,0.0207,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
2010-12-28,2010,3,13,362,503.44,0.57,4,Mod_Dry,31,5,3,2,36,77,0.15,426.4,0.85,426.4,0,0,0,0,-2,2,31,5,3,0,38,465,990,965.9,24.1,0.2,0.1,0.00416,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2010-12-29,2010,3,13,363,526.14,0.55,4,Mod_Dry,31,5,3,2,36,77,0.15,449.1,0.85,449.1,0,0,0,0,-2,2,31,5,3,0,38,488,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.564,0.0235,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2010-12-30,2010,3,13,364,549.38,0.54,4,Mod_Dry,31,5,3,2,36,77,0.14,472.4,0.86,472.4,0,0,0,0,-2,2,31,5,3,0,38,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2010-12-31,2010,3,14,365,572.62,0.53,4,Mod_Dry,31,5,3,2,36,77,0.13,495.6,0.87,495.6,0,0,0,0,-2,2,31,5,3,0,38,535,990,966.2,23.8,0.23,0.133,0.00558,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2011-01-01,2010,4,14,1,595.31,0.52,3,Normal,41,6,4,3,66,120,0.2,475.3,0.8,475.3,0,0,0,0,-3,3,41,6,4,0,69,526,990,966.3,23.7,0.226,0.123,0.0052,0.349,0.0147,2,0.263,0.612,0.0258,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2011-01-02,2010,4,14,2,618.01,0.51,3,Normal,41,6,4,3,66,120,0.19,498,0.81,498,0,0,0,0,-3,3,41,6,4,0,69,549,990,966.4,23.6,0.239,0.134,0.00567,0.373,0.0158,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2011-01-03,2010,4,14,3,640.71,0.5,3,Normal,41,6,4,3,66,120,0.19,520.7,0.81,520.7,0,0,0,0,-3,3,41,6,4,0,69,572,990,966.5,23.5,0.251,0.149,0.00632,0.4,0.017,3,0.177,0.577,0.0245,23,0.948,0.97,0.92,37.1,36,108,2590
2011-01-04,2010,4,14,4,661.21,0.49,3,Normal,41,6,4,3,66,120,0.18,541.2,0.82,541.2,0,0,0,0,-3,3,41,6,4,0,69,592,990,966.5,23.5,0.263,0.163,0.00693,0.426,0.0181,3,0.186,0.612,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2011-01-05,2010,4,14,5,680.63,0.48,3,Normal,41,6,4,3,66,120,0.18,560.6,0.82,560.6,0,0,0,0,-3,3,41,6,4,0,69,612,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.644,0.0276,22.7,0.951,0.975,0.928,39.6,38.7,116,2780
2011-01-06,2010,4,14,6,702.78,0.47,3,Normal,41,6,4,3,66,120,0.17,582.8,0.83,582.8,0,0,0,0,-3,3,41,6,4,0,69,634,990,966.7,23.3,0.287,0.19,0.00817,0.477,0.0205,3,0.205,0.682,0.0293,22.6,0.953,0.978,0.932,41.1,40.2,120,2890
2011-01-07,2010,4,15,7,726.02,0.47,3,Normal,41,6,4,3,66,120,0.17,606,0.83,606,0,0,0,0,-3,3,41,6,4,0,69,657,990,966.8,23.2,0.3,0.206,0.00887,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2011-01-08,2010,4,15,8,751.99,0.46,3,Normal,41,6,4,3,66,120,0.16,632,0.84,632,0,0,0,0,-3,3,41,6,4,0,69,683,990,966.9,23.1,0.315,0.223,0.00966,0.538,0.0233,3,0.227,0.765,0.0331,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2011-01-09,2010,4,15,9,776,0.45,3,Normal,41,6,4,3,66,120,0.15,656,0.84,656,0,0,0,0,-3,3,41,6,4,0,69,707,990,967,23,0.328,0.239,0.0104,0.568,0.0247,3,0.238,0.805,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2011-01-10,2010,4,15,10,797.29,0.44,3,Normal,41,6,4,3,66,120,0.15,677.3,0.85,677.3,0,0,0,0,-3,3,41,6,4,0,69,728,990,967.1,22.9,0.34,0.253,0.0111,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2011-01-11,2010,4,15,11,823.06,0.43,2,Mod_Wet,46,7,6,4,76,139,0.17,684.1,0.83,684.1,0,0,0,0,-4,4,46,7,6,0,80,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,22,0.957,0.98,0.938,47,46,138,3310
2011-01-12,2010,4,15,12,851.78,0.42,2,Mod_Wet,46,7,6,4,76,139,0.16,712.8,0.84,712.8,0,0,0,0,-4,4,46,7,6,0,80,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.0399,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2011-01-13,2010,4,15,13,882.79,0.41,2,Mod_Wet,46,7,6,4,76,139,0.16,743.8,0.84,743.8,0,0,0,0,-4,4,46,7,6,0,80,803,990,967.4,22.6,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2011-01-14,2010,4,16,14,911.22,0.4,2,Mod_Wet,46,7,6,4,76,139,0.15,772.2,0.85,772.2,0,0,0,0,-4,4,46,7,6,0,80,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2011-01-15,2010,4,16,15,945.58,0.39,2,Mod_Wet,46,7,6,4,76,139,0.15,806.6,0.85,806.6,0,0,0,0,-4,4,46,7,6,0,80,866,990,967.7,22.3,0.447,0.329,0.0148,0.777,0.0348,4,0.215,0.991,0.0444,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2011-01-16,2010,4,16,16,981.43,0.39,2,Mod_Wet,46,7,6,4,76,139,0.14,842.4,0.86,842.4,0,0,0,0,-4,4,46,7,6,0,80,901,990,967.8,22.2,0.48,0.347,0.0156,0.827,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2011-01-17,2010,4,16,17,1018.6,0.38,2,Mod_Wet,46,7,6,4,76,139,0.14,879.6,0.86,879.6,0,0,0,0,-4,4,46,7,6,0,80,939,990,968,22,0.514,0.365,0.0165,0.879,0.0399,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2011-01-18,2010,4,16,18,1057,0.37,2,Mod_Wet,46,7,6,4,76,139,0.13,918,0.87,918,0,0,0,0,-4,4,46,7,6,0,80,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0425,4,0.252,1.18,0.0541,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2011-01-19,2010,4,16,19,1096.6,0.36,2,Mod_Wet,46,7,6,4,76,139,0.13,957.6,0.87,957.6,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.585,0.402,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2011-01-20,2010,4,16,20,1131.7,0.36,2,Mod_Wet,46,7,6,4,76,139,0.12,992.7,0.88,992.7,0,0,0,0,-4,4,46,7,6,0,80,1050,990,968.3,21.7,0.628,0.419,0.0193,1.05,0.0483,4,0.278,1.32,0.0611,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2011-01-21,2010,4,17,21,1162,0.35,1,Wet,49,8,7,5,81,150,0.13,1012,0.87,1012,0,0,0,0,-5,5,49,8,7,0,86,1080,990,968.4,21.6,0.663,0.45,0.0208,1.11,0.0516,4,0.282,1.4,0.0646,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
2011-01-22,2010,4,17,22,1192.8,0.35,1,Wet,49,8,7,5,81,150,0.13,1043,0.87,1043,0,0,0,0,-5,5,49,8,7,0,86,1110,990,968.5,21.5,0.708,0.519,0.0242,1.23,0.0571,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
2011-01-23,2010,4,17,23,1224.1,0.34,1,Wet,49,8,7,5,81,150,0.12,1074,0.88,1074,0,0,0,0,-5,5,49,8,7,0,86,1140,990,968.6,21.4,0.754,0.59,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2011-01-24,2010,4,17,24,1255.9,0.34,1,Wet,49,8,7,5,81,150,0.12,1106,0.88,1100,6,1,0,0,-5,10,50,8,7,0,91,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2011-01-25,2010,4,17,25,1288.1,0.34,1,Wet,49,8,7,5,81,150,0.12,1138,0.88,1100,38,9,1,1,-4,31,58,9,8,1,112,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2011-01-26,2010,4,17,26,1320.8,0.33,1,Wet,49,8,7,5,81,150,0.11,1171,0.89,1100,71,16,2,2,-3,54,65,10,9,2,135,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-01-27,2010,4,17,27,1360,0.33,1,Wet,49,8,7,5,81,150,0.11,1210,0.89,1100,110,25,3,3,-2,81,74,11,10,3,162,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-01-28,2010,4,18,28,1393.5,0.32,1,Wet,49,8,7,5,81,150,0.11,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,185,1210,990,969.1,20.9,0.852,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2011-01-29,2010,4,18,29,1415.1,0.32,1,Wet,49,8,7,5,81,150,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,199,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-01-30,2010,4,18,30,1449.3,0.31,1,Wet,49,8,7,5,81,150,0.1,1299,0.9,1100,199,45,6,6,1,141,94,14,13,6,222,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0737,4,0.3,1.82,0.0882,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2011-01-31,2010,4,18,31,1490.2,0.31,1,Wet,49,8,7,5,81,150,0.1,1340,0.9,1100,240,51,7,7,2,173,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-02-01,2010,5,18,32,1538.1,0.3,1,Wet,55,10,10,8,114,197,0.13,1341,0.87,1100,241,45,7,7,-1,183,100,17,17,7,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2011-02-02,2010,5,18,33,1593.1,0.29,1,Wet,55,10,10,8,114,197,0.12,1396,0.88,1100,296,45,8,9,1,233,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-02-03,2010,5,18,34,1655.5,0.28,1,Wet,55,10,10,8,114,197,0.12,1459,0.88,1100,359,45,8,11,3,292,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2011-02-04,2010,5,19,35,1719,0.27,1,Wet,55,10,10,8,114,197,0.12,1522,0.89,1100,422,45,8,13,5,351,100,18,23,13,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-05,2010,5,19,36,1783.3,0.27,1,Wet,55,10,10,8,114,197,0.11,1586,0.89,1100,486,45,8,15,7,411,100,18,25,15,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-02-06,2010,5,19,37,1848.5,0.26,1,Wet,55,10,10,8,114,197,0.11,1652,0.89,1100,552,45,8,15,9,475,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-07,2010,5,19,38,1921.7,0.25,1,Wet,55,10,10,8,114,197,0.1,1725,0.9,1100,625,45,8,15,11,546,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-08,2010,5,19,39,2010.1,0.24,1,Wet,55,10,10,8,114,197,0.098,1813,0.9,1100,713,45,8,15,13,632,100,18,25,21,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-02-09,2010,5,19,40,2099.8,0.24,1,Wet,55,10,10,8,114,197,0.094,1903,0.91,1100,803,45,8,15,16,719,100,18,25,24,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-02-10,2010,5,19,41,2183.6,0.23,1,Wet,55,10,10,8,114,197,0.09,1987,0.91,1100,887,45,8,15,19,800,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-02-11,2010,5,20,42,2261.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.072,2099,0.93,1100,999,51,10,18,25,895,100,18,25,30,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-02-12,2010,5,20,43,2317,0.22,2,Mod_Wet,49,8,7,5,93,162,0.07,2155,0.93,1100,1060,51,10,18,27,949,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-02-13,2010,5,20,44,2365.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.069,2204,0.93,1100,1100,51,10,18,28,997,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-02-14,2010,5,20,45,2414.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.067,2253,0.93,1100,1150,51,10,18,30,1040,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-02-15,2010,5,20,46,2464.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.066,2302,0.93,1100,1200,51,10,18,31,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-02-16,2010,5,20,47,2514.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.064,2352,0.94,1100,1250,51,10,18,33,1140,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-02-17,2010,5,20,48,2564.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.063,2402,0.94,1100,1300,51,10,18,34,1190,100,18,25,39,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2011-02-18,2010,5,21,49,2606.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.062,2445,0.94,1100,1350,51,10,18,35,1230,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2011-02-19,2010,5,21,50,2649.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.061,2488,0.94,1100,1390,51,10,18,37,1270,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-02-20,2010,5,21,51,2692.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.06,2531,0.94,1100,1430,51,10,18,38,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2011-02-21,2010,5,21,52,2735.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.059,2574,0.94,1100,1470,51,10,18,39,1360,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-02-22,2010,5,21,53,2771.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.059,2609,0.94,1100,1510,51,10,18,40,1390,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2011-02-23,2010,5,21,54,2799.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.058,2637,0.94,1100,1540,51,10,18,41,1420,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-02-24,2010,5,21,55,2827,0.18,2,Mod_Wet,49,8,7,5,93,162,0.057,2665,0.94,1100,1570,51,10,18,42,1440,100,18,25,47,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2011-02-25,2010,5,22,56,2854.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.057,2693,0.94,1100,1590,51,10,18,43,1470,100,18,25,48,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-02-26,2010,5,22,57,2882.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.056,2721,0.94,1100,1620,51,10,18,44,1500,100,18,25,49,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-02-27,2010,5,22,58,2911,0.17,2,Mod_Wet,49,8,7,5,93,162,0.056,2749,0.94,1100,1650,51,10,18,44,1530,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2011-02-28,2010,5,22,59,2939.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.055,2777,0.94,1100,1680,51,10,18,45,1550,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2011-03-01,2010,6,22,60,2967.4,0.17,2,Mod_Wet,59,11,12,13,144,239,0.081,2728,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-03-02,2010,6,22,61,2995.7,0.17,2,Mod_Wet,59,11,12,13,144,239,0.08,2757,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-03-03,2010,6,22,62,3032.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.079,2793,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2011-03-04,2010,6,23,63,3077,0.16,2,Mod_Wet,59,11,12,13,144,239,0.078,2838,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2011-03-05,2010,6,23,64,3122,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2883,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-03-06,2010,6,23,65,3167.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.075,2928,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
