date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-07,2010,6,23,66,3212.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.074,2974,0.93,1100,1870,41,7,13,43,1770,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2011-03-08,2010,6,23,67,3249.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.073,3011,0.93,1100,1910,41,7,13,44,1810,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2011-03-09,2010,6,23,68,3287.3,0.15,2,Mod_Wet,59,11,12,13,144,239,0.073,3048,0.93,1100,1950,41,7,13,45,1840,100,18,25,58,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2011-03-10,2010,6,23,69,3316.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.072,3077,0.93,1100,1980,41,7,13,46,1870,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2011-03-11,2010,6,24,70,3345.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3107,0.93,1100,2010,41,7,13,47,1900,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-03-12,2010,6,24,71,3375,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3136,0.93,1100,2040,41,7,13,48,1930,100,18,25,61,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2011-03-13,2010,6,24,72,3404.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3165,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2011-03-14,2010,6,24,73,3433.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2011-03-15,2010,6,24,74,3471.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-03-16,2010,6,24,75,3509.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.068,3271,0.93,1100,2170,41,7,13,52,2060,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2011-03-17,2010,6,24,76,3548.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3309,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2011-03-18,2010,6,25,77,3586.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3347,0.93,1100,2250,41,7,13,54,2130,100,18,25,67,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2011-03-19,2010,6,25,78,3624.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.066,3386,0.93,1100,2290,41,7,13,56,2170,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2011-03-20,2010,6,25,79,3672.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.065,3433,0.94,1100,2330,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2011-03-21,2010,6,25,80,3728,0.12,2,Mod_Wet,59,11,12,13,144,239,0.064,3489,0.94,1100,2390,41,7,13,59,2270,100,18,25,72,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2011-03-22,2010,6,25,81,3784.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.063,3545,0.94,1100,2450,41,7,13,60,2320,100,18,25,73,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2011-03-23,2010,6,25,82,3840.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3602,0.94,1100,2500,41,7,13,62,2380,100,18,25,75,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2011-03-24,2010,6,25,83,3897.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.061,3658,0.94,1100,2560,41,7,13,64,2430,100,18,25,77,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2011-03-25,2010,6,26,84,3954.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06,3715,0.94,1100,2620,41,7,13,65,2490,100,18,25,78,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2011-03-26,2010,6,26,85,4019.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3781,0.94,1100,2680,41,7,13,67,2550,100,18,25,80,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2011-03-27,2010,6,26,86,4086.1,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3847,0.94,1100,2750,41,7,13,67,2620,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2011-03-28,2010,6,26,87,4161.5,0.11,2,Mod_Wet,59,11,12,13,144,239,0.057,3922,0.94,1100,2820,41,7,13,67,2690,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2011-03-29,2010,6,26,88,4246.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4007,0.94,1100,2910,41,7,13,67,2780,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2011-03-30,2010,6,26,89,4349.2,0.097,2,Mod_Wet,59,11,12,13,144,239,0.055,4110,0.94,1100,3010,41,7,13,67,2880,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.2,28.4,113,2720
2011-03-31,2010,6,26,90,4443.9,0.093,2,Mod_Wet,59,11,12,13,144,239,0.054,4205,0.95,1100,3110,41,7,13,67,2980,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2011-04-01,2010,7,27,91,4548.3,0.089,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2011-04-02,2010,7,27,92,4653.3,0.084,2,Mod_Wet,70,14,18,25,168,295,0.063,4358,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2011-04-03,2010,7,27,93,4777.4,0.08,2,Mod_Wet,70,14,18,25,168,295,0.062,4482,0.94,1100,3380,30,4,7,55,3290,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2011-04-04,2010,7,27,94,4911.6,0.074,2,Mod_Wet,70,14,18,25,168,295,0.06,4617,0.94,1100,3520,30,4,7,55,3420,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.2,2360
2011-04-05,2010,7,27,95,5056.1,0.068,2,Mod_Wet,70,14,18,25,168,295,0.058,4761,0.94,1100,3660,30,4,7,55,3570,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.6,2250
2011-04-06,2010,7,27,96,5201.7,0.063,2,Mod_Wet,70,14,18,25,168,295,0.057,4907,0.94,1100,3810,30,4,7,55,3710,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.6,2150
2011-04-07,2010,7,27,97,5348.4,0.057,2,Mod_Wet,70,14,18,25,168,295,0.055,5053,0.94,1100,3950,30,4,7,55,3860,100,18,25,80,4030,1240,990,978,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.4,85.7,2060
2011-04-08,2010,7,28,98,5496.1,0.052,2,Mod_Wet,70,14,18,25,168,295,0.054,5201,0.95,1100,4100,30,4,7,55,4010,100,18,25,80,4170,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.92,0,0,0,0,0,0,0
2011-04-09,2010,7,28,99,5625.6,0.048,2,Mod_Wet,70,14,18,25,168,295,0.052,5331,0.95,1100,4230,30,4,7,55,4140,100,18,25,80,4300,1240,990.1,978.5,11.6,0.905,0.648,0.0559,1.55,0.134,4,0.3,1.85,0.16,9.73,0,0,0,0,0,0,0
2011-04-10,2010,7,28,100,5736.5,0.045,2,Mod_Wet,70,14,18,25,168,295,0.051,5442,0.95,1100,4340,30,4,7,55,4250,100,18,25,80,4410,1240,990.1,978.6,11.4,0.901,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.57,0,0,0,0,0,0,0
2011-04-11,2010,7,28,101,5828.6,0.042,1,Wet,84,14,20,27,219,364,0.063,5465,0.94,1100,4370,16,4,5,53,4290,100,18,25,80,4510,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.44,0,0,0,0,0,0,0
2011-04-12,2010,7,28,102,5911.2,0.039,1,Wet,84,14,20,27,219,364,0.062,5547,0.94,1100,4450,16,4,5,53,4370,100,18,25,80,4590,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.32,0,0,0,0,0,0,0
2011-04-13,2010,7,28,103,5974.6,0.037,1,Wet,84,14,20,27,219,364,0.061,5611,0.94,1100,4510,16,4,5,53,4430,100,18,25,80,4650,1240,990.1,979,11.1,0.894,0.648,0.0585,1.54,0.139,4,0.3,1.84,0.166,9.23,0,0,0,0,0,0,0
2011-04-14,2010,7,28,104,6028.4,0.035,1,Wet,84,14,20,27,219,364,0.06,5664,0.94,1100,4560,16,4,5,53,4490,100,18,25,80,4710,1240,990.1,979.1,11,0.893,0.648,0.0589,1.54,0.14,4,0.3,1.84,0.167,9.16,0,0,0,0,0,0,0
2011-04-15,2010,7,29,105,6072.6,0.034,1,Wet,84,14,20,27,219,364,0.06,5709,0.94,1100,4610,16,4,5,53,4530,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0592,1.54,0.141,4,0.3,1.84,0.168,9.11,0,0,0,0,0,0,0
2011-04-16,2010,7,29,106,6106.9,0.032,1,Wet,84,14,20,27,219,364,0.06,5743,0.94,1100,4640,16,4,5,53,4570,100,18,25,80,4780,1240,990.1,979.2,10.9,0.89,0.648,0.0594,1.54,0.141,4,0.3,1.84,0.168,9.08,0,0,0,0,0,0,0
2011-04-17,2010,7,29,107,6131.5,0.032,1,Wet,84,14,20,27,219,364,0.059,5767,0.94,1100,4670,16,4,5,53,4590,100,18,25,80,4810,1240,990.1,979.2,10.9,0.889,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.05,0,0,0,0,0,0,0
2011-04-18,2010,7,29,108,6146.3,0.031,1,Wet,84,14,20,27,219,364,0.059,5782,0.94,1100,4680,16,4,5,53,4600,100,18,25,80,4820,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.03,0,0,0,0,0,0,0
2011-04-19,2010,7,29,109,6151.2,0.031,1,Wet,84,14,20,27,219,364,0.059,5787,0.94,1100,4690,16,4,5,53,4610,100,18,25,80,4830,1240,990.1,979.2,10.9,0.889,0.648,0.0597,1.54,0.141,4,0.3,1.84,0.169,9.03,0,0,0,0,0,0,0
2011-04-20,2010,7,29,110,6146.3,0.031,1,Wet,84,14,20,27,219,364,0.059,5782,0.94,1100,4680,16,4,5,53,4600,100,18,25,80,4820,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.03,0,0,0,0,0,0,0
2011-04-21,2010,7,29,111,6131.5,0.032,1,Wet,84,14,20,27,219,364,0.059,5767,0.94,1100,4670,16,4,5,53,4590,100,18,25,80,4810,1240,990.1,979.2,10.9,0.889,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.05,0,0,0,0,0,0,0
2011-04-22,2010,7,30,112,6116.7,0.032,1,Wet,84,14,20,27,219,364,0.059,5753,0.94,1100,4650,16,4,5,53,4580,100,18,25,80,4790,1240,990.1,979.2,10.9,0.89,0.648,0.0594,1.54,0.141,4,0.3,1.84,0.169,9.06,0,0,0,0,0,0,0
2011-04-23,2010,7,30,113,6092.2,0.033,1,Wet,84,14,20,27,219,364,0.06,5728,0.94,1100,4630,16,4,5,53,4550,100,18,25,80,4770,1240,990.1,979.2,10.9,0.891,0.648,0.0593,1.54,0.141,4,0.3,1.84,0.168,9.09,0,0,0,0,0,0,0
2011-04-24,2010,7,30,114,6067.6,0.034,1,Wet,84,14,20,27,219,364,0.06,5704,0.94,1100,4600,16,4,5,53,4530,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.12,0,0,0,0,0,0,0
2011-04-25,2010,7,30,115,6043.1,0.035,1,Wet,84,14,20,27,219,364,0.06,5679,0.94,1100,4580,16,4,5,53,4500,100,18,25,80,4720,1240,990.1,979.1,11,0.892,0.648,0.059,1.54,0.14,4,0.3,1.84,0.167,9.15,0,0,0,0,0,0,0
2011-04-26,2010,7,30,116,6018.7,0.035,1,Wet,84,14,20,27,219,364,0.06,5655,0.94,1100,4560,16,4,5,53,4480,100,18,25,80,4700,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.18,0,0,0,0,0,0,0
2011-04-27,2010,7,30,117,5984.4,0.037,1,Wet,84,14,20,27,219,364,0.061,5620,0.94,1100,4520,16,4,5,53,4440,100,18,25,80,4660,1240,990.1,979,11.1,0.894,0.648,0.0586,1.54,0.139,4,0.3,1.84,0.167,9.22,0,0,0,0,0,0,0
2011-04-28,2010,7,30,118,5950.2,0.038,1,Wet,84,14,20,27,219,364,0.061,5586,0.94,1100,4490,16,4,5,53,4410,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0583,1.54,0.139,4,0.3,1.84,0.166,9.27,0,0,0,0,0,0,0
2011-04-29,2010,7,31,119,5906.4,0.039,1,Wet,84,14,20,27,219,364,0.062,5542,0.94,1100,4440,16,4,5,53,4360,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.33,0,0,0,0,0,0,0
2011-04-30,2010,7,31,120,5862.6,0.041,1,Wet,84,14,20,27,219,364,0.062,5499,0.94,1100,4400,16,4,5,53,4320,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0577,1.55,0.138,4,0.3,1.85,0.164,9.39,0,0,0,0,0,0,0
2011-05-01,2010,8,31,121,5818.9,0.042,1,Wet,71,14,18,24,213,340,0.058,5479,0.94,1100,4380,29,4,7,56,4280,100,18,25,80,4500,1240,990.1,978.8,11.3,0.899,0.648,0.0573,1.55,0.137,4,0.3,1.85,0.163,9.46,0,0,0,0,0,0,0
2011-05-02,2010,8,31,122,5765.5,0.044,1,Wet,71,14,18,24,213,340,0.059,5426,0.94,1100,4330,29,4,7,56,4230,100,18,25,80,4440,1240,990.1,978.7,11.4,0.901,0.648,0.0569,1.55,0.136,4,0.3,1.85,0.162,9.53,0,0,0,0,0,0,0
2011-05-03,2010,8,31,123,5712.4,0.045,1,Wet,71,14,18,24,213,340,0.059,5372,0.94,1100,4270,29,4,7,56,4180,100,18,25,80,4390,1240,990.1,978.6,11.5,0.902,0.648,0.0566,1.55,0.135,4,0.3,1.85,0.161,9.61,0,0,0,0,0,0,0
2011-05-04,2010,8,31,124,5659.3,0.047,1,Wet,71,14,18,24,213,340,0.06,5319,0.94,1100,4220,29,4,7,56,4120,100,18,25,80,4340,1240,990.1,978.5,11.5,0.904,0.648,0.0562,1.55,0.135,4,0.3,1.85,0.161,9.68,0,0,0,0,0,0,0
2011-05-05,2010,8,31,125,5596.7,0.049,1,Wet,71,14,18,24,213,340,0.061,5257,0.94,1100,4160,29,4,7,56,4060,100,18,25,80,4270,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.77,0,0,0,0,0,0,0
2011-05-06,2010,8,32,126,5534.4,0.051,1,Wet,71,14,18,24,213,340,0.061,5194,0.94,1100,4090,29,4,7,56,4000,100,18,25,80,4210,1240,990,978.3,11.7,0.908,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.86,0,0,0,0,0,0,0
2011-05-07,2010,8,32,127,5472.2,0.053,1,Wet,71,14,18,24,213,340,0.062,5132,0.94,1100,4030,29,4,7,56,3940,100,18,25,80,4150,1240,990,978.2,11.8,0.91,0.648,0.0549,1.56,0.132,4,0.3,1.86,0.157,9.95,0,0,0,0,0,0,0
2011-05-08,2010,8,32,128,5410.2,0.055,1,Wet,71,14,18,24,213,340,0.063,5070,0.94,1100,3970,29,4,7,56,3870,100,18,25,80,4090,1240,990,978.1,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.875,0.97,0.848,23.7,21,84.1,2020
2011-05-09,2010,8,32,129,5348.4,0.057,1,Wet,71,14,18,24,213,340,0.064,5008,0.94,1100,3910,29,4,7,56,3810,100,18,25,80,4030,1240,990,978,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.4,85.7,2060
2011-05-10,2010,8,32,130,5286.7,0.059,1,Wet,71,14,18,24,213,340,0.064,4947,0.94,1100,3850,29,4,7,56,3750,100,18,25,80,3960,1240,990,978,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.8,87.3,2100
2011-05-11,2010,8,32,131,5225.3,0.062,1,Wet,71,14,18,24,213,340,0.065,4885,0.94,1100,3790,29,4,7,56,3690,100,18,25,80,3900,1240,990,977.9,12.2,0.917,0.648,0.0533,1.57,0.129,4,0.3,1.87,0.153,10.3,0.884,0.97,0.858,24.6,22.2,89,2140
2011-05-12,2010,8,32,132,5164,0.064,1,Wet,71,14,18,24,213,340,0.066,4824,0.93,1100,3720,29,4,7,56,3630,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.6,2180
2011-05-13,2010,8,33,133,5112.3,0.066,1,Wet,71,14,18,24,213,340,0.067,4772,0.93,1100,3670,29,4,7,56,3580,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.864,25.1,23,92,2210
2011-05-14,2010,8,33,134,5060.8,0.068,1,Wet,71,14,18,24,213,340,0.067,4721,0.93,1100,3620,29,4,7,56,3530,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.5,2240
2011-05-15,2010,8,33,135,5000,0.071,1,Wet,71,14,18,24,213,340,0.068,4660,0.93,1100,3560,29,4,7,56,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.2,2280
2011-05-16,2010,8,33,136,4939.4,0.073,1,Wet,71,14,18,24,213,340,0.069,4599,0.93,1100,3500,29,4,7,56,3400,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.3,97.2,2330
2011-05-17,2010,8,33,137,4879.1,0.075,1,Wet,71,14,18,24,213,340,0.07,4539,0.93,1100,3440,29,4,7,56,3340,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2011-05-18,2010,8,33,138,4809.7,0.078,1,Wet,71,14,18,24,213,340,0.071,4470,0.93,1100,3370,29,4,7,56,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2011-05-19,2010,8,33,139,4740.5,0.081,1,Wet,71,14,18,24,213,340,0.072,4401,0.93,1100,3300,29,4,7,56,3210,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.121,4,0.3,1.87,0.145,11.1,0.911,0.97,0.884,27.2,26.1,104,2500
2011-05-20,2010,8,34,140,4671.6,0.084,1,Wet,71,14,18,24,213,340,0.073,4332,0.93,1100,3230,29,4,7,56,3140,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2011-05-21,2010,8,34,141,4603,0.086,1,Wet,71,14,18,24,213,340,0.074,4263,0.93,1100,3160,29,4,7,56,3070,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2011-05-22,2010,8,34,142,4534.7,0.089,1,Wet,71,14,18,24,213,340,0.075,4195,0.93,1100,3100,29,4,7,56,3000,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2011-05-23,2010,8,34,143,4466.6,0.092,1,Wet,71,14,18,24,213,340,0.076,4127,0.92,1100,3030,29,4,7,56,2930,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2011-05-24,2010,8,34,144,4398.8,0.095,1,Wet,71,14,18,24,213,340,0.077,4059,0.92,1100,2960,29,4,7,56,2860,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2011-05-25,2010,8,34,145,4313.3,0.099,1,Wet,71,14,18,24,213,340,0.079,3973,0.92,1100,2870,29,4,7,56,2780,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2011-05-26,2010,8,34,146,4228.3,0.1,1,Wet,71,14,18,24,213,340,0.08,3888,0.92,1100,2790,29,4,7,56,2690,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2011-05-27,2010,8,35,147,4143.7,0.11,1,Wet,71,14,18,24,213,340,0.082,3804,0.92,1100,2700,29,4,7,56,2610,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2011-05-28,2010,8,35,148,4059.6,0.11,1,Wet,71,14,18,24,213,340,0.084,3720,0.92,1100,2620,29,4,7,55,2530,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2011-05-29,2010,8,35,149,3976,0.11,1,Wet,71,14,18,24,213,340,0.086,3636,0.91,1100,2540,29,4,7,52,2440,100,18,25,76,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2011-05-30,2010,8,35,150,3901.6,0.12,1,Wet,71,14,18,24,213,340,0.087,3562,0.91,1100,2460,29,4,7,50,2370,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2011-05-31,2010,8,35,151,3827.5,0.12,1,Wet,71,14,18,24,213,340,0.089,3488,0.91,1100,2390,29,4,7,48,2300,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-06-01,2010,9,35,152,3753.9,0.12,1,Wet,67,13,15,17,181,293,0.078,3461,0.92,1100,2360,33,5,10,54,2260,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2011-06-02,2010,9,35,153,3680.6,0.13,1,Wet,67,13,15,17,181,293,0.08,3388,0.92,1100,2290,33,5,10,52,2190,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-06-03,2010,9,36,154,3607.8,0.13,1,Wet,67,13,15,17,181,293,0.081,3315,0.92,1100,2220,33,5,10,49,2120,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2011-06-04,2010,9,36,155,3535.4,0.13,1,Wet,67,13,15,17,181,293,0.083,3242,0.92,1100,2140,33,5,10,47,2050,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2011-06-05,2010,9,36,156,3463.3,0.14,1,Wet,67,13,15,17,181,293,0.085,3170,0.92,1100,2070,33,5,10,45,1980,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2011-06-06,2010,9,36,157,3391.8,0.14,1,Wet,67,13,15,17,181,293,0.086,3099,0.91,1100,2000,33,5,10,43,1910,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-06-07,2010,9,36,158,3328.9,0.14,1,Wet,67,13,15,17,181,293,0.088,3036,0.91,1100,1940,33,5,10,41,1850,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2011-06-08,2010,9,36,159,3258.2,0.15,1,Wet,67,13,15,17,181,293,0.09,2965,0.91,1100,1870,33,5,10,39,1780,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2011-06-09,2010,9,36,160,3171.3,0.16,1,Wet,67,13,15,17,181,293,0.092,2878,0.91,1100,1780,33,5,10,36,1690,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2011-06-10,2010,9,37,161,3093.3,0.16,1,Wet,67,13,15,17,181,293,0.095,2800,0.91,1100,1700,33,5,10,34,1620,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-06-11,2010,9,37,162,3015.9,0.17,1,Wet,67,13,15,17,181,293,0.097,2723,0.9,1100,1620,33,5,10,32,1540,100,18,25,49,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2011-06-12,2010,9,37,163,2939.1,0.17,1,Wet,67,13,15,17,181,293,0.1,2646,0.9,1100,1550,33,5,10,29,1470,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2011-06-13,2010,9,37,164,2862.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2570,0.9,1100,1470,33,5,10,27,1400,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2011-06-14,2010,9,37,165,2795.2,0.18,1,Wet,67,13,15,17,181,293,0.1,2502,0.9,1100,1400,33,5,10,25,1330,100,18,25,42,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2011-06-15,2010,9,37,166,2728,0.19,1,Wet,67,13,15,17,181,293,0.11,2435,0.89,1100,1340,33,5,10,23,1260,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-06-16,2010,9,37,167,2661.3,0.19,1,Wet,67,13,15,17,181,293,0.11,2368,0.89,1100,1270,33,5,10,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-06-17,2010,9,38,168,2595.1,0.2,1,Wet,67,13,15,17,181,293,0.11,2302,0.89,1100,1200,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2011-06-18,2010,9,38,169,2537.2,0.2,1,Wet,67,13,15,17,181,293,0.12,2244,0.89,1100,1140,33,5,10,17,1080,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-06-19,2010,9,38,170,2479.6,0.2,1,Wet,67,13,15,17,181,293,0.12,2187,0.88,1100,1090,33,5,10,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-06-20,2010,9,38,171,2422.5,0.21,1,Wet,67,13,15,17,181,293,0.12,2129,0.88,1100,1030,33,5,10,14,967,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-06-21,2010,9,38,172,2365.8,0.21,1,Wet,67,13,15,17,181,293,0.12,2073,0.88,1100,973,33,5,10,12,913,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-06-22,2010,9,38,173,2309.5,0.22,1,Wet,67,13,15,17,181,293,0.13,2017,0.87,1100,917,33,5,10,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2011-06-23,2010,9,38,174,2253.7,0.22,1,Wet,67,13,15,17,181,293,0.13,1961,0.87,1100,861,33,5,10,9,804,100,18,25,26,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-06-24,2010,9,39,175,2183.6,0.23,1,Wet,67,13,15,17,181,293,0.13,1891,0.87,1100,791,33,5,10,7,736,100,18,25,24,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-06-25,2010,9,39,176,2114.3,0.24,1,Wet,67,13,15,17,181,293,0.14,1821,0.86,1100,721,33,5,10,5,668,100,18,25,22,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2011-06-26,2010,9,39,177,2045.8,0.24,1,Wet,67,13,15,17,181,293,0.14,1753,0.86,1100,653,33,5,10,3,602,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-06-27,2010,9,39,178,1985.2,0.25,1,Wet,67,13,15,17,181,293,0.15,1692,0.85,1100,592,33,5,10,1,543,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-06-28,2010,9,39,179,1925.2,0.25,1,Wet,67,13,15,17,181,293,0.15,1632,0.85,1100,532,33,5,10,-1,485,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-06-29,2010,9,39,180,1872.8,0.26,1,Wet,67,13,15,17,181,293,0.16,1580,0.84,1100,480,33,5,10,-3,435,100,18,25,14,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2011-06-30,2010,9,39,181,1821,0.26,1,Wet,67,13,15,17,181,293,0.16,1528,0.84,1100,428,33,5,10,-4,384,100,18,25,13,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-07-01,2010,10,40,182,1769.7,0.27,1,Wet,63,12,13,13,155,256,0.14,1514,0.85,1100,414,37,6,12,-1,360,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2011-07-02,2010,10,40,183,1719,0.27,1,Wet,63,12,13,13,155,256,0.15,1463,0.85,1100,363,37,6,11,-2,311,100,18,24,11,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-07-03,2010,10,40,184,1675.5,0.28,1,Wet,63,12,13,13,155,256,0.15,1419,0.85,1100,319,37,6,10,-3,269,100,18,23,10,424,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2011-07-04,2010,10,40,185,1632.4,0.29,1,Wet,63,12,13,13,155,256,0.16,1376,0.84,1100,276,37,6,8,-5,230,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2011-07-05,2010,10,40,186,1589.8,0.29,1,Wet,63,12,13,13,155,256,0.16,1334,0.84,1100,234,37,6,7,-6,190,100,18,20,7,345,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-07-06,2010,10,40,187,1547.7,0.3,1,Wet,63,12,13,13,155,256,0.17,1292,0.83,1100,192,37,6,6,-7,150,100,18,19,6,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-07-07,2010,10,40,188,1512.5,0.3,1,Wet,63,12,13,13,155,256,0.17,1256,0.83,1100,156,35,5,5,-8,119,98,17,18,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-07-08,2010,10,41,189,1477.6,0.31,1,Wet,63,12,13,13,155,256,0.17,1222,0.83,1100,122,28,4,4,-9,95,91,16,17,4,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-07-09,2010,10,41,190,1443.1,0.32,1,Wet,63,12,13,13,155,256,0.18,1187,0.82,1100,87,20,3,3,-10,71,83,15,16,3,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-07-10,2010,10,41,191,1408.9,0.32,1,Wet,63,12,13,13,155,256,0.18,1153,0.82,1100,53,12,2,2,-11,48,75,14,15,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2011-07-11,2010,10,41,192,1363,0.33,1,Wet,63,12,13,13,155,256,0.19,1107,0.81,1100,7,2,0,0,-13,18,65,12,13,0,173,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-07-12,2010,10,41,193,1305.9,0.34,1,Wet,63,12,13,13,155,256,0.2,1050,0.8,1050,0,0,0,0,-13,13,63,12,13,0,168,1140,990,968.9,21.1,0.754,0.535,0.0253,1.29,0.061,4,0.29,1.58,0.0747,19.6,0.954,0.98,0.935,48,47.1,188,4520
2011-07-13,2010,10,41,194,1255.9,0.34,1,Wet,63,12,13,13,155,256,0.2,999.9,0.8,999.9,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.681,0.423,0.0199,1.1,0.0518,4,0.28,1.38,0.065,19.9,0.955,0.98,0.936,46.6,45.7,183,4390
2011-07-14,2010,10,41,195,1207,0.35,1,Wet,63,12,13,13,155,256,0.21,951,0.79,951,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.6,21.4,0.609,0.399,0.0186,1.01,0.047,4,0.263,1.27,0.0593,20.2,0.955,0.98,0.936,44.9,44,176,4230
2011-07-15,2010,10,42,196,1164.8,0.35,1,Wet,63,12,13,13,155,256,0.22,908.8,0.78,908.8,0,0,0,0,-13,13,63,12,13,0,168,997,990,968.4,21.6,0.567,0.379,0.0176,0.946,0.0438,4,0.249,1.2,0.0554,20.4,0.955,0.98,0.936,43.4,42.5,170,4080
2011-07-16,2010,10,42,197,1129,0.36,1,Wet,63,12,13,13,155,256,0.23,873,0.77,873,0,0,0,0,-13,13,63,12,13,0,168,961,990,968.3,21.7,0.535,0.362,0.0167,0.896,0.0413,4,0.237,1.13,0.0522,20.6,0.954,0.98,0.935,42,41.2,165,3950
2011-07-17,2010,10,42,198,1093.9,0.36,1,Wet,63,12,13,13,155,256,0.23,837.9,0.77,837.9,0,0,0,0,-13,13,63,12,13,0,168,926,990,968.2,21.8,0.503,0.345,0.0158,0.847,0.0388,4,0.225,1.07,0.0492,20.7,0.953,0.977,0.932,40.6,39.7,159,3810
2011-07-18,2010,10,42,199,1064.9,0.37,1,Wet,63,12,13,13,155,256,0.24,808.9,0.76,808.9,0,0,0,0,-13,13,63,12,13,0,168,897,990,968.1,21.9,0.476,0.33,0.0151,0.806,0.0368,4,0.215,1.02,0.0467,20.9,0.953,0.975,0.929,39.4,38.5,154,3690
2011-07-19,2010,10,42,200,1036.4,0.37,1,Wet,63,12,13,13,155,256,0.25,780.4,0.75,780.4,0,0,0,0,-13,13,63,12,13,0,168,868,990,968,22,0.45,0.317,0.0144,0.767,0.0349,3,0.288,1.05,0.048,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2011-07-20,2010,10,42,201,1008.6,0.38,1,Wet,63,12,13,13,155,256,0.25,752.6,0.75,752.6,0,0,0,0,-13,13,63,12,13,0,168,841,990,967.9,22.1,0.424,0.303,0.0137,0.728,0.033,3,0.281,1.01,0.0457,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2011-07-21,2010,10,42,202,986.32,0.38,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2011-07-22,2010,10,43,203,964.53,0.39,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2011-07-23,2010,10,43,204,943.24,0.39,1,Wet,63,12,13,13,155,256,0.27,687.2,0.73,687.2,0,0,0,0,-13,13,63,12,13,0,168,775,990,967.7,22.3,0.367,0.26,0.0116,0.627,0.0281,3,0.252,0.879,0.0394,21.4,0.956,0.98,0.937,46.1,45.2,135,3250
2011-07-24,2010,10,43,205,922.5,0.4,1,Wet,63,12,13,13,155,256,0.28,666.5,0.72,666.5,0,0,0,0,-13,13,63,12,13,0,168,755,990,967.6,22.4,0.355,0.246,0.011,0.602,0.0268,3,0.242,0.844,0.0377,21.6,0.956,0.98,0.937,44.9,44,132,3170
2011-07-25,2010,10,43,206,902.33,0.4,1,Wet,63,12,13,13,155,256,0.28,646.3,0.72,646.3,0,0,0,0,-13,13,63,12,13,0,168,734,990,967.5,22.5,0.344,0.233,0.0103,0.577,0.0256,3,0.233,0.81,0.036,21.7,0.955,0.98,0.936,43.8,42.9,129,3090
2011-07-26,2010,10,43,207,887.07,0.41,1,Wet,63,12,13,13,155,256,0.29,631.1,0.71,631.1,0,0,0,0,-13,13,63,12,13,0,168,719,990,967.4,22.6,0.335,0.223,0.00987,0.558,0.0247,3,0.226,0.784,0.0348,21.8,0.955,0.98,0.936,42.9,42,126,3030
2011-07-27,2010,10,43,208,872.22,0.41,1,Wet,63,12,13,13,155,256,0.29,616.2,0.71,616.2,0,0,0,0,-13,13,63,12,13,0,168,704,990,967.4,22.6,0.327,0.213,0.0094,0.539,0.0239,3,0.22,0.759,0.0336,21.9,0.954,0.98,0.935,42,41.2,124,2960
2011-07-28,2010,10,43,209,857.81,0.42,1,Wet,63,12,13,13,155,256,0.3,601.8,0.7,601.8,0,0,0,0,-13,13,63,12,13,0,168,690,990,967.3,22.7,0.319,0.203,0.00896,0.522,0.023,3,0.213,0.735,0.0324,21.9,0.954,0.979,0.934,41.2,40.3,121,2900
2011-07-29,2010,10,44,210,843.87,0.42,1,Wet,63,12,13,13,155,256,0.3,587.9,0.7,587.9,0,0,0,0,-13,13,63,12,13,0,168,676,990,967.3,22.7,0.311,0.194,0.00852,0.504,0.0222,3,0.207,0.711,0.0313,22,0.953,0.977,0.931,40.3,39.4,118,2840
2011-07-30,2010,10,44,211,830.46,0.42,1,Wet,63,12,13,13,155,256,0.31,574.5,0.69,574.5,0,0,0,0,-13,13,63,12,13,0,168,662,990,967.2,22.8,0.303,0.185,0.00811,0.488,0.0214,3,0.201,0.689,0.0302,22.1,0.952,0.975,0.928,39.5,38.5,116,2770
2011-07-31,2010,10,44,212,817.64,0.43,1,Wet,63,12,13,13,155,256,0.31,561.6,0.69,561.6,0,0,0,0,-13,13,63,12,13,0,168,650,990,967.2,22.8,0.296,0.176,0.00772,0.472,0.0207,3,0.195,0.667,0.0292,22.2,0.951,0.973,0.926,38.7,37.7,113,2710
2011-08-01,2010,11,44,213,805.49,0.43,1,Wet,58,10,10,7,117,202,0.25,603.5,0.75,603.5,0,0,0,0,-7,7,58,10,10,0,124,681,990,967.1,22.9,0.314,0.204,0.00892,0.518,0.0226,3,0.214,0.732,0.032,22.1,0.954,0.98,0.935,41.7,40.8,123,2940
2011-08-02,2010,11,44,214,794.14,0.44,1,Wet,58,10,10,7,117,202,0.25,592.1,0.75,592.1,0,0,0,0,-7,7,58,10,10,0,124,670,990,967.1,22.9,0.307,0.197,0.00857,0.504,0.022,3,0.209,0.713,0.0311,22.2,0.954,0.978,0.933,41,40.1,120,2890
2011-08-03,2010,11,44,215,783.79,0.44,1,Wet,58,10,10,7,117,202,0.26,581.8,0.74,581.8,0,0,0,0,-7,7,58,10,10,0,124,660,990,967,23,0.301,0.19,0.00826,0.491,0.0214,3,0.204,0.695,0.0303,22.3,0.953,0.977,0.931,40.4,39.4,118,2840
2011-08-04,2010,11,44,216,774.84,0.45,1,Wet,58,10,10,7,117,202,0.26,572.8,0.74,572.8,0,0,0,0,-7,7,58,10,10,0,124,651,990,967,23,0.296,0.184,0.00798,0.48,0.0209,3,0.2,0.68,0.0296,22.3,0.952,0.976,0.929,39.8,38.8,116,2800
2011-08-05,2010,11,45,217,767.58,0.45,1,Wet,58,10,10,7,117,202,0.26,565.6,0.74,565.6,0,0,0,0,-7,7,58,10,10,0,124,644,990,967,23,0.292,0.179,0.00776,0.471,0.0205,3,0.197,0.668,0.029,22.4,0.952,0.975,0.928,39.3,38.3,115,2760
2011-08-06,2010,11,45,218,753.64,0.46,1,Wet,58,10,10,7,117,202,0.27,551.6,0.73,551.6,0,0,0,0,-7,7,58,10,10,0,124,630,990,966.9,23.1,0.284,0.169,0.00734,0.454,0.0197,3,0.191,0.645,0.0279,22.4,0.951,0.973,0.925,38.5,37.4,112,2690
2011-08-07,2010,11,45,219,741.33,0.46,1,Wet,58,10,10,7,117,202,0.27,539.3,0.73,539.3,0,0,0,0,-7,7,58,10,10,0,124,617,990,966.9,23.1,0.277,0.161,0.00697,0.439,0.019,3,0.185,0.624,0.027,22.5,0.95,0.971,0.922,37.7,36.6,110,2640
2011-08-08,2010,11,45,220,728.48,0.46,1,Wet,58,10,10,7,117,202,0.28,526.5,0.72,526.5,0,0,0,0,-7,7,58,10,10,0,124,604,990,966.8,23.2,0.27,0.153,0.00659,0.423,0.0182,3,0.179,0.602,0.026,22.6,0.949,0.97,0.92,36.9,35.8,107,2580
2011-08-09,2010,11,45,221,715.63,0.47,1,Wet,58,10,10,7,117,202,0.28,513.6,0.72,513.6,0,0,0,0,-7,7,58,10,10,0,124,592,990,966.8,23.2,0.263,0.144,0.0062,0.407,0.0175,3,0.174,0.58,0.025,22.7,0.948,0.97,0.919,36,35,105,2520
2011-08-10,2010,11,45,222,704.42,0.47,1,Wet,58,10,10,7,117,202,0.29,502.4,0.71,502.4,0,0,0,0,-7,7,58,10,10,0,124,580,990,966.7,23.3,0.256,0.137,0.00587,0.393,0.0169,3,0.169,0.562,0.0241,22.7,0.946,0.97,0.918,35.3,34.3,103,2470
2011-08-11,2010,11,45,223,692.66,0.48,1,Wet,58,10,10,7,117,202,0.29,490.7,0.71,490.7,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.0056,0.38,0.0163,2,0.274,0.654,0.028,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2011-08-12,2010,11,46,224,680.9,0.48,1,Wet,58,10,10,7,117,202,0.3,478.9,0.7,478.9,0,0,0,0,-7,7,58,10,10,0,124,557,990,966.6,23.4,0.243,0.125,0.00535,0.368,0.0157,2,0.266,0.634,0.0271,22.7,0.957,0.98,0.937,51.1,48.2,96.4,2310
2011-08-13,2010,11,46,225,669.69,0.49,1,Wet,58,10,10,7,117,202,0.3,467.7,0.7,467.7,0,0,0,0,-7,7,58,10,10,0,124,546,990,966.6,23.4,0.237,0.12,0.00511,0.356,0.0152,2,0.258,0.615,0.0262,22.8,0.957,0.98,0.938,50.1,48.2,96.4,2310
2011-08-14,2010,11,46,226,659.57,0.49,1,Wet,58,10,10,7,117,202,0.31,457.6,0.69,457.6,0,0,0,0,-7,7,58,10,10,0,124,536,990,966.5,23.5,0.231,0.115,0.0049,0.346,0.0147,2,0.251,0.597,0.0255,22.9,0.958,0.98,0.938,49.1,48.1,96.3,2310
2011-08-15,2010,11,46,227,648.91,0.49,1,Wet,58,10,10,7,117,202,0.31,446.9,0.69,446.9,0,0,0,0,-7,7,58,10,10,0,124,525,990,966.5,23.5,0.225,0.11,0.00468,0.335,0.0142,2,0.244,0.579,0.0246,22.9,0.958,0.98,0.939,48.1,47.2,94.3,2260
2011-08-16,2010,11,46,228,638.79,0.5,1,Wet,58,10,10,7,117,202,0.32,436.8,0.68,436.8,0,0,0,0,-7,7,58,10,10,0,124,515,990,966.5,23.5,0.219,0.105,0.00447,0.324,0.0138,2,0.237,0.562,0.0239,23,0.957,0.98,0.938,47.1,46.2,92.4,2220
2011-08-17,2010,11,46,229,628.67,0.5,1,Wet,58,10,10,7,117,202,0.32,426.7,0.68,426.7,0,0,0,0,-7,7,58,10,10,0,124,505,990,966.4,23.6,0.214,0.1,0.00426,0.314,0.0133,2,0.231,0.545,0.0231,23,0.957,0.98,0.937,46.1,45.2,90.4,2170
2011-08-18,2010,11,46,230,619.65,0.51,1,Wet,58,10,10,7,117,202,0.33,417.6,0.67,417.6,0,0,0,0,-7,7,58,10,10,0,124,496,990,966.4,23.6,0.21,0.0961,0.00407,0.307,0.013,2,0.224,0.531,0.0225,23.1,0.956,0.98,0.937,45.2,44.3,88.6,2130
2011-08-19,2010,11,47,231,610.08,0.51,1,Wet,58,10,10,7,117,202,0.33,408.1,0.67,408.1,0,0,0,0,-7,7,58,10,10,0,124,486,990,966.3,23.7,0.207,0.0916,0.00387,0.299,0.0126,2,0.218,0.517,0.0218,23.1,0.955,0.98,0.936,44.2,43.4,86.7,2080
2011-08-20,2010,11,47,232,600.51,0.51,1,Wet,58,10,10,7,117,202,0.34,398.5,0.66,398.5,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0871,0.00368,0.291,0.0123,2,0.211,0.502,0.0212,23.2,0.955,0.98,0.936,43.3,42.4,84.8,2040
2011-08-21,2010,11,47,233,591.49,0.52,1,Wet,58,10,10,7,117,202,0.34,389.5,0.66,389.5,0,0,0,0,-7,7,58,10,10,0,124,467,990,966.3,23.7,0.201,0.0828,0.00349,0.283,0.0119,2,0.205,0.489,0.0206,23.2,0.954,0.98,0.934,42.3,41.5,83,1990
2011-08-22,2010,11,47,234,583.56,0.52,1,Wet,58,10,10,7,117,202,0.35,381.6,0.65,381.6,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0791,0.00333,0.277,0.0116,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.3,1950
2011-08-23,2010,11,47,235,575.08,0.53,1,Wet,58,10,10,7,117,202,0.35,373.1,0.65,373.1,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0751,0.00315,0.27,0.0113,2,0.194,0.464,0.0195,23.3,0.952,0.977,0.93,40.6,39.7,79.4,1910
2011-08-24,2010,11,47,236,566.6,0.53,1,Wet,58,10,10,7,117,202,0.36,364.6,0.64,364.6,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.1,23.9,0.192,0.0711,0.00298,0.263,0.011,2,0.189,0.451,0.0189,23.4,0.95,0.976,0.927,39.8,38.8,77.6,1860
2011-08-25,2010,11,47,237,558.13,0.54,1,Wet,58,10,10,7,117,202,0.36,356.1,0.64,356.1,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.0671,0.00281,0.256,0.0107,2,0.183,0.439,0.0184,23.4,0.949,0.974,0.924,38.9,37.9,75.7,1820
2011-08-26,2010,11,48,238,550.2,0.54,1,Wet,58,10,10,7,117,202,0.37,348.2,0.63,348.2,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0634,0.00265,0.249,0.0104,2,0.178,0.427,0.0178,23.5,0.948,0.972,0.922,38,37,73.9,1770
2011-08-27,2010,11,48,239,542.27,0.54,1,Wet,58,10,10,7,117,202,0.37,340.3,0.63,340.3,0,0,0,0,-7,7,58,10,10,0,124,418,990,966,24,0.183,0.0596,0.00249,0.243,0.0101,2,0.172,0.415,0.0173,23.5,0.947,0.97,0.919,37.2,36.1,72.2,1730
2011-08-28,2010,11,48,240,535.43,0.55,1,Wet,58,10,10,7,117,202,0.38,333.4,0.62,333.4,0,0,0,0,-7,7,58,10,10,0,124,411,990,966,24,0.181,0.0564,0.00235,0.237,0.00988,2,0.168,0.405,0.0169,23.6,0.946,0.97,0.918,36.5,35.4,70.8,1700
2011-08-29,2010,11,48,241,528.05,0.55,1,Wet,58,10,10,7,117,202,0.38,326.1,0.62,326.1,0,0,0,0,-7,7,58,10,10,0,124,404,990,966,24,0.178,0.0529,0.0022,0.231,0.00962,2,0.163,0.394,0.0164,23.6,0.945,0.97,0.917,35.7,34.6,69.3,1660
2011-08-30,2010,11,48,242,520.67,0.56,1,Wet,58,10,10,7,117,202,0.39,318.7,0.61,318.7,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0494,0.00205,0.225,0.00935,2,0.158,0.383,0.0159,23.7,0.944,0.97,0.915,34.9,33.9,67.7,1630
2011-08-31,2010,11,48,243,513.28,0.56,1,Wet,58,10,10,7,117,202,0.39,311.3,0.61,311.3,0,0,0,0,-7,7,58,10,10,0,124,389,990,965.9,24.1,0.173,0.0459,0.00191,0.219,0.00908,2,0.153,0.371,0.0154,23.7,0.943,0.97,0.914,34.1,33.1,66.2,1590
2011-09-01,2010,12,48,244,506.45,0.56,1,Wet,48,8,7,4,79,146,0.29,360.4,0.71,360.4,0,0,0,0,-4,4,48,8,7,0,83,423,990,965.9,24.1,0.185,0.0691,0.00287,0.254,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2011-09-02,2010,12,49,245,497.97,0.57,1,Wet,48,8,7,4,79,146,0.29,352,0.71,352,0,0,0,0,-4,4,48,8,7,0,83,415,990,965.8,24.2,0.182,0.0651,0.0027,0.247,0.0102,2,0.18,0.427,0.0177,23.7,0.949,0.974,0.924,38.9,37.8,75.7,1820
2011-09-03,2010,12,49,246,490.04,0.57,1,Wet,48,8,7,4,79,146,0.3,344,0.7,344,0,0,0,0,-4,4,48,8,7,0,83,407,990,965.8,24.2,0.179,0.0614,0.00254,0.241,0.00994,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
2011-09-04,2010,12,49,247,482.11,0.58,1,Wet,48,8,7,4,79,146,0.3,336.1,0.7,336.1,0,0,0,0,-4,4,48,8,7,0,83,399,990,965.8,24.2,0.176,0.0576,0.00238,0.234,0.00966,2,0.169,0.403,0.0166,23.8,0.946,0.97,0.918,37.2,36,72.1,1730
2011-09-05,2010,12,49,248,475.28,0.58,1,Wet,48,8,7,4,79,146,0.31,329.3,0.69,329.3,0,0,0,0,-4,4,48,8,7,0,83,392,990,965.7,24.3,0.174,0.0544,0.00224,0.228,0.00941,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2011-09-06,2010,12,49,249,467.89,0.59,1,Wet,48,8,7,4,79,146,0.31,321.9,0.69,321.9,0,0,0,0,-4,4,48,8,7,0,83,385,990,965.7,24.3,0.171,0.0509,0.0021,0.222,0.00915,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.6,34.6,69.1,1660
2011-09-07,2010,12,49,250,460.51,0.59,1,Wet,48,8,7,4,79,146,0.32,314.5,0.68,314.5,0,0,0,0,-4,4,48,8,7,0,83,378,990,965.7,24.3,0.169,0.0474,0.00195,0.216,0.00889,2,0.155,0.371,0.0153,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2011-09-08,2010,12,49,251,453.67,0.6,1,Wet,48,8,7,4,79,146,0.32,307.7,0.68,307.7,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.166,0.0442,0.00182,0.211,0.00864,2,0.15,0.361,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2011-09-09,2010,12,50,252,446.84,0.6,1,Wet,48,8,7,4,79,146,0.33,300.8,0.67,300.8,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.041,0.00168,0.205,0.0084,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
2011-09-10,2010,12,50,253,441.1,0.61,1,Wet,48,8,7,4,79,146,0.33,295.1,0.67,295.1,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0383,0.00157,0.2,0.0082,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.7,31.8,63.5,1520
2011-09-11,2010,12,50,254,434.81,0.61,1,Wet,48,8,7,4,79,146,0.34,288.8,0.66,288.8,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0353,0.00144,0.195,0.00798,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.2,1490
2011-09-12,2010,12,50,255,428.52,0.62,1,Wet,48,8,7,4,79,146,0.34,282.5,0.66,282.5,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.157,0.0323,0.00132,0.19,0.00776,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
2011-09-13,2010,12,50,256,422.23,0.62,1,Wet,48,8,7,4,79,146,0.35,276.2,0.65,276.2,0,0,0,0,-4,4,48,8,7,0,83,339,990,965.5,24.5,0.155,0.0294,0.0012,0.185,0.00754,2,0.129,0.314,0.0128,24.2,0.936,0.97,0.907,30.6,29.7,59.5,1430
2011-09-14,2010,12,50,257,416.49,0.63,1,Wet,48,8,7,4,79,146,0.35,270.5,0.65,270.5,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0267,0.00109,0.18,0.00734,2,0.125,0.305,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2011-09-15,2010,12,50,258,410.74,0.63,1,Wet,48,8,7,4,79,146,0.35,264.7,0.65,264.7,0,0,0,0,-4,4,48,8,7,0,83,328,990,965.4,24.6,0.151,0.024,0.000976,0.175,0.00713,2,0.121,0.296,0.0121,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2011-09-16,2010,12,51,259,405,0.64,1,Wet,48,8,7,4,79,146,0.36,259,0.64,259,0,0,0,0,-4,4,48,8,7,0,83,322,990,965.4,24.6,0.149,0.0212,0.000865,0.17,0.00693,2,0.117,0.288,0.0117,24.3,0.932,0.97,0.904,28.7,27.9,55.8,1340
2011-09-17,2010,12,51,260,400.35,0.64,1,Wet,48,8,7,4,79,146,0.36,254.3,0.64,254.3,0,0,0,0,-4,4,48,8,7,0,83,317,990,965.4,24.6,0.148,0.0191,0.000775,0.167,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2011-09-18,2010,12,51,261,395.16,0.65,1,Wet,48,8,7,4,79,146,0.37,249.2,0.63,249.2,0,0,0,0,-4,4,48,8,7,0,83,312,990,965.4,24.6,0.146,0.0169,0.000687,0.163,0.0066,2,0.111,0.273,0.0111,24.4,0.929,0.97,0.902,27.7,26.8,53.6,1290
2011-09-19,2010,12,51,262,389.96,0.65,1,Wet,48,8,7,4,79,146,0.37,244,0.63,244,0,0,0,0,-4,4,48,8,7,0,83,307,990,965.3,24.7,0.144,0.0165,0.000669,0.16,0.00651,2,0.107,0.268,0.0109,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
2011-09-20,2010,12,51,263,384.77,0.66,1,Wet,48,8,7,4,79,146,0.38,238.8,0.62,238.8,0,0,0,0,-4,4,48,8,7,0,83,302,990,965.3,24.7,0.142,0.016,0.00065,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2011-09-21,2010,12,51,264,379.57,0.66,1,Wet,48,8,7,4,79,146,0.39,233.6,0.61,233.6,0,0,0,0,-4,4,48,8,7,0,83,297,990,965.3,24.7,0.14,0.0156,0.000632,0.156,0.00631,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2011-09-22,2010,12,51,265,374.92,0.67,1,Wet,48,8,7,4,79,146,0.39,228.9,0.61,228.9,0,0,0,0,-4,4,48,8,7,0,83,292,990,965.3,24.7,0.139,0.0152,0.000615,0.154,0.00622,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2011-09-23,2010,12,52,266,370.28,0.67,1,Wet,48,8,7,4,79,146,0.39,224.3,0.61,224.3,0,0,0,0,-4,4,48,8,7,0,83,287,990,965.3,24.7,0.137,0.0148,0.000599,0.152,0.00613,1,0.245,0.397,0.016,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2011-09-24,2010,12,52,267,365.63,0.67,1,Wet,48,8,7,4,79,146,0.4,219.6,0.6,219.6,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.135,0.0144,0.000582,0.15,0.00604,1,0.239,0.389,0.0157,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-09-25,2010,12,52,268,360.98,0.68,1,Wet,48,8,7,4,79,146,0.4,215,0.6,215,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000566,0.148,0.00596,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-09-26,2010,12,52,269,356.33,0.68,1,Wet,48,8,7,4,79,146,0.41,210.3,0.59,210.3,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000549,0.146,0.00587,1,0.226,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2011-09-27,2010,12,52,270,352.78,0.69,1,Wet,48,8,7,4,79,146,0.41,206.8,0.59,206.8,0,0,0,0,-4,4,48,8,7,0,83,270,990,965.2,24.8,0.131,0.0133,0.000537,0.144,0.0058,1,0.222,0.366,0.0147,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2011-09-28,2010,12,52,271,348.67,0.69,1,Wet,48,8,7,4,79,146,0.42,202.7,0.58,202.7,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.129,0.013,0.000522,0.142,0.00572,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2011-09-29,2010,12,52,272,344.57,0.7,1,Wet,48,8,7,4,79,146,0.42,198.6,0.58,198.6,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0126,0.000508,0.14,0.00565,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.6,44.7,44.7,1070
2011-09-30,2010,12,53,273,340.47,0.7,1,Wet,48,8,7,4,79,146,0.43,194.5,0.57,194.5,0,0,0,0,-4,4,48,8,7,0,83,257,990,965.1,24.9,0.126,0.0123,0.000493,0.139,0.00557,1,0.205,0.344,0.0138,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2011-10-01,2011,1,1,274,336.37,0.71,1,Wet,44,7,6,3,60,120,0.36,216.4,0.64,216.4,0,0,0,0,-3,3,44,7,6,0,63,273,990,965.1,24.9,0.132,0.0141,0.000568,0.146,0.00587,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2011-10-02,2011,1,1,275,334.46,0.71,1,Wet,44,7,6,3,60,120,0.36,214.5,0.64,214.5,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.00583,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-10-03,2011,1,1,276,333.09,0.71,1,Wet,44,7,6,3,60,120,0.36,213.1,0.64,213.1,0,0,0,0,-3,3,44,7,6,0,63,270,990,965.1,24.9,0.131,0.0139,0.000556,0.145,0.0058,1,0.23,0.375,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2011-10-04,2011,1,1,277,328.99,0.72,1,Wet,44,7,6,3,60,120,0.36,209,0.64,209,0,0,0,0,-3,3,44,7,6,0,63,266,990,965,25,0.129,0.0135,0.000542,0.143,0.00573,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-10-05,2011,1,1,278,324.89,0.72,1,Wet,44,7,6,3,60,120,0.37,204.9,0.63,204.9,0,0,0,0,-3,3,44,7,6,0,63,262,990,965,25,0.128,0.0132,0.000527,0.141,0.00565,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
