date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-10-06,2011,1,1,279,320.78,0.73,1,Wet,44,7,6,3,60,120,0.37,200.8,0.63,200.8,0,0,0,0,-3,3,44,7,6,0,63,258,990,965,25,0.127,0.0128,0.000513,0.139,0.00557,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
2011-10-07,2011,1,1,280,317.23,0.73,1,Wet,44,7,6,3,60,120,0.38,197.2,0.62,197.2,0,0,0,0,-3,3,44,7,6,0,63,254,990,965,25,0.125,0.0125,0.0005,0.138,0.00551,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2011-10-08,2011,1,2,281,313.67,0.74,1,Wet,44,7,6,3,60,120,0.38,193.7,0.62,193.7,0,0,0,0,-3,3,44,7,6,0,63,251,990,965,25,0.124,0.0122,0.000488,0.136,0.00544,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2011-10-09,2011,1,2,282,310.12,0.74,1,Wet,44,7,6,3,60,120,0.39,190.1,0.61,190.1,0,0,0,0,-3,3,44,7,6,0,63,247,990,965,25,0.123,0.0119,0.000475,0.135,0.00538,1,0.199,0.334,0.0133,24.7,0.952,0.98,0.933,43.9,43,43,1030
2011-10-10,2011,1,2,283,306.56,0.75,1,Wet,44,7,6,3,60,120,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,44,7,6,0,63,244,990,964.9,25.1,0.121,0.0116,0.000463,0.133,0.00531,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,43,42.2,42.2,1010
2011-10-11,2011,1,2,284,303.01,0.76,2,Mod_Wet,41,6,4,3,56,110,0.36,193,0.64,193,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2011-10-12,2011,1,2,285,299.46,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,189.5,0.63,189.5,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,42.9,42.9,1030
2011-10-13,2011,1,2,286,295.9,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,185.9,0.63,185.9,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2011-10-14,2011,1,2,287,292.35,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,182.3,0.62,182.3,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2011-10-15,2011,1,3,288,289.89,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,179.9,0.62,179.9,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2011-10-16,2011,1,3,289,286.88,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,176.9,0.62,176.9,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2011-10-17,2011,1,3,290,283.87,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2011-10-18,2011,1,3,291,280.86,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2011-10-19,2011,1,3,292,280.59,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-10-20,2011,1,3,293,278.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2011-10-21,2011,1,3,294,276.21,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2011-10-22,2011,1,4,295,273.75,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2011-10-23,2011,1,4,296,271.29,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2011-10-24,2011,1,4,297,268.28,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2011-10-25,2011,1,4,298,265.28,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2011-10-26,2011,1,4,299,262.27,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2011-10-27,2011,1,4,300,259.26,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2011-10-28,2011,1,4,301,256.8,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2011-10-29,2011,1,5,302,254.34,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2011-10-30,2011,1,5,303,251.88,0.86,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2011-10-31,2011,1,5,304,249.42,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2011-11-01,2011,2,5,305,248.05,0.87,2,Mod_Wet,40,6,4,3,53,106,0.43,142.1,0.57,142.1,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00782,0.000309,0.111,0.00439,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2011-11-02,2011,2,5,306,248.87,0.87,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2011-11-03,2011,2,5,307,249.14,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2011-11-04,2011,2,5,308,249.96,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,144,0.58,144,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00983,25.1,0.937,0.97,0.909,33.1,32.1,32.1,771
2011-11-05,2011,2,6,309,249.14,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2011-11-06,2011,2,6,310,251.06,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,145.1,0.58,145.1,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00808,0.000319,0.112,0.00445,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2011-11-07,2011,2,6,311,254.61,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,148.6,0.58,148.6,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2011-11-08,2011,2,6,312,256.53,0.85,2,Mod_Wet,40,6,4,3,53,106,0.41,150.5,0.59,150.5,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00855,0.000338,0.115,0.00454,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2011-11-09,2011,2,6,313,254.61,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,148.6,0.58,148.6,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2011-11-10,2011,2,6,314,252.7,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,146.7,0.58,146.7,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00822,0.000325,0.113,0.00448,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2011-11-11,2011,2,6,315,250.78,0.87,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2011-11-12,2011,2,7,316,249.96,0.87,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2011-11-13,2011,2,7,317,252.42,0.86,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2011-11-14,2011,2,7,318,254.34,0.86,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2011-11-15,2011,2,7,319,256.25,0.85,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2011-11-16,2011,2,7,320,257.62,0.85,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2011-11-17,2011,2,7,321,258.99,0.85,3,Normal,36,5,3,2,47,93,0.36,166,0.64,166,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2011-11-18,2011,2,7,322,261.99,0.84,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2011-11-19,2011,2,8,323,263.36,0.84,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2011-11-20,2011,2,8,324,264.73,0.84,3,Normal,36,5,3,2,47,93,0.35,171.7,0.65,171.7,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0103,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2011-11-21,2011,2,8,325,263.91,0.84,3,Normal,36,5,3,2,47,93,0.35,170.9,0.65,170.9,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2011-11-22,2011,2,8,326,263.09,0.84,3,Normal,36,5,3,2,47,93,0.35,170.1,0.65,170.1,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
2011-11-23,2011,2,8,327,263.36,0.84,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2011-11-24,2011,2,8,328,266.92,0.83,3,Normal,36,5,3,2,47,93,0.35,173.9,0.65,173.9,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000417,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,943
2011-11-25,2011,2,8,329,272.11,0.82,3,Normal,36,5,3,2,47,93,0.34,179.1,0.66,179.1,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00497,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2011-11-26,2011,2,9,330,276.76,0.81,3,Normal,36,5,3,2,47,93,0.34,183.8,0.66,183.8,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000451,0.127,0.00505,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
2011-11-27,2011,2,9,331,282.5,0.8,3,Normal,36,5,3,2,47,93,0.33,189.5,0.67,189.5,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000471,0.13,0.00516,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2011-11-28,2011,2,9,332,287.7,0.79,3,Normal,36,5,3,2,47,93,0.32,194.7,0.68,194.7,0,0,0,0,-2,2,36,5,3,0,49,239,990,964.9,25.1,0.12,0.0123,0.000489,0.132,0.00525,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-11-29,2011,2,9,333,292.89,0.77,3,Normal,36,5,3,2,47,93,0.32,199.9,0.68,199.9,0,0,0,0,-2,2,36,5,3,0,49,244,990,964.9,25.1,0.122,0.0127,0.000507,0.134,0.00535,1,0.212,0.347,0.0138,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
2011-11-30,2011,2,9,334,296.45,0.77,3,Normal,36,5,3,2,47,93,0.31,203.4,0.69,203.4,0,0,0,0,-2,2,36,5,3,0,49,247,990,964.9,25.1,0.123,0.013,0.000519,0.136,0.00541,1,0.217,0.353,0.0141,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2011-12-01,2011,3,9,335,296.72,0.77,3,Normal,38,5,4,3,54,104,0.35,192.7,0.65,192.7,0,0,0,0,-3,3,38,5,4,0,57,240,990,964.9,25.1,0.12,0.0121,0.000483,0.132,0.00527,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.933,44.6,43.7,43.7,1050
2011-12-02,2011,3,9,336,298.64,0.76,3,Normal,38,5,4,3,54,104,0.35,194.6,0.65,194.6,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.0053,1,0.205,0.338,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2011-12-03,2011,3,10,337,300.55,0.76,3,Normal,38,5,4,3,54,104,0.35,196.6,0.65,196.6,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00534,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2011-12-04,2011,3,10,338,303.56,0.75,3,Normal,38,5,4,3,54,104,0.34,199.6,0.66,199.6,0,0,0,0,-3,3,38,5,4,0,57,247,990,964.9,25.1,0.123,0.0127,0.000507,0.135,0.00539,1,0.212,0.347,0.0138,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2011-12-05,2011,3,10,339,309.85,0.74,3,Normal,38,5,4,3,54,104,0.34,205.8,0.66,205.8,0,0,0,0,-3,3,38,5,4,0,57,253,990,964.9,25.1,0.125,0.0132,0.000529,0.138,0.00551,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2011-12-06,2011,3,10,340,312.31,0.74,3,Normal,38,5,4,3,54,104,0.33,208.3,0.67,208.3,0,0,0,0,-3,3,38,5,4,0,57,255,990,965,25,0.126,0.0135,0.000537,0.139,0.00556,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-12-07,2011,3,10,341,315.31,0.74,3,Normal,38,5,4,3,54,104,0.33,211.3,0.67,211.3,0,0,0,0,-3,3,38,5,4,0,57,258,990,965,25,0.127,0.0137,0.000548,0.14,0.00561,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,48.9,47.9,47.9,1150
2011-12-08,2011,3,10,342,321.6,0.73,3,Normal,38,5,4,3,54,104,0.32,217.6,0.68,217.6,0,0,0,0,-3,3,38,5,4,0,57,265,990,965,25,0.129,0.0142,0.00057,0.143,0.00573,1,0.236,0.379,0.0152,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-12-09,2011,3,10,343,327.89,0.72,3,Normal,38,5,4,3,54,104,0.32,223.9,0.68,223.9,0,0,0,0,-3,3,38,5,4,0,57,271,990,965,25,0.131,0.0148,0.000592,0.146,0.00585,1,0.245,0.391,0.0157,24.6,0.959,0.98,0.94,51.7,48.2,48.2,1160
2011-12-10,2011,3,11,344,333.64,0.71,3,Normal,38,5,4,3,54,104,0.31,229.6,0.69,229.6,0,0,0,0,-3,3,38,5,4,0,57,277,990,965.1,24.9,0.133,0.0153,0.000612,0.148,0.00595,2,0.0975,0.246,0.00986,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2011-12-11,2011,3,11,345,340.47,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,263.5,0.77,263.5,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.0234,0.000938,0.166,0.00665,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
2011-12-12,2011,3,11,346,347.31,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,270.3,0.78,270.3,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0266,0.00107,0.171,0.00689,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2011-12-13,2011,3,11,347,354.14,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,277.1,0.78,277.1,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.00713,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2011-12-14,2011,3,11,348,361.53,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,284.5,0.79,284.5,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0333,0.00134,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2011-12-15,2011,3,11,349,370,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,293,0.79,293,0,0,0,0,-2,2,31,5,3,0,38,332,990,965.3,24.8,0.153,0.0373,0.00151,0.19,0.00768,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2011-12-16,2011,3,11,350,377.93,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,300.9,0.8,300.9,0,0,0,0,-2,2,31,5,3,0,38,340,990,965.3,24.7,0.156,0.041,0.00166,0.197,0.00795,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2011-12-17,2011,3,12,351,382.58,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,305.6,0.8,305.6,0,0,0,0,-2,2,31,5,3,0,38,345,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00812,2,0.149,0.349,0.0141,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2011-12-18,2011,3,12,352,388.87,0.65,4,Mod_Dry,31,5,3,2,36,77,0.2,311.9,0.8,311.9,0,0,0,0,-2,2,31,5,3,0,38,351,990,965.3,24.7,0.159,0.0462,0.00187,0.206,0.00834,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2011-12-19,2011,3,12,353,397.89,0.64,4,Mod_Dry,31,5,3,2,36,77,0.19,320.9,0.81,320.9,0,0,0,0,-2,2,31,5,3,0,38,360,990,965.4,24.6,0.163,0.0505,0.00205,0.213,0.00866,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2011-12-20,2011,3,12,354,405.82,0.64,4,Mod_Dry,31,5,3,2,36,77,0.19,328.8,0.81,328.8,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0542,0.00221,0.22,0.00893,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.7,71.5,1720
2011-12-21,2011,3,12,355,412.11,0.63,3,Normal,38,5,4,3,54,104,0.25,308.1,0.75,308.1,0,0,0,0,-3,3,38,5,4,0,57,355,990,965.5,24.5,0.161,0.0444,0.00181,0.205,0.00836,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
2011-12-22,2011,3,12,356,415.12,0.63,3,Normal,38,5,4,3,54,104,0.25,311.1,0.75,311.1,0,0,0,0,-3,3,38,5,4,0,57,358,990,965.5,24.5,0.162,0.0458,0.00187,0.208,0.00847,2,0.153,0.36,0.0147,24.2,0.942,0.97,0.914,34.7,33.7,67.4,1620
2011-12-23,2011,3,12,357,420.31,0.63,3,Normal,38,5,4,3,54,104,0.25,316.3,0.75,316.3,0,0,0,0,-3,3,38,5,4,0,57,363,990,965.5,24.5,0.164,0.0483,0.00197,0.212,0.00865,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2011-12-24,2011,3,13,358,426.06,0.62,3,Normal,38,5,4,3,54,104,0.24,322.1,0.76,322.1,0,0,0,0,-3,3,38,5,4,0,57,369,990,965.5,24.5,0.166,0.051,0.00208,0.217,0.00886,2,0.16,0.377,0.0154,24.1,0.944,0.97,0.916,35.9,34.9,69.7,1670
2011-12-25,2011,3,13,359,429.06,0.62,3,Normal,38,5,4,3,54,104,0.24,325.1,0.76,325.1,0,0,0,0,-3,3,38,5,4,0,57,372,990,965.5,24.5,0.167,0.0524,0.00214,0.219,0.00896,2,0.162,0.381,0.0156,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
2011-12-26,2011,3,13,360,429.89,0.62,3,Normal,38,5,4,3,54,104,0.24,325.9,0.76,325.9,0,0,0,0,-3,3,38,5,4,0,57,373,990,965.5,24.5,0.167,0.0528,0.00216,0.22,0.00899,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.4,35.3,70.5,1690
2011-12-27,2011,3,13,361,430.71,0.62,3,Normal,38,5,4,3,54,104,0.24,326.7,0.76,326.7,0,0,0,0,-3,3,38,5,4,0,57,374,990,965.5,24.5,0.167,0.0532,0.00218,0.221,0.00902,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.4,35.4,70.7,1700
2011-12-28,2011,3,13,362,431.53,0.62,3,Normal,38,5,4,3,54,104,0.24,327.5,0.76,327.5,0,0,0,0,-3,3,38,5,4,0,57,375,990,965.5,24.5,0.168,0.0536,0.00219,0.221,0.00905,2,0.164,0.385,0.0157,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
2011-12-29,2011,3,13,363,435.08,0.61,3,Normal,38,5,4,3,54,104,0.24,331.1,0.76,331.1,0,0,0,0,-3,3,38,5,4,0,57,378,990,965.6,24.4,0.169,0.0553,0.00226,0.224,0.00917,2,0.166,0.39,0.016,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2011-12-30,2011,3,13,364,440.82,0.61,3,Normal,38,5,4,3,54,104,0.24,336.8,0.76,336.8,0,0,0,0,-3,3,38,5,4,0,57,384,990,965.6,24.4,0.171,0.058,0.00237,0.229,0.00938,2,0.17,0.399,0.0163,24,0.946,0.971,0.919,37.5,36.4,72.9,1750
2011-12-31,2011,3,14,365,444.38,0.61,3,Normal,38,5,4,3,54,104,0.23,340.4,0.77,340.4,0,0,0,0,-3,3,38,5,4,0,57,387,990,965.6,24.4,0.172,0.0597,0.00245,0.232,0.0095,2,0.172,0.404,0.0166,24,0.947,0.972,0.92,37.9,36.8,73.7,1770
2012-01-01,2011,4,14,1,447.39,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,356.4,0.8,356.4,0,0,0,0,-3,3,34,5,4,0,48,399,990,965.6,24.4,0.176,0.0672,0.00276,0.244,0.00999,2,0.183,0.427,0.0175,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2012-01-02,2011,4,14,2,449.85,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,358.9,0.8,358.9,0,0,0,0,-3,3,34,5,4,0,48,402,990,965.6,24.4,0.177,0.0684,0.00281,0.246,0.0101,2,0.185,0.43,0.0177,23.9,0.95,0.976,0.927,40,39.1,78.1,1870
2012-01-03,2011,4,14,3,451.76,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,360.8,0.8,360.8,0,0,0,0,-3,3,34,5,4,0,48,404,990,965.6,24.4,0.178,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0178,23.9,0.95,0.976,0.928,40.2,39.3,78.5,1880
2012-01-04,2011,4,14,4,455.86,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,364.9,0.8,364.9,0,0,0,0,-3,3,34,5,4,0,48,408,990,965.7,24.3,0.179,0.0712,0.00292,0.251,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.977,0.929,40.7,39.7,79.5,1910
2012-01-05,2011,4,14,5,459.42,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,368.4,0.8,368.4,0,0,0,0,-3,3,34,5,4,0,48,411,990,965.7,24.3,0.181,0.0729,0.003,0.254,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2012-01-06,2011,4,14,6,462.97,0.59,4,Mod_Dry,34,5,4,3,45,91,0.2,372,0.8,372,0,0,0,0,-3,3,34,5,4,0,48,415,990,965.7,24.3,0.182,0.0746,0.00307,0.257,0.0106,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2012-01-07,2011,4,15,7,466.53,0.59,4,Mod_Dry,34,5,4,3,45,91,0.2,375.5,0.81,375.5,0,0,0,0,-3,3,34,5,4,0,48,419,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0107,2,0.196,0.455,0.0187,23.8,0.952,0.98,0.933,41.8,41,81.9,1970
2012-01-08,2011,4,15,8,470.63,0.59,4,Mod_Dry,34,5,4,3,45,91,0.19,379.6,0.81,379.6,0,0,0,0,-3,3,34,5,4,0,48,423,990,965.7,24.3,0.185,0.0782,0.00322,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.2,41.4,82.8,1990
2012-01-09,2011,4,15,9,475.82,0.58,4,Mod_Dry,34,5,4,3,45,91,0.19,384.8,0.81,384.8,0,0,0,0,-3,3,34,5,4,0,48,428,990,965.7,24.3,0.187,0.0806,0.00332,0.267,0.011,2,0.202,0.469,0.0194,23.8,0.953,0.98,0.934,42.8,41.9,83.9,2010
2012-01-10,2011,4,15,10,480.47,0.58,4,Mod_Dry,34,5,4,3,45,91,0.19,389.5,0.81,389.5,0,0,0,0,-3,3,34,5,4,0,48,432,990,965.8,24.2,0.188,0.0828,0.00342,0.271,0.0112,2,0.205,0.476,0.0197,23.8,0.954,0.98,0.935,43.3,42.4,84.8,2040
2012-01-11,2011,4,15,11,485.12,0.58,4,Mod_Dry,34,5,4,3,45,91,0.19,394.1,0.81,394.1,0,0,0,0,-3,3,34,5,4,0,48,437,990,965.8,24.2,0.19,0.085,0.00351,0.275,0.0113,2,0.209,0.483,0.02,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2012-01-12,2011,4,15,12,489.22,0.58,4,Mod_Dry,34,5,4,3,45,91,0.19,398.2,0.81,398.2,0,0,0,0,-3,3,34,5,4,0,48,441,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.49,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2012-01-13,2011,4,15,13,493.87,0.57,4,Mod_Dry,34,5,4,3,45,91,0.18,402.9,0.82,402.9,0,0,0,0,-3,3,34,5,4,0,48,446,990,965.8,24.2,0.193,0.0892,0.00369,0.282,0.0117,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2012-01-14,2011,4,16,14,500.16,0.57,4,Mod_Dry,34,5,4,3,45,91,0.18,409.2,0.82,409.2,0,0,0,0,-3,3,34,5,4,0,48,452,990,965.9,24.1,0.195,0.0921,0.00381,0.287,0.0119,2,0.219,0.506,0.0209,23.6,0.956,0.98,0.936,45.3,44.4,88.8,2130
2012-01-15,2011,4,16,15,506.45,0.56,4,Mod_Dry,34,5,4,3,45,91,0.18,415.4,0.82,415.4,0,0,0,0,-3,3,34,5,4,0,48,458,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0214,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2012-01-16,2011,4,16,16,512.74,0.56,4,Mod_Dry,34,5,4,3,45,91,0.18,421.7,0.82,421.7,0,0,0,0,-3,3,34,5,4,0,48,465,990,965.9,24.1,0.2,0.0981,0.00407,0.298,0.0124,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2012-01-17,2011,4,16,17,519.03,0.56,4,Mod_Dry,34,5,4,3,45,91,0.17,428,0.82,428,0,0,0,0,-3,3,34,5,4,0,48,471,990,965.9,24.1,0.202,0.101,0.0042,0.303,0.0126,2,0.231,0.534,0.0222,23.5,0.957,0.98,0.938,47.3,46.3,92.6,2220
2012-01-18,2011,4,16,18,525.31,0.55,4,Mod_Dry,34,5,4,3,45,91,0.17,434.3,0.83,434.3,0,0,0,0,-3,3,34,5,4,0,48,477,990,966,24,0.204,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2012-01-19,2011,4,16,19,532.7,0.55,4,Mod_Dry,34,5,4,3,45,91,0.17,441.7,0.83,441.7,0,0,0,0,-3,3,34,5,4,0,48,485,990,966,24,0.207,0.107,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.4,0.958,0.98,0.939,48.6,47.7,95.3,2290
2012-01-20,2011,4,16,20,542.27,0.54,4,Mod_Dry,34,5,4,3,45,91,0.17,451.3,0.83,451.3,0,0,0,0,-3,3,34,5,4,0,48,494,990,966,24,0.21,0.112,0.00467,0.322,0.0134,2,0.247,0.569,0.0238,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-01-21,2011,4,17,21,548.01,0.54,4,Mod_Dry,34,5,4,3,45,91,0.17,457,0.83,457,0,0,0,0,-3,3,34,5,4,0,48,500,990,966.1,23.9,0.212,0.115,0.00479,0.327,0.0137,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.1,48.2,96.4,2310
2012-01-22,2011,4,17,22,555.39,0.54,4,Mod_Dry,34,5,4,3,45,91,0.16,464.4,0.84,464.4,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2012-01-23,2011,4,17,23,565.51,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,474.5,0.84,474.5,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00515,0.344,0.0144,2,0.263,0.606,0.0254,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-01-24,2011,4,17,24,573.44,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,482.4,0.84,482.4,0,0,0,0,-3,3,34,5,4,0,48,525,990,966.2,23.8,0.225,0.127,0.00532,0.352,0.0148,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-01-25,2011,4,17,25,585.2,0.52,4,Mod_Dry,34,5,4,3,45,91,0.16,494.2,0.84,494.2,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00557,0.364,0.0153,3,0.165,0.529,0.0223,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2012-01-26,2011,4,17,26,600.78,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,509.8,0.85,509.8,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00597,0.382,0.0161,3,0.172,0.554,0.0234,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2012-01-27,2011,4,17,27,618.56,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,527.6,0.85,527.6,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.153,0.00649,0.404,0.0171,3,0.18,0.584,0.0247,23,0.949,0.971,0.922,37.7,36.6,110,2640
2012-01-28,2011,4,18,28,637.42,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.166,0.00705,0.427,0.0182,3,0.188,0.616,0.0262,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
2012-01-29,2011,4,18,29,659.03,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,568,0.86,568,0,0,0,0,-3,3,34,5,4,0,48,611,990,966.5,23.5,0.274,0.18,0.00769,0.454,0.0194,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2012-01-30,2011,4,18,30,680.63,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,589.6,0.87,589.6,0,0,0,0,-3,3,34,5,4,0,48,633,990,966.6,23.4,0.286,0.195,0.00834,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2012-01-31,2011,4,18,31,701.68,0.47,4,Mod_Dry,34,5,4,3,45,91,0.13,610.7,0.87,610.7,0,0,0,0,-3,3,34,5,4,0,48,654,990,966.7,23.3,0.298,0.209,0.00897,0.507,0.0218,3,0.217,0.724,0.0311,22.6,0.955,0.98,0.936,43,42.2,126,3040
2012-02-01,2011,5,18,32,728.75,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,623.8,0.86,623.8,0,0,0,0,-4,4,36,6,5,0,58,671,990,966.8,23.2,0.308,0.218,0.00939,0.525,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2012-02-02,2011,5,18,33,756.92,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,651.9,0.86,651.9,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.236,0.0102,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2012-02-03,2011,5,18,34,776,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2012-02-04,2011,5,19,35,794.14,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2012-02-05,2011,5,19,36,815.86,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2012-02-06,2011,5,19,37,839.99,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2012-02-07,2011,5,19,38,861.88,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2012-02-08,2011,5,19,39,884.93,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2012-02-09,2011,5,19,40,900.13,0.4,4,Mod_Dry,36,6,5,4,54,105,0.12,795.1,0.88,795.1,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2012-02-10,2011,5,19,41,911.22,0.4,4,Mod_Dry,36,6,5,4,54,105,0.12,806.2,0.89,806.2,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.215,0.98,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2012-02-11,2011,5,20,42,917.96,0.4,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2012-02-12,2011,5,20,43,924.78,0.4,3,Normal,43,7,5,4,78,137,0.15,787.8,0.85,787.8,0,0,0,0,-4,4,43,7,5,0,82,843,990,967.6,22.4,0.426,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2012-02-13,2011,5,20,44,931.65,0.4,3,Normal,43,7,5,4,78,137,0.15,794.6,0.85,794.6,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.756,0.0338,4,0.211,0.967,0.0432,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2012-02-14,2011,5,20,45,938.59,0.39,3,Normal,43,7,5,4,78,137,0.15,801.6,0.85,801.6,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.439,0.327,0.0146,0.766,0.0343,4,0.213,0.979,0.0438,21.4,0.953,0.976,0.93,40,39.1,156,3750
2012-02-15,2011,5,20,46,940.91,0.39,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2012-02-16,2011,5,20,47,943.24,0.39,3,Normal,43,7,5,4,78,137,0.14,806.2,0.85,806.2,0,0,0,0,-4,4,43,7,5,0,82,861,990,967.7,22.3,0.443,0.329,0.0147,0.773,0.0346,4,0.215,0.987,0.0442,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2012-02-17,2011,5,20,48,950.28,0.39,3,Normal,43,7,5,4,78,137,0.14,813.3,0.86,813.3,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2012-02-18,2011,5,21,49,957.38,0.39,3,Normal,43,7,5,4,78,137,0.14,820.4,0.86,820.4,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2012-02-19,2011,5,21,50,959.75,0.39,3,Normal,43,7,5,4,78,137,0.14,822.8,0.86,822.8,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.458,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.933,40.9,40,160,3840
2012-02-20,2011,5,21,51,962.14,0.39,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2012-02-21,2011,5,21,52,964.53,0.39,3,Normal,43,7,5,4,78,137,0.14,827.5,0.86,827.5,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.802,0.0361,4,0.222,1.02,0.046,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2012-02-22,2011,5,21,53,966.93,0.39,3,Normal,43,7,5,4,78,137,0.14,829.9,0.86,829.9,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.465,0.341,0.0153,0.806,0.0362,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2012-02-23,2011,5,21,54,974.15,0.39,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2012-02-24,2011,5,21,55,981.43,0.39,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2012-02-25,2011,5,22,56,988.77,0.38,3,Normal,43,7,5,4,78,137,0.14,851.8,0.86,851.8,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2012-02-26,2011,5,22,57,1001.1,0.38,3,Normal,43,7,5,4,78,137,0.14,864.1,0.86,864.1,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
2012-02-27,2011,5,22,58,1018.6,0.38,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2012-02-28,2011,5,22,59,1041.5,0.37,3,Normal,43,7,5,4,78,137,0.13,904.5,0.87,904.5,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.533,0.377,0.0172,0.91,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2012-02-29,2011,5,22,60,1070.1,0.37,3,Normal,43,7,5,4,78,137,0.13,933.1,0.87,933.1,0,0,0,0,-4,4,43,7,5,0,82,988,990,968.1,21.9,0.559,0.391,0.0179,0.95,0.0434,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2012-03-01,2011,6,22,61,1099.3,0.36,3,Normal,49,9,9,9,107,183,0.17,916.3,0.83,916.3,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.043,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2012-03-02,2011,6,22,62,1134.4,0.36,3,Normal,49,9,9,9,107,183,0.16,951.4,0.84,951.4,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.587,0.399,0.0184,0.987,0.0455,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2012-03-03,2011,6,23,63,1181.6,0.35,3,Normal,49,9,9,9,107,183,0.15,998.6,0.84,998.6,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.2,46.3,185,4440
2012-03-04,2011,6,23,64,1229.9,0.34,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2012-03-05,2011,6,23,65,1285.2,0.34,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2012-03-06,2011,6,23,66,1347.8,0.33,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2012-03-07,2011,6,23,67,1399.7,0.32,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2012-03-08,2011,6,23,68,1433.7,0.32,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2012-03-09,2011,6,23,69,1468.1,0.31,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2012-03-10,2011,6,24,70,1509.3,0.3,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-03-11,2011,6,24,71,1551,0.3,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-03-12,2011,6,24,72,1593.1,0.29,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2012-03-13,2011,6,24,73,1635.7,0.29,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2012-03-14,2011,6,24,74,1685.5,0.28,3,Normal,49,9,9,9,107,183,0.11,1502,0.89,1100,402,51,9,12,3,327,100,18,21,12,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2012-03-15,2011,6,24,75,1735.8,0.27,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2012-03-16,2011,6,24,76,1793.5,0.27,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2012-03-17,2011,6,25,77,1845.1,0.26,3,Normal,49,9,9,9,107,183,0.099,1662,0.9,1100,562,51,9,16,8,478,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2012-03-18,2011,6,25,78,1890.2,0.26,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2012-03-19,2011,6,25,79,1928.7,0.25,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2012-03-20,2011,6,25,80,1967.5,0.25,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2012-03-21,2011,6,25,81,2006.5,0.24,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2012-03-22,2011,6,25,82,2045.8,0.24,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2012-03-23,2011,6,25,83,2085.4,0.24,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2012-03-24,2011,6,26,84,2125.2,0.23,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2012-03-25,2011,6,26,85,2165.3,0.23,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2012-03-26,2011,6,26,86,2205.7,0.23,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2012-03-27,2011,6,26,87,2253.7,0.22,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2012-03-28,2011,6,26,88,2294.6,0.22,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2012-03-29,2011,6,26,89,2328.2,0.22,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2012-03-30,2011,6,26,90,2362,0.22,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2012-03-31,2011,6,27,91,2403.5,0.21,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2012-04-01,2011,7,27,92,2445.3,0.21,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2012-04-02,2011,7,27,93,2479.6,0.2,3,Normal,54,13,14,19,117,217,0.087,2263,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2012-04-03,2011,7,27,94,2521.8,0.2,3,Normal,54,13,14,19,117,217,0.086,2305,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2012-04-04,2011,7,27,95,2564.2,0.2,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2012-04-05,2011,7,27,96,2606.8,0.19,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2012-04-06,2011,7,27,97,2649.6,0.19,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2012-04-07,2011,7,28,98,2692.6,0.19,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2012-04-08,2011,7,28,99,2735.9,0.19,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2012-04-09,2011,7,28,100,2779.4,0.18,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2012-04-10,2011,7,28,101,2831,0.18,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2012-04-11,2011,7,28,102,2882.9,0.17,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2012-04-12,2011,7,28,103,2943.2,0.17,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2012-04-13,2011,7,28,104,3003.8,0.17,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2012-04-14,2011,7,29,105,3064.8,0.16,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2012-04-15,2011,7,29,106,3117.9,0.16,3,Normal,54,13,14,19,117,217,0.07,2901,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2012-04-16,2011,7,29,107,3171.3,0.16,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2012-04-17,2011,7,29,108,3216.7,0.15,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2012-04-18,2011,7,29,109,3245.7,0.15,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2012-04-19,2011,7,29,110,3258.2,0.15,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2012-04-20,2011,7,29,111,3262.3,0.15,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2012-04-21,2011,7,30,112,3258.2,0.15,2,Mod_Wet,70,14,18,25,168,295,0.09,2963,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2012-04-22,2011,7,30,113,3245.7,0.15,2,Mod_Wet,70,14,18,25,168,295,0.091,2951,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2012-04-23,2011,7,30,114,3225,0.15,2,Mod_Wet,70,14,18,25,168,295,0.091,2930,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2012-04-24,2011,7,30,115,3196.1,0.15,2,Mod_Wet,70,14,18,25,168,295,0.092,2901,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2012-04-25,2011,7,30,116,3159,0.16,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2012-04-26,2011,7,30,117,3113.8,0.16,2,Mod_Wet,70,14,18,25,168,295,0.095,2819,0.91,1100,1720,30,4,7,27,1650,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2012-04-27,2011,7,30,118,3068.8,0.16,2,Mod_Wet,70,14,18,25,168,295,0.096,2774,0.9,1100,1670,30,4,7,25,1610,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2012-04-28,2011,7,31,119,3024.1,0.16,2,Mod_Wet,70,14,18,25,168,295,0.098,2729,0.9,1100,1630,30,4,7,24,1560,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2012-04-29,2011,7,31,120,2979.5,0.17,2,Mod_Wet,70,14,18,25,168,295,0.099,2684,0.9,1100,1580,30,4,7,23,1520,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2012-04-30,2011,7,31,121,2927.1,0.17,2,Mod_Wet,70,14,18,25,168,295,0.1,2632,0.9,1100,1530,30,4,7,21,1470,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2012-05-01,2011,8,31,122,2874.9,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2554,0.89,1100,1450,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2012-05-02,2011,8,31,123,2823,0.18,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2012-05-03,2011,8,31,124,2771.4,0.18,2,Mod_Wet,65,14,17,23,202,321,0.12,2450,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2012-05-04,2011,8,31,125,2720.1,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2012-05-05,2011,8,32,126,2669.1,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2012-05-06,2011,8,32,127,2618.4,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
