date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-12-05,2012,3,10,340,232.74,0.91,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2012-12-06,2012,3,10,341,233.01,0.91,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2012-12-07,2012,3,10,342,233.28,0.91,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2012-12-08,2012,3,10,343,234.65,0.91,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2012-12-09,2012,3,10,344,236.56,0.9,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2012-12-10,2012,3,11,345,239.57,0.9,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2012-12-11,2012,3,11,346,242.03,0.89,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2012-12-12,2012,3,11,347,242.31,0.89,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2012-12-13,2012,3,11,348,242.03,0.89,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2012-12-14,2012,3,11,349,244.49,0.88,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2012-12-15,2012,3,11,350,248.05,0.87,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2012-12-16,2012,3,11,351,249.96,0.87,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2012-12-17,2012,3,12,352,251.88,0.86,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2012-12-18,2012,3,12,353,253.79,0.86,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2012-12-19,2012,3,12,354,255.71,0.86,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2012-12-20,2012,3,12,355,260.9,0.84,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2012-12-21,2012,3,12,356,266.1,0.83,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2012-12-22,2012,3,12,357,271.29,0.82,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2012-12-23,2012,3,12,358,275.39,0.81,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-12-24,2012,3,13,359,277.31,0.81,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2012-12-25,2012,3,13,360,280.86,0.8,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2012-12-26,2012,3,13,361,287.7,0.79,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2012-12-27,2012,3,13,362,296.17,0.77,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2012-12-28,2012,3,13,363,304.1,0.75,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2012-12-29,2012,3,13,364,313.67,0.74,5,Dry,26,4,3,2,24,59,0.19,254.7,0.81,254.7,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000767,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2012-12-30,2012,3,13,365,322.7,0.72,5,Dry,26,4,3,2,24,59,0.18,263.7,0.82,263.7,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0235,0.000939,0.164,0.00655,2,0.12,0.284,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2012-12-31,2012,3,14,366,333.36,0.71,5,Dry,26,4,3,2,24,59,0.18,274.4,0.82,274.4,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.173,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2013-01-01,2012,4,14,1,341.84,0.7,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2013-01-02,2012,4,14,2,349.22,0.69,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2013-01-03,2012,4,14,3,359.34,0.68,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2013-01-04,2012,4,14,4,372.74,0.67,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2013-01-05,2012,4,14,5,387.78,0.65,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2013-01-06,2012,4,14,6,400.08,0.64,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2013-01-07,2012,4,15,7,414.03,0.63,5,Dry,29,5,4,2,33,73,0.18,341,0.82,341,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.2,74.3,1780
2013-01-08,2012,4,15,8,430.71,0.62,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2013-01-09,2012,4,15,9,447.39,0.6,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2013-01-10,2012,4,15,10,464.61,0.59,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2013-01-11,2012,4,15,11,481.29,0.58,5,Dry,29,5,4,2,33,73,0.15,408.3,0.85,408.3,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0917,0.00378,0.285,0.0118,2,0.218,0.503,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2013-01-12,2012,4,15,12,500.71,0.57,5,Dry,29,5,4,2,33,73,0.15,427.7,0.85,427.7,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2013-01-13,2012,4,15,13,518.48,0.56,5,Dry,29,5,4,2,33,73,0.14,445.5,0.86,445.5,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2013-01-14,2012,4,16,14,537.35,0.55,5,Dry,29,5,4,2,33,73,0.14,464.4,0.86,464.4,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2013-01-15,2012,4,16,15,558.4,0.54,5,Dry,29,5,4,2,33,73,0.13,485.4,0.87,485.4,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2013-01-16,2012,4,16,16,582.19,0.52,5,Dry,29,5,4,2,33,73,0.13,509.2,0.88,509.2,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00594,0.379,0.0159,3,0.172,0.55,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2013-01-17,2012,4,16,17,604.34,0.51,5,Dry,29,5,4,2,33,73,0.12,531.3,0.88,531.3,0,0,0,0,-2,2,29,5,4,0,35,569,990,966.3,23.7,0.25,0.156,0.00658,0.406,0.0171,3,0.182,0.588,0.0248,23.1,0.949,0.972,0.923,38.1,37,111,2660
2013-01-18,2012,4,16,18,629.22,0.5,5,Dry,29,5,4,2,33,73,0.12,556.2,0.88,556.2,0,0,0,0,-2,2,29,5,4,0,35,594,990,966.4,23.6,0.264,0.173,0.00732,0.437,0.0185,3,0.193,0.63,0.0267,23,0.951,0.975,0.928,39.7,38.7,116,2790
2013-01-19,2012,4,16,19,659.03,0.49,5,Dry,29,5,4,2,33,73,0.11,586,0.89,586,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.192,0.0082,0.474,0.0202,3,0.206,0.68,0.029,22.8,0.953,0.979,0.934,41.6,40.8,122,2940
2013-01-20,2012,4,16,20,692.66,0.48,5,Dry,29,5,4,2,33,73,0.1,619.7,0.9,619.7,0,0,0,0,-2,2,29,5,4,0,35,658,990,966.7,23.3,0.3,0.215,0.00921,0.515,0.0221,3,0.221,0.737,0.0316,22.6,0.955,0.98,0.936,43.7,42.8,129,3080
2013-01-21,2012,4,17,21,727.39,0.46,4,Mod_Dry,34,5,4,3,45,91,0.13,636.4,0.88,636.4,0,0,0,0,-3,3,34,5,4,0,48,679,990,966.8,23.2,0.313,0.226,0.00975,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2013-01-22,2012,4,17,22,761.02,0.45,4,Mod_Dry,34,5,4,3,45,91,0.12,670,0.88,670,0,0,0,0,-3,3,34,5,4,0,48,713,990,966.9,23.1,0.332,0.249,0.0108,0.58,0.0252,3,0.244,0.824,0.0358,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2013-01-23,2012,4,17,23,785.19,0.44,4,Mod_Dry,34,5,4,3,45,91,0.12,694.2,0.88,694.2,0,0,0,0,-3,3,34,5,4,0,48,737,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48,47,141,3390
2013-01-24,2012,4,17,24,812.34,0.43,4,Mod_Dry,34,5,4,3,45,91,0.11,721.3,0.89,721.3,0,0,0,0,-3,3,34,5,4,0,48,764,990,967.1,22.9,0.361,0.283,0.0124,0.644,0.0282,3,0.267,0.911,0.0399,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2013-01-25,2012,4,17,25,843.87,0.42,4,Mod_Dry,34,5,4,3,45,91,0.11,752.9,0.89,752.9,0,0,0,0,-3,3,34,5,4,0,48,796,990,967.3,22.7,0.384,0.303,0.0134,0.687,0.0302,3,0.281,0.968,0.0426,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2013-01-26,2012,4,17,26,882.79,0.41,4,Mod_Dry,34,5,4,3,45,91,0.1,791.8,0.9,791.8,0,0,0,0,-3,3,34,5,4,0,48,835,990,967.4,22.6,0.419,0.322,0.0143,0.741,0.0328,4,0.21,0.951,0.0421,21.6,0.953,0.976,0.93,40,39,156,3750
2013-01-27,2012,4,17,27,924.78,0.4,4,Mod_Dry,34,5,4,3,45,91,0.098,833.8,0.9,833.8,0,0,0,0,-3,3,34,5,4,0,48,877,990,967.6,22.4,0.458,0.343,0.0153,0.8,0.0357,4,0.224,1.02,0.0457,21.4,0.954,0.98,0.935,41.7,40.9,163,3920
2013-01-28,2012,4,18,28,969.33,0.39,4,Mod_Dry,34,5,4,3,45,91,0.094,878.3,0.91,878.3,0,0,0,0,-3,3,34,5,4,0,48,921,990,967.8,22.2,0.498,0.364,0.0164,0.862,0.0388,4,0.239,1.1,0.0496,21.1,0.955,0.98,0.936,43.4,42.6,170,4090
2013-01-29,2012,4,18,29,1016.1,0.38,4,Mod_Dry,34,5,4,3,45,91,0.09,925.1,0.91,925.1,0,0,0,0,-3,3,34,5,4,0,48,968,990,968,22,0.541,0.387,0.0175,0.928,0.0421,4,0.255,1.18,0.0536,20.9,0.956,0.98,0.937,45.2,44.3,177,4260
2013-01-30,2012,4,18,30,1059.6,0.37,4,Mod_Dry,34,5,4,3,45,91,0.086,968.6,0.91,968.6,0,0,0,0,-3,3,34,5,4,0,48,1010,990,968.1,21.9,0.581,0.408,0.0186,0.989,0.0451,4,0.269,1.26,0.0574,20.7,0.956,0.98,0.937,46.9,45.9,184,4410
2013-01-31,2012,4,18,31,1099.3,0.36,4,Mod_Dry,34,5,4,3,45,91,0.083,1008,0.92,1008,0,0,0,0,-3,3,34,5,4,0,48,1050,990,968.2,21.8,0.627,0.442,0.0203,1.07,0.049,4,0.282,1.35,0.062,20.4,0.956,0.98,0.937,48.3,47.3,189,4540
2013-02-01,2012,5,18,32,1139.9,0.36,2,Mod_Wet,49,8,7,5,93,162,0.14,977.9,0.86,977.9,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.613,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2013-02-02,2012,5,18,33,1181.6,0.35,2,Mod_Wet,49,8,7,5,93,162,0.14,1020,0.86,1020,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.674,0.467,0.0217,1.14,0.053,4,0.284,1.43,0.0662,20.1,0.955,0.98,0.936,48,47,188,4520
2013-02-03,2012,5,18,34,1224.1,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1062,0.87,1062,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0607,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2013-02-04,2012,5,19,35,1261.7,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-02-05,2012,5,19,36,1300,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1138,0.88,1100,38,9,1,1,-4,31,58,9,8,1,124,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-06,2012,5,19,37,1332.8,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-02-07,2012,5,19,38,1353.9,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-08,2012,5,19,39,1363,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1201,0.88,1100,101,23,3,3,-2,74,72,11,10,3,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-09,2012,5,19,40,1372.1,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-10,2012,5,19,41,1375.2,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1213,0.88,1100,113,26,3,3,-2,83,75,11,10,3,176,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-11,2012,5,20,42,1372.1,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-12,2012,5,20,43,1369.1,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-13,2012,5,20,44,1366,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1204,0.88,1100,104,24,3,3,-2,76,73,11,10,3,169,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-14,2012,5,20,45,1369.1,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-15,2012,5,20,46,1372.1,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-16,2012,5,20,47,1381.3,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-02-17,2012,5,20,48,1390.5,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-18,2012,5,21,49,1399.7,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-02-19,2012,5,21,50,1408.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-02-20,2012,5,21,51,1424.4,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-02-21,2012,5,21,52,1446.2,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-02-22,2012,5,21,53,1468.1,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-02-23,2012,5,21,54,1496.6,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2013-02-24,2012,5,21,55,1525.3,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1363,0.89,1100,263,51,8,8,3,193,100,16,15,8,286,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-02-25,2012,5,22,56,1560.6,0.3,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2013-02-26,2012,5,22,57,1596.3,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1434,0.9,1100,334,51,10,10,5,258,100,18,17,10,351,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2013-02-27,2012,5,22,58,1632.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.099,1470,0.9,1100,370,51,10,11,6,292,100,18,18,11,385,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2013-02-28,2012,5,22,59,1675.5,0.28,2,Mod_Wet,49,8,7,5,93,162,0.097,1513,0.9,1100,413,51,10,13,7,332,100,18,20,12,425,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-03-01,2012,6,22,60,1719,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1480,0.86,1100,380,41,7,12,-2,322,100,18,24,11,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-03-02,2012,6,22,61,1769.7,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1531,0.86,1100,431,41,7,13,0,370,100,18,25,13,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2013-03-03,2012,6,22,62,1814.1,0.26,2,Mod_Wet,59,11,12,13,144,239,0.13,1575,0.87,1100,475,41,7,13,1,413,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-03-04,2012,6,23,63,1858.9,0.26,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2013-03-05,2012,6,23,64,1911.2,0.25,2,Mod_Wet,59,11,12,13,144,239,0.13,1672,0.88,1100,572,41,7,13,4,507,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-03-06,2012,6,23,65,1963.9,0.25,2,Mod_Wet,59,11,12,13,144,239,0.12,1725,0.88,1100,625,41,7,13,6,558,100,18,25,19,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2013-03-07,2012,6,23,66,2017.2,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1778,0.88,1100,678,41,7,13,7,610,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-03-08,2012,6,23,67,2063.8,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1825,0.88,1100,725,41,7,13,9,655,100,18,25,22,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2013-03-09,2012,6,23,68,2110.7,0.24,2,Mod_Wet,59,11,12,13,144,239,0.11,1872,0.89,1100,772,41,7,13,10,701,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-03-10,2012,6,23,69,2150.7,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1912,0.89,1100,812,41,7,13,11,740,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2013-03-11,2012,6,24,70,2198.3,0.23,3,Normal,49,9,9,9,107,183,0.083,2015,0.92,1100,915,51,9,16,18,821,100,18,25,27,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2013-03-12,2012,6,24,71,2246.3,0.23,3,Normal,49,9,9,9,107,183,0.082,2063,0.92,1100,963,51,9,16,20,867,100,18,25,29,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2013-03-13,2012,6,24,72,2287.1,0.22,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2013-03-14,2012,6,24,73,2328.2,0.22,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-03-15,2012,6,24,74,2377.1,0.21,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-03-16,2012,6,24,75,2433.9,0.21,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2013-03-17,2012,6,24,76,2506.4,0.2,3,Normal,49,9,9,9,107,183,0.073,2323,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2013-03-18,2012,6,25,77,2587.4,0.2,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2013-03-19,2012,6,25,78,2692.6,0.19,3,Normal,49,9,9,9,107,183,0.068,2510,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2013-03-20,2012,6,25,79,2815.1,0.18,3,Normal,49,9,9,9,107,183,0.065,2632,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2013-03-21,2012,6,25,80,2955.3,0.17,3,Normal,49,9,9,9,107,183,0.062,2772,0.94,1100,1670,51,9,16,41,1560,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2013-03-22,2012,6,25,81,3113.8,0.16,3,Normal,49,9,9,9,107,183,0.059,2931,0.94,1100,1830,51,9,16,46,1710,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2013-03-23,2012,6,25,82,3291.4,0.15,3,Normal,49,9,9,9,107,183,0.056,3108,0.94,1100,2010,51,9,16,51,1880,100,18,25,60,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2013-03-24,2012,6,25,83,3438,0.14,3,Normal,49,9,9,9,107,183,0.053,3255,0.95,1100,2160,51,9,16,56,2020,100,18,25,65,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2013-03-25,2012,6,26,84,3603.5,0.13,3,Normal,49,9,9,9,107,183,0.051,3421,0.95,1100,2320,51,9,16,61,2180,100,18,25,70,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2013-03-26,2012,6,26,85,3779.8,0.12,3,Normal,49,9,9,9,107,183,0.048,3597,0.95,1100,2500,51,9,16,66,2360,100,18,25,75,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2013-03-27,2012,6,26,86,3949.7,0.11,3,Normal,49,9,9,9,107,183,0.046,3767,0.95,1100,2670,51,9,16,71,2520,100,18,25,80,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2013-03-28,2012,6,26,87,4112.7,0.11,3,Normal,49,9,9,9,107,183,0.044,3930,0.96,1100,2830,51,9,16,71,2680,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2013-03-29,2012,6,26,88,4268.5,0.1,3,Normal,49,9,9,9,107,183,0.043,4086,0.96,1100,2990,51,9,16,71,2840,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2013-03-30,2012,6,26,89,4407.8,0.095,3,Normal,49,9,9,9,107,183,0.042,4225,0.96,1100,3130,51,9,16,71,2980,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2013-03-31,2012,6,26,90,4521,0.09,3,Normal,49,9,9,9,107,183,0.041,4338,0.96,1100,3240,51,9,16,71,3090,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2013-04-01,2012,7,27,91,4625.9,0.086,2,Mod_Wet,70,14,18,25,168,295,0.064,4331,0.94,1100,3230,30,4,7,55,3140,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2013-04-02,2012,7,27,92,4722.1,0.082,2,Mod_Wet,70,14,18,25,168,295,0.063,4427,0.94,1100,3330,30,4,7,55,3230,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2520
2013-04-03,2012,7,27,93,4809.7,0.078,2,Mod_Wet,70,14,18,25,168,295,0.061,4515,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2013-04-04,2012,7,27,94,4888.4,0.075,2,Mod_Wet,70,14,18,25,168,295,0.06,4593,0.94,1100,3490,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2013-04-05,2012,7,27,95,4948.8,0.073,2,Mod_Wet,70,14,18,25,168,295,0.06,4654,0.94,1100,3550,30,4,7,55,3460,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,26,24.2,96.8,2320
2013-04-06,2012,7,27,96,4990.7,0.071,2,Mod_Wet,70,14,18,25,168,295,0.059,4696,0.94,1100,3600,30,4,7,55,3500,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.8,95.3,2290
2013-04-07,2012,7,27,97,5023.4,0.07,2,Mod_Wet,70,14,18,25,168,295,0.059,4728,0.94,1100,3630,30,4,7,55,3530,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.6,94.5,2270
2013-04-08,2012,7,28,98,5037.4,0.069,2,Mod_Wet,70,14,18,25,168,295,0.059,4742,0.94,1100,3640,30,4,7,55,3550,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94.1,2260
2013-04-09,2012,7,28,99,5042,0.069,2,Mod_Wet,70,14,18,25,168,295,0.059,4747,0.94,1100,3650,30,4,7,55,3550,100,18,25,80,3720,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94,2260
2013-04-10,2012,7,28,100,5037.4,0.069,2,Mod_Wet,70,14,18,25,168,295,0.059,4742,0.94,1100,3640,30,4,7,55,3550,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.894,0.97,0.867,25.5,23.5,94.1,2260
2013-04-11,2012,7,28,101,5023.4,0.07,1,Wet,84,14,20,27,219,364,0.072,4659,0.93,1100,3560,16,4,5,53,3480,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.6,94.5,2270
2013-04-12,2012,7,28,102,5000,0.071,1,Wet,84,14,20,27,219,364,0.073,4636,0.93,1100,3540,16,4,5,53,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.2,2280
2013-04-13,2012,7,28,103,4976.7,0.072,1,Wet,84,14,20,27,219,364,0.073,4613,0.93,1100,3510,16,4,5,53,3440,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.7,0.897,0.97,0.871,25.8,24,95.8,2300
2013-04-14,2012,7,28,104,4953.4,0.072,1,Wet,84,14,20,27,219,364,0.073,4589,0.93,1100,3490,16,4,5,53,3410,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.2,96.7,2320
2013-04-15,2012,7,29,105,4920.9,0.074,1,Wet,84,14,20,27,219,364,0.074,4557,0.93,1100,3460,16,4,5,53,3380,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.2,24.5,97.8,2350
2013-04-16,2012,7,29,106,4888.4,0.075,1,Wet,84,14,20,27,219,364,0.074,4524,0.93,1100,3420,16,4,5,53,3350,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2013-04-17,2012,7,29,107,4855.9,0.076,1,Wet,84,14,20,27,219,364,0.075,4492,0.93,1100,3390,16,4,5,53,3310,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2013-04-18,2012,7,29,108,4814.3,0.078,1,Wet,84,14,20,27,219,364,0.076,4450,0.92,1100,3350,16,4,5,53,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2013-04-19,2012,7,29,109,4772.8,0.08,1,Wet,84,14,20,27,219,364,0.076,4409,0.92,1100,3310,16,4,5,53,3230,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2013-04-20,2012,7,29,110,4722.1,0.082,1,Wet,84,14,20,27,219,364,0.077,4358,0.92,1100,3260,16,4,5,53,3180,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2520
2013-04-21,2012,7,29,111,4671.6,0.084,1,Wet,84,14,20,27,219,364,0.078,4308,0.92,1100,3210,16,4,5,53,3130,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2013-04-22,2012,7,30,112,4621.3,0.086,1,Wet,84,14,20,27,219,364,0.079,4257,0.92,1100,3160,16,4,5,53,3080,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2013-04-23,2012,7,30,113,4562,0.088,1,Wet,84,14,20,27,219,364,0.08,4198,0.92,1100,3100,16,4,5,53,3020,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2013-04-24,2012,7,30,114,4502.9,0.09,1,Wet,84,14,20,27,219,364,0.081,4139,0.92,1100,3040,16,4,5,53,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2013-04-25,2012,7,30,115,4443.9,0.093,1,Wet,84,14,20,27,219,364,0.082,4080,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2013-04-26,2012,7,30,116,4385.3,0.096,1,Wet,84,14,20,27,219,364,0.083,4021,0.92,1100,2920,16,4,5,53,2840,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2013-04-27,2012,7,30,117,4308.8,0.099,1,Wet,84,14,20,27,219,364,0.085,3945,0.92,1100,2850,16,4,5,53,2770,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2013-04-28,2012,7,30,118,4232.7,0.1,1,Wet,84,14,20,27,219,364,0.086,3869,0.91,1100,2770,16,4,5,53,2690,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2013-04-29,2012,7,31,119,4157,0.11,1,Wet,84,14,20,27,219,364,0.088,3793,0.91,1100,2690,16,4,5,53,2620,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2013-04-30,2012,7,31,120,4081.7,0.11,1,Wet,84,14,20,27,219,364,0.089,3718,0.91,1100,2620,16,4,5,52,2540,100,18,25,79,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2013-05-01,2012,8,31,121,4006.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.08,3686,0.92,1100,2590,35,4,8,55,2480,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2013-05-02,2012,8,31,122,3932.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.082,3611,0.92,1100,2510,35,4,8,52,2410,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2013-05-03,2012,8,31,123,3858,0.12,2,Mod_Wet,65,14,17,23,202,321,0.083,3537,0.92,1100,2440,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2013-05-04,2012,8,31,124,3784.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.085,3463,0.92,1100,2360,35,4,8,48,2270,100,18,25,71,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2013-05-05,2012,8,31,125,3710.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.086,3390,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2013-05-06,2012,8,32,126,3646.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.088,3325,0.91,1100,2230,35,4,8,44,2130,100,18,25,67,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2013-05-07,2012,8,32,127,3582.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2013-05-08,2012,8,32,128,3518.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.091,3197,0.91,1100,2100,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2013-05-09,2012,8,32,129,3454.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2013-05-10,2012,8,32,130,3391.8,0.14,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2013-05-11,2012,8,32,131,3328.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2013-05-12,2012,8,32,132,3266.5,0.15,2,Mod_Wet,65,14,17,23,202,321,0.098,2945,0.9,1100,1850,35,4,8,32,1770,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2013-05-13,2012,8,33,133,3187.8,0.15,2,Mod_Wet,65,14,17,23,202,321,0.1,2867,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2013-05-14,2012,8,33,134,3109.7,0.16,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2013-05-15,2012,8,33,135,3032.2,0.16,2,Mod_Wet,65,14,17,23,202,321,0.11,2711,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2013-05-16,2012,8,33,136,2955.3,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2634,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2013-05-17,2012,8,33,137,2886.9,0.17,2,Mod_Wet,65,14,17,23,202,321,0.11,2566,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2013-05-18,2012,8,33,138,2819.1,0.18,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2013-05-19,2012,8,33,139,2751.7,0.18,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2013-05-20,2012,8,34,140,2684.8,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2013-05-21,2012,8,34,141,2626.2,0.19,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2013-05-22,2012,8,34,142,2568,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2247,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2013-05-23,2012,8,34,143,2510.3,0.2,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2013-05-24,2012,8,34,144,2452.9,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-05-25,2012,8,34,145,2396,0.21,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-05-26,2012,8,34,146,2347,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-05-27,2012,8,35,147,2298.3,0.22,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-05-28,2012,8,35,148,2242.6,0.23,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2013-05-29,2012,8,35,149,2172.7,0.23,2,Mod_Wet,65,14,17,23,202,321,0.15,1852,0.85,1100,752,35,4,8,0,705,100,18,25,23,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2013-05-30,2012,8,35,150,2103.5,0.24,2,Mod_Wet,65,14,17,23,202,321,0.15,1782,0.85,1100,682,35,4,8,-3,638,100,18,25,20,840,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2013-05-31,2012,8,35,151,2042.2,0.24,2,Mod_Wet,65,14,17,23,202,321,0.16,1721,0.84,1100,621,35,4,8,-4,578,100,18,25,19,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-06-01,2012,9,35,152,1981.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.13,1725,0.87,1100,625,38,6,11,3,567,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-06-02,2012,9,35,153,1928.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.13,1672,0.87,1100,572,38,6,11,1,516,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2013-06-03,2012,9,36,154,1876.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1619,0.86,1100,519,38,6,11,0,464,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2013-06-04,2012,9,36,155,1824.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.14,1567,0.86,1100,467,38,6,11,-2,414,100,18,25,14,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-06-05,2012,9,36,156,1773.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2013-06-06,2012,9,36,157,1729,0.27,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-06-07,2012,9,36,158,1685.5,0.28,2,Mod_Wet,62,12,14,16,153,257,0.15,1428,0.85,1100,328,38,6,10,-6,280,100,18,24,10,433,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2013-06-08,2012,9,36,159,1642.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-06-09,2012,9,36,160,1599.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2013-06-10,2012,9,37,161,1563.9,0.3,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2013-06-11,2012,9,37,162,1528.5,0.3,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2013-06-12,2012,9,37,163,1493.4,0.31,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2013-06-13,2012,9,37,164,1458.7,0.31,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-06-14,2012,9,37,165,1424.4,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-06-15,2012,9,37,166,1396.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.18,1140,0.82,1100,40,9,1,1,-15,44,71,13,15,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2013-06-16,2012,9,37,167,1344.8,0.33,2,Mod_Wet,62,12,14,16,153,257,0.19,1088,0.81,1088,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.81,0.621,0.0295,1.43,0.0681,4,0.298,1.73,0.0822,19.3,0.953,0.98,0.934,49,48.1,192,4610
2013-06-17,2012,9,38,168,1288.1,0.34,2,Mod_Wet,62,12,14,16,153,257,0.2,1031,0.8,1031,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.727,0.493,0.0233,1.22,0.0575,4,0.286,1.51,0.071,19.7,0.954,0.98,0.935,47.5,46.6,186,4470
2013-06-18,2012,9,38,169,1238.5,0.34,2,Mod_Wet,62,12,14,16,153,257,0.21,981.5,0.79,981.5,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.654,0.414,0.0194,1.07,0.05,4,0.274,1.34,0.0628,20,0.955,0.98,0.936,46,45.1,180,4330
2013-06-19,2012,9,38,170,1195.7,0.35,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
2013-06-20,2012,9,38,171,1153.7,0.35,2,Mod_Wet,62,12,14,16,153,257,0.22,896.7,0.78,896.7,0,0,0,0,-16,16,62,12,14,0,169,985,990,968.4,21.6,0.556,0.373,0.0173,0.929,0.043,4,0.245,1.17,0.0543,20.4,0.955,0.98,0.936,42.9,42,168,4040
2013-06-21,2012,9,38,172,1118.1,0.36,2,Mod_Wet,62,12,14,16,153,257,0.23,861.1,0.77,861.1,0,0,0,0,-16,16,62,12,14,0,169,949,990,968.3,21.7,0.524,0.356,0.0164,0.88,0.0405,4,0.233,1.11,0.0512,20.6,0.954,0.979,0.934,41.5,40.7,163,3900
2013-06-22,2012,9,38,173,1083.3,0.37,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2013-06-23,2012,9,38,174,1054.4,0.37,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2013-06-24,2012,9,39,175,1026.2,0.38,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2013-06-25,2012,9,39,176,1003.6,0.38,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
2013-06-26,2012,9,39,177,981.43,0.39,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
2013-06-27,2012,9,39,178,959.75,0.39,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
2013-06-28,2012,9,39,179,938.59,0.39,2,Mod_Wet,62,12,14,16,153,257,0.27,681.6,0.73,681.6,0,0,0,0,-16,16,62,12,14,0,169,770,990,967.7,22.3,0.364,0.256,0.0115,0.62,0.0278,3,0.249,0.869,0.0389,21.5,0.956,0.98,0.937,45.8,44.8,135,3230
2013-06-29,2012,9,39,180,917.96,0.4,2,Mod_Wet,62,12,14,16,153,257,0.28,661,0.72,661,0,0,0,0,-16,16,62,12,14,0,169,749,990,967.6,22.4,0.352,0.243,0.0108,0.595,0.0265,3,0.24,0.835,0.0372,21.6,0.956,0.98,0.937,44.6,43.7,131,3150
2013-06-30,2012,9,39,181,902.33,0.4,2,Mod_Wet,62,12,14,16,153,257,0.28,645.3,0.71,645.3,0,0,0,0,-16,16,62,12,14,0,169,733,990,967.5,22.5,0.343,0.232,0.0103,0.575,0.0256,3,0.233,0.808,0.0359,21.7,0.955,0.98,0.936,43.7,42.8,128,3080
2013-07-01,2012,10,40,182,887.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2013-07-02,2012,10,40,183,872.22,0.41,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2013-07-03,2012,10,40,184,857.81,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2013-07-04,2012,10,40,185,843.87,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
