date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-05,2012,10,40,186,830.46,0.42,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2013-07-06,2012,10,40,187,817.64,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2013-07-07,2012,10,40,188,805.49,0.43,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2013-07-08,2012,10,41,189,794.14,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2013-07-09,2012,10,41,190,783.79,0.44,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2013-07-10,2012,10,41,191,774.84,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2013-07-11,2012,10,41,192,768.67,0.45,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2013-07-12,2012,10,41,193,755.82,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2013-07-13,2012,10,41,194,744.61,0.46,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2013-07-14,2012,10,41,195,732.85,0.46,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2013-07-15,2012,10,42,196,721.1,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-07-16,2012,10,42,197,709.89,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,482.9,0.68,482.9,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00546,0.373,0.0161,2,0.268,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2013-07-17,2012,10,42,198,699.77,0.47,2,Mod_Wet,58,11,11,11,136,227,0.32,472.8,0.68,472.8,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2013-07-18,2012,10,42,199,689.1,0.48,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2013-07-19,2012,10,42,200,678.44,0.48,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2013-07-20,2012,10,42,201,667.78,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,440.8,0.66,440.8,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.7,2220
2013-07-21,2012,10,42,202,657.66,0.49,2,Mod_Wet,58,11,11,11,136,227,0.34,430.7,0.66,430.7,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.7,2180
2013-07-22,2012,10,43,203,648.64,0.49,2,Mod_Wet,58,11,11,11,136,227,0.35,421.6,0.65,421.6,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.098,0.00417,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2013-07-23,2012,10,43,204,639.06,0.5,2,Mod_Wet,58,11,11,11,136,227,0.35,412.1,0.65,412.1,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0935,0.00397,0.303,0.0129,2,0.221,0.523,0.0222,23,0.956,0.98,0.936,44.4,43.6,87.1,2090
2013-07-24,2012,10,43,205,629.49,0.5,2,Mod_Wet,58,11,11,11,136,227,0.36,402.5,0.64,402.5,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.089,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2050
2013-07-25,2012,10,43,206,620.47,0.51,2,Mod_Wet,58,11,11,11,136,227,0.37,393.5,0.63,393.5,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0847,0.00359,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.4,2000
2013-07-26,2012,10,43,207,611.45,0.51,2,Mod_Wet,58,11,11,11,136,227,0.37,384.4,0.63,384.4,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0805,0.0034,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.6,40.8,81.5,1960
2013-07-27,2012,10,43,208,603.52,0.51,2,Mod_Wet,58,11,11,11,136,227,0.38,376.5,0.62,376.5,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0767,0.00324,0.273,0.0115,2,0.197,0.47,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1910
2013-07-28,2012,10,43,209,595.04,0.52,2,Mod_Wet,58,11,11,11,136,227,0.38,368,0.62,368,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0727,0.00307,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,39,77.9,1870
2013-07-29,2012,10,44,210,586.56,0.52,2,Mod_Wet,58,11,11,11,136,227,0.39,359.6,0.61,359.6,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0687,0.00289,0.259,0.0109,2,0.185,0.445,0.0187,23.3,0.95,0.974,0.925,39,38,76.1,1830
2013-07-30,2012,10,44,211,578.09,0.53,2,Mod_Wet,58,11,11,11,136,227,0.39,351.1,0.61,351.1,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0647,0.00272,0.252,0.0106,2,0.179,0.432,0.0181,23.4,0.949,0.972,0.922,38.2,37.1,74.2,1780
2013-07-31,2012,10,44,212,570.16,0.53,2,Mod_Wet,58,11,11,11,136,227,0.4,343.2,0.6,343.2,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.061,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.5,1740
2013-08-01,2012,11,44,213,562.23,0.53,2,Mod_Wet,54,9,8,6,107,184,0.33,378.2,0.67,378.2,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0775,0.00325,0.272,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2013-08-02,2012,11,44,214,554.3,0.54,2,Mod_Wet,54,9,8,6,107,184,0.33,370.3,0.67,370.3,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0738,0.00309,0.265,0.0111,2,0.192,0.458,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.1,1900
2013-08-03,2012,11,44,215,545.82,0.54,2,Mod_Wet,54,9,8,6,107,184,0.34,361.8,0.66,361.8,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0698,0.00291,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2013-08-04,2012,11,44,216,537.35,0.55,2,Mod_Wet,54,9,8,6,107,184,0.34,353.4,0.66,353.4,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0658,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2013-08-05,2012,11,45,217,529.42,0.55,2,Mod_Wet,54,9,8,6,107,184,0.35,345.4,0.65,345.4,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.062,0.00258,0.245,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2013-08-06,2012,11,45,218,521.49,0.56,2,Mod_Wet,54,9,8,6,107,184,0.35,337.5,0.65,337.5,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2013-08-07,2012,11,45,219,514.65,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,330.6,0.64,330.6,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2013-08-08,2012,11,45,220,507.27,0.56,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2013-08-09,2012,11,45,221,499.89,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,315.9,0.63,315.9,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0481,0.00199,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2013-08-10,2012,11,45,222,493.05,0.57,2,Mod_Wet,54,9,8,6,107,184,0.37,309.1,0.63,309.1,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0449,0.00186,0.215,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2013-08-11,2012,11,45,223,486.21,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,302.2,0.62,302.2,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0416,0.00172,0.209,0.00863,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2013-08-12,2012,11,46,224,479.38,0.58,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2013-08-13,2012,11,46,225,473.64,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2013-08-14,2012,11,46,226,467.35,0.59,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2013-08-15,2012,11,46,227,461.06,0.59,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2013-08-16,2012,11,46,228,454.77,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2013-08-17,2012,11,46,229,449.03,0.6,2,Mod_Wet,54,9,8,6,107,184,0.41,265,0.59,265,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000988,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2013-08-18,2012,11,46,230,443.28,0.61,2,Mod_Wet,54,9,8,6,107,184,0.41,259.3,0.58,259.3,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000876,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2013-08-19,2012,11,47,231,437.54,0.61,2,Mod_Wet,54,9,8,6,107,184,0.42,253.5,0.58,253.5,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000764,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2013-08-20,2012,11,47,232,432.89,0.62,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2013-08-21,2012,11,47,233,427.7,0.62,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2013-08-22,2012,11,47,234,422.5,0.62,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
2013-08-23,2012,11,47,235,417.31,0.63,2,Mod_Wet,54,9,8,6,107,184,0.44,233.3,0.56,233.3,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000635,0.159,0.00646,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1190
2013-08-24,2012,11,47,236,412.11,0.63,2,Mod_Wet,54,9,8,6,107,184,0.45,228.1,0.55,228.1,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.25,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2013-08-25,2012,11,47,237,406.92,0.64,2,Mod_Wet,54,9,8,6,107,184,0.45,222.9,0.55,222.9,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2013-08-26,2012,11,48,238,401.72,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2013-08-27,2012,11,48,239,397.07,0.64,2,Mod_Wet,54,9,8,6,107,184,0.46,213.1,0.54,213.1,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2013-08-28,2012,11,48,240,392.42,0.65,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2013-08-29,2012,11,48,241,387.78,0.65,2,Mod_Wet,54,9,8,6,107,184,0.47,203.8,0.53,203.8,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.00053,0.146,0.0059,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.5,45.5,1090
2013-08-30,2012,11,48,242,383.13,0.66,2,Mod_Wet,54,9,8,6,107,184,0.48,199.1,0.52,199.1,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.211,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2013-08-31,2012,11,48,243,379.57,0.66,2,Mod_Wet,54,9,8,6,107,184,0.48,195.6,0.52,195.6,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000501,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.5,43.7,43.7,1050
2013-09-01,2012,12,48,244,374.38,0.67,2,Mod_Wet,46,7,6,4,75,138,0.37,236.4,0.63,236.4,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.000641,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.2,25.5,50.9,1220
2013-09-02,2012,12,49,245,368.09,0.67,2,Mod_Wet,46,7,6,4,75,138,0.38,230.1,0.63,230.1,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2013-09-03,2012,12,49,246,363.44,0.68,2,Mod_Wet,46,7,6,4,75,138,0.38,225.4,0.62,225.4,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2013-09-04,2012,12,49,247,358.24,0.68,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-09-05,2012,12,49,248,353.05,0.69,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-09-06,2012,12,49,249,347.85,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2013-09-07,2012,12,49,250,343.21,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2013-09-08,2012,12,49,251,338.56,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2013-09-09,2012,12,50,252,333.91,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2013-09-10,2012,12,50,253,330.35,0.71,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2013-09-11,2012,12,50,254,326.25,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2013-09-12,2012,12,50,255,322.15,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,995
2013-09-13,2012,12,50,256,318.05,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2013-09-14,2012,12,50,257,313.95,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2013-09-15,2012,12,50,258,309.85,0.74,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2013-09-16,2012,12,51,259,306.29,0.75,2,Mod_Wet,46,7,6,4,75,138,0.45,168.3,0.55,168.3,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.0101,0.000401,0.126,0.00502,1,0.17,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,902
2013-09-17,2012,12,51,260,302.74,0.76,2,Mod_Wet,46,7,6,4,75,138,0.46,164.7,0.54,164.7,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00975,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,882
2013-09-18,2012,12,51,261,299.18,0.76,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2013-09-19,2012,12,51,262,295.63,0.77,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2013-09-20,2012,12,51,263,292.07,0.78,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2013-09-21,2012,12,51,264,289.61,0.78,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2013-09-22,2012,12,51,265,286.6,0.79,2,Mod_Wet,46,7,6,4,75,138,0.48,148.6,0.52,148.6,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34.1,33,33,793
2013-09-23,2012,12,52,266,283.6,0.79,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2013-09-24,2012,12,52,267,280.59,0.8,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
2013-09-25,2012,12,52,268,277.58,0.81,2,Mod_Wet,46,7,6,4,75,138,0.5,139.6,0.5,139.6,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00761,0.000302,0.113,0.0045,1,0.131,0.244,0.00969,24.9,0.935,0.97,0.907,31.9,31,31,743
2013-09-26,2012,12,52,269,274.57,0.81,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00947,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2013-09-27,2012,12,52,270,271.56,0.82,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.103,0.0071,0.000282,0.111,0.00439,1,0.123,0.233,0.00926,25,0.932,0.97,0.904,30.5,29.6,29.6,710
2013-09-28,2012,12,52,271,268.56,0.83,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000271,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2013-09-29,2012,12,52,272,265.55,0.83,2,Mod_Wet,46,7,6,4,75,138,0.52,127.5,0.48,127.5,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00659,0.000261,0.108,0.00428,1,0.115,0.223,0.00882,25,0.93,0.97,0.902,29.1,28.2,28.2,677
2013-09-30,2012,12,53,273,263.09,0.84,2,Mod_Wet,46,7,6,4,75,138,0.53,125.1,0.47,125.1,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.101,0.00638,0.000253,0.107,0.00423,1,0.111,0.218,0.00864,25,0.929,0.97,0.901,28.5,27.7,27.7,664
2013-10-01,2013,1,1,274,260.63,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2013-10-02,2013,1,1,275,258.17,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2013-10-03,2013,1,1,276,255.71,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2013-10-04,2013,1,1,277,253.24,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2013-10-05,2013,1,1,278,250.78,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2013-10-06,2013,1,1,279,248.32,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2013-10-07,2013,1,1,280,245.86,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2013-10-08,2013,1,2,281,243.4,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2013-10-09,2013,1,2,282,240.94,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2013-10-10,2013,1,2,283,238.48,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2013-10-11,2013,1,2,284,236.02,0.9,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2013-10-12,2013,1,2,285,234.65,0.91,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2013-10-13,2013,1,2,286,232.74,0.91,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2013-10-14,2013,1,2,287,230.82,0.92,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-10-15,2013,1,3,288,228.91,0.92,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2013-10-16,2013,1,3,289,226.99,0.92,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2013-10-17,2013,1,3,290,225.08,0.93,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2013-10-18,2013,1,3,291,223.17,0.93,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2013-10-19,2013,1,3,292,221.25,0.93,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-10-20,2013,1,3,293,219.34,0.93,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2013-10-21,2013,1,3,294,217.97,0.94,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2013-10-22,2013,1,4,295,216.6,0.94,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2013-10-23,2013,1,4,296,219.61,0.93,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-10-24,2013,1,4,297,220.98,0.93,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2013-10-25,2013,1,4,298,218.52,0.94,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-10-26,2013,1,4,299,217.15,0.94,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-10-27,2013,1,4,300,216.33,0.94,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2013-10-28,2013,1,4,301,214.42,0.94,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2013-10-29,2013,1,5,302,212.5,0.94,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2013-10-30,2013,1,5,303,210.59,0.95,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2013-10-31,2013,1,5,304,208.67,0.95,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-11-01,2013,2,5,305,206.76,0.95,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2013-11-02,2013,2,5,306,209.77,0.95,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2013-11-03,2013,2,5,307,214.96,0.94,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2013-11-04,2013,2,5,308,215.24,0.94,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2013-11-05,2013,2,6,309,218.24,0.94,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2013-11-06,2013,2,6,310,219.61,0.93,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2013-11-07,2013,2,6,311,221.53,0.93,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2013-11-08,2013,2,6,312,223.44,0.93,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2013-11-09,2013,2,6,313,222.07,0.93,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2013-11-10,2013,2,6,314,220.71,0.93,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2013-11-11,2013,2,6,315,219.34,0.93,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-11-12,2013,2,7,316,217.42,0.94,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2013-11-13,2013,2,7,317,216.6,0.94,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2013-11-14,2013,2,7,318,215.78,0.94,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-15,2013,2,7,319,213.87,0.94,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2013-11-16,2013,2,7,320,215.78,0.94,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-17,2013,2,7,321,217.7,0.94,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-11-18,2013,2,7,322,215.78,0.94,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-19,2013,2,8,323,218.79,0.94,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2013-11-20,2013,2,8,324,220.16,0.93,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2013-11-21,2013,2,8,325,222.07,0.93,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2013-11-22,2013,2,8,326,227.27,0.92,4,Mod_Dry,29,4,2,2,30,67,0.29,160.3,0.7,160.3,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,867
2013-11-23,2013,2,8,327,229.18,0.92,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2013-11-24,2013,2,8,328,231.1,0.92,4,Mod_Dry,29,4,2,2,30,67,0.29,164.1,0.71,164.1,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.115,0.00454,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2013-11-25,2013,2,8,329,234.1,0.91,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00995,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2013-11-26,2013,2,9,330,233.83,0.91,4,Mod_Dry,29,4,2,2,30,67,0.29,166.8,0.71,166.8,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00993,0.000391,0.117,0.00459,1,0.168,0.284,0.0112,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2013-11-27,2013,2,9,331,231.92,0.91,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2013-11-28,2013,2,9,332,230.55,0.92,4,Mod_Dry,29,4,2,2,30,67,0.29,163.6,0.71,163.6,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,37,37,887
2013-11-29,2013,2,9,333,229.18,0.92,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2013-11-30,2013,2,9,334,232.19,0.91,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2013-12-01,2013,3,9,335,235.74,0.91,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2013-12-02,2013,3,9,336,239.3,0.9,4,Mod_Dry,31,5,3,2,36,77,0.32,162.3,0.68,162.3,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00955,0.000376,0.116,0.00458,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.6,36.6,877
2013-12-03,2013,3,10,337,245.04,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2013-12-04,2013,3,10,338,248.05,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2013-12-05,2013,3,10,339,248.87,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2013-12-06,2013,3,10,340,250.78,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2013-12-07,2013,3,10,341,254.34,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,177.3,0.7,177.3,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00485,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2013-12-08,2013,3,10,342,261.17,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,184.2,0.7,184.2,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0125,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2013-12-09,2013,3,10,343,268.01,0.83,4,Mod_Dry,31,5,3,2,36,77,0.29,191,0.71,191,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-12-10,2013,3,11,344,273.75,0.82,4,Mod_Dry,31,5,3,2,36,77,0.28,196.8,0.72,196.8,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000495,0.131,0.00521,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2013-12-11,2013,3,11,345,278.95,0.8,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000574,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2013-12-12,2013,3,11,346,284.14,0.79,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2013-12-13,2013,3,11,347,289.34,0.78,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2013-12-14,2013,3,11,348,290.71,0.78,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2013-12-15,2013,3,11,349,294.81,0.77,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2013-12-16,2013,3,11,350,301.1,0.76,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2013-12-17,2013,3,12,351,306.29,0.75,5,Dry,26,4,3,2,24,59,0.19,247.3,0.81,247.3,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2013-12-18,2013,3,12,352,311.49,0.74,5,Dry,26,4,3,2,24,59,0.19,252.5,0.81,252.5,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0182,0.000726,0.154,0.00617,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.3,1330
2013-12-19,2013,3,12,353,317.78,0.73,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0211,0.000845,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2013-12-20,2013,3,12,354,325.16,0.72,5,Dry,26,4,3,2,24,59,0.18,266.2,0.82,266.2,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0246,0.000986,0.166,0.00664,2,0.122,0.288,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.3,1400
2013-12-21,2013,3,12,355,328.71,0.72,5,Dry,26,4,3,2,24,59,0.18,269.7,0.82,269.7,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0263,0.00105,0.169,0.00676,2,0.125,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59.1,1420
2013-12-22,2013,3,12,356,331.72,0.71,5,Dry,26,4,3,2,24,59,0.18,272.7,0.82,272.7,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0277,0.00111,0.171,0.00686,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2013-12-23,2013,3,12,357,338.01,0.7,5,Dry,26,4,3,2,24,59,0.17,279,0.82,279,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0307,0.00123,0.176,0.00708,2,0.131,0.307,0.0123,24.6,0.935,0.97,0.907,31.5,30.5,61.1,1470
2013-12-24,2013,3,13,358,345.94,0.7,5,Dry,26,4,3,2,24,59,0.17,286.9,0.83,286.9,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.148,0.0344,0.00138,0.183,0.00735,2,0.136,0.319,0.0128,24.6,0.937,0.97,0.909,32.4,31.4,62.8,1510
2013-12-25,2013,3,13,359,353.87,0.69,5,Dry,26,4,3,2,24,59,0.17,294.9,0.83,294.9,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0382,0.00154,0.189,0.00763,2,0.142,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.5,1550
2013-12-26,2013,3,13,360,359.61,0.68,5,Dry,26,4,3,2,24,59,0.16,300.6,0.84,300.6,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.0409,0.00165,0.194,0.00783,2,0.145,0.34,0.0137,24.5,0.94,0.97,0.912,33.9,32.9,65.8,1580
2013-12-27,2013,3,13,361,364.26,0.68,5,Dry,26,4,3,2,24,59,0.16,305.3,0.84,305.3,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0431,0.00174,0.198,0.00799,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2013-12-28,2013,3,13,362,373.83,0.67,5,Dry,26,4,3,2,24,59,0.16,314.8,0.84,314.8,0,0,0,0,-2,2,26,4,3,0,26,348,990,965.3,24.7,0.158,0.0476,0.00192,0.206,0.00833,2,0.155,0.361,0.0146,24.4,0.943,0.97,0.914,35.5,34.4,68.8,1650
2013-12-29,2013,3,13,363,385.04,0.66,5,Dry,26,4,3,2,24,59,0.15,326,0.85,326,0,0,0,0,-2,2,26,4,3,0,26,359,990,965.3,24.7,0.162,0.0529,0.00214,0.215,0.00872,2,0.163,0.378,0.0153,24.3,0.944,0.97,0.916,36.7,35.6,71.2,1710
2013-12-30,2013,3,13,364,396.25,0.65,5,Dry,26,4,3,2,24,59,0.15,337.3,0.85,337.3,0,0,0,0,-2,2,26,4,3,0,26,370,990,965.4,24.6,0.166,0.0582,0.00236,0.224,0.00911,2,0.17,0.395,0.016,24.2,0.946,0.972,0.919,37.9,36.8,73.6,1770
2013-12-31,2013,3,14,365,410.2,0.63,5,Dry,26,4,3,2,24,59,0.14,351.2,0.86,351.2,0,0,0,0,-2,2,26,4,3,0,26,384,990,965.4,24.6,0.171,0.0648,0.00264,0.236,0.00961,2,0.18,0.415,0.0169,24.1,0.948,0.975,0.924,39.4,38.4,76.9,1840
2014-01-01,2013,4,14,1,425.24,0.62,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2014-01-02,2013,4,14,2,439.73,0.61,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2014-01-03,2013,4,14,3,452.58,0.6,5,Dry,29,5,4,2,33,73,0.16,379.6,0.84,379.6,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2014-01-04,2013,4,14,4,464.34,0.59,5,Dry,29,5,4,2,33,73,0.16,391.3,0.84,391.3,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0837,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2014-01-05,2013,4,14,5,475.55,0.58,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2014-01-06,2013,4,14,6,486.76,0.58,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2014-01-07,2013,4,15,7,501.25,0.57,5,Dry,29,5,4,2,33,73,0.15,428.3,0.85,428.3,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2014-01-08,2013,4,15,8,516.84,0.56,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2014-01-09,2013,4,15,9,530.78,0.55,5,Dry,29,5,4,2,33,73,0.14,457.8,0.86,457.8,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.252,0.577,0.024,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2014-01-10,2013,4,15,10,543.09,0.54,5,Dry,29,5,4,2,33,73,0.13,470.1,0.87,470.1,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2014-01-11,2013,4,15,11,557.03,0.54,3,Normal,41,6,4,3,66,120,0.21,437,0.79,437,0,0,0,0,-3,3,41,6,4,0,69,488,990,966.1,23.9,0.208,0.105,0.00441,0.313,0.0131,2,0.237,0.551,0.023,23.3,0.957,0.98,0.938,47.9,46.9,93.9,2250
2014-01-12,2013,4,15,12,573.17,0.53,3,Normal,41,6,4,3,66,120,0.21,453.2,0.79,453.2,0,0,0,0,-3,3,41,6,4,0,69,504,990,966.2,23.8,0.213,0.113,0.00474,0.326,0.0137,2,0.248,0.575,0.0241,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2014-01-13,2013,4,15,13,590.39,0.52,3,Normal,41,6,4,3,66,120,0.2,470.4,0.8,470.4,0,0,0,0,-3,3,41,6,4,0,69,521,990,966.3,23.7,0.223,0.121,0.0051,0.344,0.0145,2,0.26,0.604,0.0254,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2014-01-14,2013,4,16,14,605.98,0.51,3,Normal,41,6,4,3,66,120,0.2,486,0.8,486,0,0,0,0,-3,3,41,6,4,0,69,537,990,966.3,23.7,0.232,0.128,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2014-01-15,2013,4,16,15,624.3,0.5,3,Normal,41,6,4,3,66,120,0.19,504.3,0.81,504.3,0,0,0,0,-3,3,41,6,4,0,69,555,990,966.4,23.6,0.242,0.138,0.00584,0.38,0.0161,3,0.169,0.549,0.0233,23.1,0.947,0.97,0.918,36,34.9,105,2510
2014-01-16,2013,4,16,16,642.62,0.5,3,Normal,41,6,4,3,66,120,0.19,522.6,0.81,522.6,0,0,0,0,-3,3,41,6,4,0,69,574,990,966.5,23.5,0.253,0.15,0.00638,0.403,0.0171,3,0.178,0.58,0.0247,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2014-01-17,2013,4,16,17,661.49,0.49,3,Normal,41,6,4,3,66,120,0.18,541.5,0.82,541.5,0,0,0,0,-3,3,41,6,4,0,69,592,990,966.5,23.5,0.263,0.163,0.00694,0.426,0.0182,3,0.186,0.612,0.0261,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2014-01-18,2013,4,16,18,684.73,0.48,3,Normal,41,6,4,3,66,120,0.17,564.7,0.82,564.7,0,0,0,0,-3,3,41,6,4,0,69,616,990,966.6,23.4,0.276,0.178,0.00763,0.455,0.0195,3,0.197,0.651,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2014-01-19,2013,4,16,19,709.06,0.47,3,Normal,41,6,4,3,66,120,0.17,589.1,0.83,589.1,0,0,0,0,-3,3,41,6,4,0,69,640,990,966.7,23.3,0.29,0.194,0.00836,0.485,0.0208,3,0.208,0.692,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2014-01-20,2013,4,16,20,735.04,0.46,3,Normal,41,6,4,3,66,120,0.16,615,0.84,615,0,0,0,0,-3,3,41,6,4,0,69,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2014-01-21,2013,4,17,21,758.28,0.45,3,Normal,41,6,4,3,66,120,0.16,638.3,0.84,638.3,0,0,0,0,-3,3,41,6,4,0,69,689,990,966.9,23.1,0.318,0.227,0.00986,0.546,0.0237,3,0.23,0.775,0.0336,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2014-01-22,2013,4,17,22,777.21,0.45,3,Normal,41,6,4,3,66,120,0.15,657.2,0.85,657.2,0,0,0,0,-3,3,41,6,4,0,69,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2014-01-23,2013,4,17,23,798.9,0.44,3,Normal,41,6,4,3,66,120,0.15,678.9,0.85,678.9,0,0,0,0,-3,3,41,6,4,0,69,730,990,967.1,22.9,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2014-01-24,2013,4,17,24,824.89,0.43,3,Normal,41,6,4,3,66,120,0.14,704.9,0.85,704.9,0,0,0,0,-3,3,41,6,4,0,69,756,990,967.2,22.8,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2014-01-25,2013,4,17,25,853.78,0.42,3,Normal,41,6,4,3,66,120,0.14,733.8,0.86,733.8,0,0,0,0,-3,3,41,6,4,0,69,785,990,967.3,22.7,0.373,0.291,0.0128,0.665,0.0293,3,0.273,0.937,0.0413,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2014-01-26,2013,4,17,26,889.23,0.41,3,Normal,41,6,4,3,66,120,0.14,769.2,0.86,769.2,0,0,0,0,-3,3,41,6,4,0,69,820,990,967.5,22.5,0.406,0.311,0.0138,0.717,0.0318,3,0.285,1,0.0445,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2014-01-27,2013,4,17,27,927.06,0.4,3,Normal,41,6,4,3,66,120,0.13,807.1,0.87,807.1,0,0,0,0,-3,3,41,6,4,0,69,858,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0344,4,0.215,0.985,0.044,21.4,0.953,0.977,0.931,40.4,39.5,158,3790
2014-01-28,2013,4,18,28,966.93,0.39,3,Normal,41,6,4,3,66,120,0.12,846.9,0.88,846.9,0,0,0,0,-3,3,41,6,4,0,69,898,990,967.8,22.2,0.477,0.349,0.0157,0.826,0.0371,4,0.228,1.05,0.0474,21.2,0.954,0.98,0.935,42,41.1,165,3950
2014-01-29,2013,4,18,29,1013.6,0.38,3,Normal,41,6,4,3,66,120,0.12,893.6,0.88,893.6,0,0,0,0,-3,3,41,6,4,0,69,945,990,967.9,22.1,0.52,0.371,0.0168,0.891,0.0404,4,0.244,1.14,0.0515,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2014-01-30,2013,4,18,30,1062.3,0.37,3,Normal,41,6,4,3,66,120,0.11,942.3,0.89,942.3,0,0,0,0,-3,3,41,6,4,0,69,993,990,968.1,21.9,0.564,0.395,0.018,0.959,0.0438,4,0.261,1.22,0.0557,20.7,0.956,0.98,0.936,45.7,44.7,179,4300
2014-01-31,2013,4,18,31,1118.1,0.36,3,Normal,41,6,4,3,66,120,0.11,998.1,0.89,998.1,0,0,0,0,-3,3,41,6,4,0,69,1050,990,968.3,21.7,0.624,0.422,0.0194,1.05,0.0481,4,0.279,1.33,0.061,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2014-02-01,2013,5,18,32,1176,0.35,2,Mod_Wet,49,8,7,5,93,162,0.14,1014,0.86,1014,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.666,0.454,0.0211,1.12,0.052,4,0.283,1.4,0.0651,20.1,0.955,0.98,0.936,47.8,46.9,188,4500
2014-02-02,2013,5,18,33,1235.6,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
