date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-03,2013,5,18,34,1291.1,0.34,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-02-04,2013,5,19,35,1341.8,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-05,2013,5,19,36,1387.4,0.33,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2014-02-06,2013,5,19,37,1402.8,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-07,2013,5,19,38,1412,0.32,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-08,2013,5,19,39,1421.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-02-09,2013,5,19,40,1430.6,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-02-10,2013,5,19,41,1440,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-02-11,2013,5,20,42,1449.3,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-02-12,2013,5,20,43,1458.7,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2014-02-13,2013,5,20,44,1474.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-02-14,2013,5,20,45,1483.9,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2014-02-15,2013,5,20,46,1493.4,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-02-16,2013,5,20,47,1502.9,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-02-17,2013,5,20,48,1512.5,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-02-18,2013,5,21,49,1515.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-02-19,2013,5,21,50,1518.9,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2014-02-20,2013,5,21,51,1522.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-02-21,2013,5,21,52,1518.9,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1357,0.89,1100,257,51,8,8,3,187,100,16,15,8,280,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2014-02-22,2013,5,21,53,1515.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-02-23,2013,5,21,54,1512.5,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-02-24,2013,5,21,55,1509.3,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1347,0.89,1100,247,51,7,8,2,179,100,15,15,7,272,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2014-02-25,2013,5,22,56,1506.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2014-02-26,2013,5,22,57,1502.9,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-02-27,2013,5,22,58,1499.8,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2014-02-28,2013,5,22,59,1496.6,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2014-03-01,2013,6,22,60,1493.4,0.31,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-03-02,2013,6,22,61,1496.6,0.31,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2014-03-03,2013,6,22,62,1506.1,0.3,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2014-03-04,2013,6,23,63,1522.1,0.3,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-03-05,2013,6,23,64,1544.5,0.3,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-03-06,2013,6,23,65,1573.6,0.29,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-03-07,2013,6,23,66,1609.4,0.29,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2014-03-08,2013,6,23,67,1652.2,0.28,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-03-09,2013,6,23,68,1708.9,0.28,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-10,2013,6,23,69,1773.1,0.27,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2014-03-11,2013,6,24,70,1838.2,0.26,3,Normal,49,9,9,9,107,183,0.1,1655,0.9,1100,555,51,9,16,8,471,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2014-03-12,2013,6,24,71,1911.2,0.25,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-03-13,2013,6,24,72,1985.2,0.25,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-03-14,2013,6,24,73,2067.4,0.24,3,Normal,49,9,9,9,107,183,0.088,1884,0.91,1100,784,51,9,16,15,693,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-03-15,2013,6,24,74,2150.7,0.23,3,Normal,49,9,9,9,107,183,0.085,1968,0.92,1100,868,51,9,16,17,775,100,18,25,26,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2014-03-16,2013,6,24,75,2242.6,0.23,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2014-03-17,2013,6,24,76,2313.3,0.22,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2014-03-18,2013,6,25,77,2377.1,0.21,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-03-19,2013,6,25,78,2449.1,0.21,3,Normal,49,9,9,9,107,183,0.075,2266,0.93,1100,1170,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-03-20,2013,6,25,79,2529.5,0.2,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2014-03-21,2013,6,25,80,2618.4,0.19,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2014-03-22,2013,6,25,81,2716.2,0.19,3,Normal,49,9,9,9,107,183,0.067,2533,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2014-03-23,2013,6,25,82,2823,0.18,3,Normal,49,9,9,9,107,183,0.065,2640,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2014-03-24,2013,6,25,83,2939.1,0.17,3,Normal,49,9,9,9,107,183,0.062,2756,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2014-03-25,2013,6,26,84,3072.9,0.16,3,Normal,49,9,9,9,107,183,0.06,2890,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2014-03-26,2013,6,26,85,3225,0.15,3,Normal,49,9,9,9,107,183,0.057,3042,0.94,1100,1940,51,9,16,49,1820,100,18,25,58,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2014-03-27,2013,6,26,86,3362.4,0.14,3,Normal,49,9,9,9,107,183,0.054,3179,0.95,1100,2080,51,9,16,53,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2014-03-28,2013,6,26,87,3476,0.14,3,Normal,49,9,9,9,107,183,0.053,3293,0.95,1100,2190,51,9,16,57,2060,100,18,25,66,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2014-03-29,2013,6,26,88,3590.7,0.13,3,Normal,49,9,9,9,107,183,0.051,3408,0.95,1100,2310,51,9,16,60,2170,100,18,25,69,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2014-03-30,2013,6,26,89,3697.8,0.12,3,Normal,49,9,9,9,107,183,0.05,3515,0.95,1100,2420,51,9,16,63,2280,100,18,25,72,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2014-03-31,2013,6,26,90,3805.8,0.12,3,Normal,49,9,9,9,107,183,0.048,3623,0.95,1100,2520,51,9,16,67,2380,100,18,25,76,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2014-04-01,2013,7,27,91,3923.4,0.11,2,Mod_Wet,70,14,18,25,168,295,0.075,3628,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2014-04-02,2013,7,27,92,4033.2,0.11,2,Mod_Wet,70,14,18,25,168,295,0.073,3738,0.93,1100,2640,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2014-04-03,2013,7,27,93,4134.8,0.11,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2014-04-04,2013,7,27,94,4219.4,0.1,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2014-04-05,2013,7,27,95,4286.4,0.1,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2014-04-06,2013,7,27,96,4344.8,0.098,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2014-04-07,2013,7,27,97,4394.3,0.095,2,Mod_Wet,70,14,18,25,168,295,0.067,4099,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2014-04-08,2013,7,28,98,4434.9,0.094,2,Mod_Wet,70,14,18,25,168,295,0.067,4140,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2014-04-09,2013,7,28,99,4475.6,0.092,2,Mod_Wet,70,14,18,25,168,295,0.066,4181,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2014-04-10,2013,7,28,100,4507.4,0.09,2,Mod_Wet,70,14,18,25,168,295,0.065,4212,0.94,1100,3110,30,4,7,55,3020,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2014-04-11,2013,7,28,101,4539.2,0.089,2,Mod_Wet,70,14,18,25,168,295,0.065,4244,0.94,1100,3140,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2014-04-12,2013,7,28,102,4571.1,0.088,2,Mod_Wet,70,14,18,25,168,295,0.065,4276,0.94,1100,3180,30,4,7,55,3080,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2014-04-13,2013,7,28,103,4612.1,0.086,2,Mod_Wet,70,14,18,25,168,295,0.064,4317,0.94,1100,3220,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2014-04-14,2013,7,28,104,4653.3,0.084,2,Mod_Wet,70,14,18,25,168,295,0.063,4358,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2014-04-15,2013,7,29,105,4694.6,0.083,2,Mod_Wet,70,14,18,25,168,295,0.063,4400,0.94,1100,3300,30,4,7,55,3200,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2014-04-16,2013,7,29,106,4745.1,0.081,2,Mod_Wet,70,14,18,25,168,295,0.062,4450,0.94,1100,3350,30,4,7,55,3250,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2014-04-17,2013,7,29,107,4795.8,0.079,2,Mod_Wet,70,14,18,25,168,295,0.061,4501,0.94,1100,3400,30,4,7,55,3310,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.882,27,25.6,102,2460
2014-04-18,2013,7,29,108,4855.9,0.076,2,Mod_Wet,70,14,18,25,168,295,0.061,4561,0.94,1100,3460,30,4,7,55,3370,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2014-04-19,2013,7,29,109,4925.5,0.074,2,Mod_Wet,70,14,18,25,168,295,0.06,4630,0.94,1100,3530,30,4,7,55,3430,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.7,2340
2014-04-20,2013,7,29,110,5014,0.07,2,Mod_Wet,70,14,18,25,168,295,0.059,4719,0.94,1100,3620,30,4,7,55,3520,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2014-04-21,2013,7,29,111,5102.9,0.067,1,Wet,84,14,20,27,219,364,0.071,4739,0.93,1100,3640,16,4,5,53,3560,100,18,25,80,3780,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.3,2220
2014-04-22,2013,7,30,112,5192.3,0.063,1,Wet,84,14,20,27,219,364,0.07,4828,0.93,1100,3730,16,4,5,53,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.7,22.5,89.9,2160
2014-04-23,2013,7,30,113,5282,0.06,1,Wet,84,14,20,27,219,364,0.069,4918,0.93,1100,3820,16,4,5,53,3740,100,18,25,80,3960,1240,990,977.9,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.9,87.5,2100
2014-04-24,2013,7,30,114,5372.1,0.057,1,Wet,84,14,20,27,219,364,0.068,5008,0.93,1100,3910,16,4,5,53,3830,100,18,25,80,4050,1240,990,978.1,12,0.913,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.877,0.97,0.85,23.9,21.3,85.1,2040
2014-04-25,2013,7,30,115,5462.6,0.054,1,Wet,84,14,20,27,219,364,0.067,5099,0.93,1100,4000,16,4,5,53,3920,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2014-04-26,2013,7,30,116,5553.5,0.051,1,Wet,84,14,20,27,219,364,0.066,5190,0.93,1100,4090,16,4,5,53,4010,100,18,25,80,4230,1240,990.1,978.4,11.7,0.907,0.648,0.0554,1.56,0.133,4,0.3,1.86,0.159,9.83,0,0,0,0,0,0,0
2014-04-27,2013,7,30,117,5635.2,0.048,1,Wet,84,14,20,27,219,364,0.065,5271,0.94,1100,4170,16,4,5,53,4090,100,18,25,80,4310,1240,990.1,978.5,11.6,0.905,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.72,0,0,0,0,0,0,0
2014-04-28,2013,7,30,118,5717.2,0.045,1,Wet,84,14,20,27,219,364,0.064,5353,0.94,1100,4250,16,4,5,53,4180,100,18,25,80,4390,1240,990.1,978.6,11.5,0.902,0.648,0.0566,1.55,0.135,4,0.3,1.85,0.162,9.6,0,0,0,0,0,0,0
2014-04-29,2013,7,31,119,5780.1,0.043,1,Wet,84,14,20,27,219,364,0.063,5416,0.94,1100,4320,16,4,5,53,4240,100,18,25,80,4460,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.51,0,0,0,0,0,0,0
2014-04-30,2013,7,31,120,5823.7,0.042,1,Wet,84,14,20,27,219,364,0.063,5460,0.94,1100,4360,16,4,5,53,4280,100,18,25,80,4500,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.45,0,0,0,0,0,0,0
2014-05-01,2013,8,31,121,5848,0.041,1,Wet,71,14,18,24,213,340,0.058,5508,0.94,1100,4410,29,4,7,56,4310,100,18,25,80,4530,1240,990.1,978.8,11.3,0.898,0.648,0.0576,1.55,0.137,4,0.3,1.85,0.164,9.41,0,0,0,0,0,0,0
2014-05-02,2013,8,31,122,5852.8,0.041,1,Wet,71,14,18,24,213,340,0.058,5513,0.94,1100,4410,29,4,7,56,4320,100,18,25,80,4530,1240,990.1,978.8,11.3,0.898,0.648,0.0576,1.55,0.137,4,0.3,1.85,0.164,9.41,0,0,0,0,0,0,0
2014-05-03,2013,8,31,123,5838.3,0.041,1,Wet,71,14,18,24,213,340,0.058,5498,0.94,1100,4400,29,4,7,56,4300,100,18,25,80,4520,1240,990.1,978.8,11.3,0.898,0.648,0.0575,1.55,0.137,4,0.3,1.85,0.164,9.43,0,0,0,0,0,0,0
2014-05-04,2013,8,31,124,5814,0.042,1,Wet,71,14,18,24,213,340,0.059,5474,0.94,1100,4370,29,4,7,56,4280,100,18,25,80,4490,1240,990.1,978.8,11.3,0.899,0.648,0.0573,1.55,0.137,4,0.3,1.85,0.163,9.46,0,0,0,0,0,0,0
2014-05-05,2013,8,31,125,5780.1,0.043,1,Wet,71,14,18,24,213,340,0.059,5440,0.94,1100,4340,29,4,7,56,4240,100,18,25,80,4460,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.51,0,0,0,0,0,0,0
2014-05-06,2013,8,32,126,5736.5,0.045,1,Wet,71,14,18,24,213,340,0.059,5397,0.94,1100,4300,29,4,7,56,4200,100,18,25,80,4410,1240,990.1,978.6,11.4,0.901,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.57,0,0,0,0,0,0,0
2014-05-07,2013,8,32,127,5693,0.046,1,Wet,71,14,18,24,213,340,0.06,5353,0.94,1100,4250,29,4,7,56,4160,100,18,25,80,4370,1240,990.1,978.6,11.5,0.903,0.648,0.0564,1.55,0.135,4,0.3,1.85,0.161,9.63,0,0,0,0,0,0,0
2014-05-08,2013,8,32,128,5649.6,0.047,1,Wet,71,14,18,24,213,340,0.06,5310,0.94,1100,4210,29,4,7,56,4110,100,18,25,80,4330,1240,990.1,978.5,11.5,0.904,0.648,0.0561,1.55,0.134,4,0.3,1.85,0.16,9.7,0,0,0,0,0,0,0
2014-05-09,2013,8,32,129,5596.7,0.049,1,Wet,71,14,18,24,213,340,0.061,5257,0.94,1100,4160,29,4,7,56,4060,100,18,25,80,4270,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.77,0,0,0,0,0,0,0
2014-05-10,2013,8,32,130,5544,0.051,1,Wet,71,14,18,24,213,340,0.061,5204,0.94,1100,4100,29,4,7,56,4010,100,18,25,80,4220,1240,990.1,978.3,11.7,0.907,0.648,0.0554,1.56,0.133,4,0.3,1.86,0.159,9.85,0,0,0,0,0,0,0
2014-05-11,2013,8,32,131,5491.3,0.053,1,Wet,71,14,18,24,213,340,0.062,5151,0.94,1100,4050,29,4,7,56,3960,100,18,25,80,4170,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.92,0,0,0,0,0,0,0
2014-05-12,2013,8,32,132,5438.8,0.054,1,Wet,71,14,18,24,213,340,0.063,5099,0.94,1100,4000,29,4,7,56,3900,100,18,25,80,4120,1240,990,978.2,11.9,0.911,0.648,0.0547,1.56,0.131,4,0.3,1.86,0.157,10,0,0,0,0,0,0,0
2014-05-13,2013,8,33,133,5386.4,0.056,1,Wet,71,14,18,24,213,340,0.063,5046,0.94,1100,3950,29,4,7,56,3850,100,18,25,80,4060,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,84.7,2030
2014-05-14,2013,8,33,134,5334.1,0.058,1,Wet,71,14,18,24,213,340,0.064,4994,0.94,1100,3890,29,4,7,56,3800,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.879,0.97,0.852,24,21.5,86.1,2070
2014-05-15,2013,8,33,135,5282,0.06,1,Wet,71,14,18,24,213,340,0.064,4942,0.94,1100,3840,29,4,7,56,3750,100,18,25,80,3960,1240,990,977.9,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.9,87.5,2100
2014-05-16,2013,8,33,136,5220.6,0.062,1,Wet,71,14,18,24,213,340,0.065,4881,0.94,1100,3780,29,4,7,56,3690,100,18,25,80,3900,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
2014-05-17,2013,8,33,137,5159.3,0.064,1,Wet,71,14,18,24,213,340,0.066,4819,0.93,1100,3720,29,4,7,56,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.8,2180
2014-05-18,2013,8,33,138,5088.9,0.067,1,Wet,71,14,18,24,213,340,0.067,4749,0.93,1100,3650,29,4,7,56,3550,100,18,25,80,3770,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.2,23.2,92.7,2220
2014-05-19,2013,8,33,139,5018.7,0.07,1,Wet,71,14,18,24,213,340,0.068,4679,0.93,1100,3580,29,4,7,56,3480,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2014-05-20,2013,8,34,140,4948.8,0.073,1,Wet,71,14,18,24,213,340,0.069,4609,0.93,1100,3510,29,4,7,56,3410,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,26,24.2,96.8,2320
2014-05-21,2013,8,34,141,4879.1,0.075,1,Wet,71,14,18,24,213,340,0.07,4539,0.93,1100,3440,29,4,7,56,3340,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2014-05-22,2013,8,34,142,4800.4,0.079,1,Wet,71,14,18,24,213,340,0.071,4460,0.93,1100,3360,29,4,7,56,3260,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2014-05-23,2013,8,34,143,4722.1,0.082,1,Wet,71,14,18,24,213,340,0.072,4382,0.93,1100,3280,29,4,7,56,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2520
2014-05-24,2013,8,34,144,4644.1,0.085,1,Wet,71,14,18,24,213,340,0.073,4304,0.93,1100,3200,29,4,7,56,3110,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2014-05-25,2013,8,34,145,4566.5,0.088,1,Wet,71,14,18,24,213,340,0.074,4227,0.93,1100,3130,29,4,7,56,3030,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2014-05-26,2013,8,34,146,4489.2,0.091,1,Wet,71,14,18,24,213,340,0.076,4149,0.92,1100,3050,29,4,7,56,2950,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2014-05-27,2013,8,35,147,4412.3,0.095,1,Wet,71,14,18,24,213,340,0.077,4072,0.92,1100,2970,29,4,7,56,2880,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2014-05-28,2013,8,35,148,4326.8,0.098,1,Wet,71,14,18,24,213,340,0.079,3987,0.92,1100,2890,29,4,7,56,2790,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2014-05-29,2013,8,35,149,4241.7,0.1,1,Wet,71,14,18,24,213,340,0.08,3902,0.92,1100,2800,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2014-05-30,2013,8,35,150,4157,0.11,1,Wet,71,14,18,24,213,340,0.082,3817,0.92,1100,2720,29,4,7,56,2620,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2014-05-31,2013,8,35,151,4072.9,0.11,1,Wet,71,14,18,24,213,340,0.084,3733,0.92,1100,2630,29,4,7,55,2540,100,18,25,79,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2014-06-01,2013,9,35,152,3989.2,0.11,1,Wet,67,13,15,17,181,293,0.073,3696,0.93,1100,2600,33,5,10,61,2490,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2014-06-02,2013,9,35,153,3905.9,0.12,1,Wet,67,13,15,17,181,293,0.075,3613,0.93,1100,2510,33,5,10,58,2410,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2014-06-03,2013,9,36,154,3823.2,0.12,1,Wet,67,13,15,17,181,293,0.077,3530,0.92,1100,2430,33,5,10,56,2330,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2014-06-04,2013,9,36,155,3740.9,0.12,1,Wet,67,13,15,17,181,293,0.078,3448,0.92,1100,2350,33,5,10,53,2250,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2014-06-05,2013,9,36,156,3667.8,0.13,1,Wet,67,13,15,17,181,293,0.08,3375,0.92,1100,2280,33,5,10,51,2180,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2014-06-06,2013,9,36,157,3595,0.13,1,Wet,67,13,15,17,181,293,0.082,3302,0.92,1100,2200,33,5,10,49,2110,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2014-06-07,2013,9,36,158,3522.6,0.13,1,Wet,67,13,15,17,181,293,0.083,3230,0.92,1100,2130,33,5,10,47,2040,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2014-06-08,2013,9,36,159,3450.7,0.14,1,Wet,67,13,15,17,181,293,0.085,3158,0.92,1100,2060,33,5,10,45,1970,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2014-06-09,2013,9,36,160,3379.2,0.14,1,Wet,67,13,15,17,181,293,0.087,3086,0.91,1100,1990,33,5,10,43,1900,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2014-06-10,2013,9,37,161,3308.1,0.15,1,Wet,67,13,15,17,181,293,0.089,3015,0.91,1100,1920,33,5,10,40,1830,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2014-06-11,2013,9,37,162,3229.1,0.15,1,Wet,67,13,15,17,181,293,0.091,2936,0.91,1100,1840,33,5,10,38,1750,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2014-06-12,2013,9,37,163,3142.5,0.16,1,Wet,67,13,15,17,181,293,0.093,2850,0.91,1100,1750,33,5,10,36,1670,100,18,25,53,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2014-06-13,2013,9,37,164,3056.6,0.16,1,Wet,67,13,15,17,181,293,0.096,2764,0.9,1100,1660,33,5,10,33,1580,100,18,25,50,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-06-14,2013,9,37,165,2979.5,0.17,1,Wet,67,13,15,17,181,293,0.098,2686,0.9,1100,1590,33,5,10,31,1510,100,18,25,48,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2014-06-15,2013,9,37,166,2902.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2610,0.9,1100,1510,33,5,10,28,1430,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2014-06-16,2013,9,37,167,2827,0.18,1,Wet,67,13,15,17,181,293,0.1,2534,0.9,1100,1430,33,5,10,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2014-06-17,2013,9,38,168,2759.6,0.18,1,Wet,67,13,15,17,181,293,0.11,2467,0.89,1100,1370,33,5,10,24,1300,100,18,25,41,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-06-18,2013,9,38,169,2692.6,0.19,1,Wet,67,13,15,17,181,293,0.11,2400,0.89,1100,1300,33,5,10,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2014-06-19,2013,9,38,170,2626.2,0.19,1,Wet,67,13,15,17,181,293,0.11,2333,0.89,1100,1230,33,5,10,20,1170,100,18,25,37,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2014-06-20,2013,9,38,171,2560.3,0.2,1,Wet,67,13,15,17,181,293,0.11,2267,0.89,1100,1170,33,5,10,18,1100,100,18,25,35,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2014-06-21,2013,9,38,172,2494.9,0.2,1,Wet,67,13,15,17,181,293,0.12,2202,0.88,1100,1100,33,5,10,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2014-06-22,2013,9,38,173,2437.7,0.21,1,Wet,67,13,15,17,181,293,0.12,2145,0.88,1100,1050,33,5,10,14,983,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-06-23,2013,9,38,174,2380.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2088,0.88,1100,988,33,5,10,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-06-24,2013,9,39,175,2324.5,0.22,1,Wet,67,13,15,17,181,293,0.13,2031,0.87,1100,931,33,5,10,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2014-06-25,2013,9,39,176,2268.5,0.22,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2014-06-26,2013,9,39,177,2198.3,0.23,1,Wet,67,13,15,17,181,293,0.13,1905,0.87,1100,805,33,5,10,7,750,100,18,25,24,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2014-06-27,2013,9,39,178,2128.9,0.23,1,Wet,67,13,15,17,181,293,0.14,1836,0.86,1100,736,33,5,10,5,683,100,18,25,22,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2014-06-28,2013,9,39,179,2060.2,0.24,1,Wet,67,13,15,17,181,293,0.14,1767,0.86,1100,667,33,5,10,3,616,100,18,25,20,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-06-29,2013,9,39,180,1999.4,0.24,1,Wet,67,13,15,17,181,293,0.15,1706,0.85,1100,606,33,5,10,1,557,100,18,25,18,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2014-06-30,2013,9,39,181,1939.2,0.25,1,Wet,67,13,15,17,181,293,0.15,1646,0.85,1100,546,33,5,10,-1,499,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-07-01,2013,10,40,182,1879.8,0.26,1,Wet,63,12,13,13,155,256,0.14,1624,0.86,1100,524,37,6,12,3,466,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-07-02,2013,10,40,183,1827.8,0.26,1,Wet,63,12,13,13,155,256,0.14,1572,0.86,1100,472,37,6,12,1,416,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-07-03,2013,10,40,184,1776.5,0.27,1,Wet,63,12,13,13,155,256,0.14,1520,0.86,1100,420,37,6,12,0,365,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2014-07-04,2013,10,40,185,1725.7,0.27,1,Wet,63,12,13,13,155,256,0.15,1470,0.85,1100,370,37,6,11,-2,318,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-07-05,2013,10,40,186,1682.1,0.28,1,Wet,63,12,13,13,155,256,0.15,1426,0.85,1100,326,37,6,10,-3,276,100,18,23,10,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-07-06,2013,10,40,187,1639,0.29,1,Wet,63,12,13,13,155,256,0.16,1383,0.84,1100,283,37,6,9,-5,236,100,18,22,8,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2014-07-07,2013,10,40,188,1596.3,0.29,1,Wet,63,12,13,13,155,256,0.16,1340,0.84,1100,240,37,6,7,-6,196,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2014-07-08,2013,10,41,189,1554.2,0.3,1,Wet,63,12,13,13,155,256,0.17,1298,0.83,1100,198,37,6,6,-7,156,100,18,19,6,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-07-09,2013,10,41,190,1512.5,0.3,1,Wet,63,12,13,13,155,256,0.17,1256,0.83,1100,156,35,5,5,-8,119,98,17,18,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-07-10,2013,10,41,191,1477.6,0.31,1,Wet,63,12,13,13,155,256,0.17,1222,0.83,1100,122,28,4,4,-9,95,91,16,17,4,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-07-11,2013,10,41,192,1443.1,0.32,1,Wet,63,12,13,13,155,256,0.18,1187,0.82,1100,87,20,3,3,-10,71,83,15,16,3,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-07-12,2013,10,41,193,1408.9,0.32,1,Wet,63,12,13,13,155,256,0.18,1153,0.82,1100,53,12,2,2,-11,48,75,14,15,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-07-13,2013,10,41,194,1363,0.33,1,Wet,63,12,13,13,155,256,0.19,1107,0.81,1100,7,2,0,0,-13,18,65,12,13,0,173,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-07-14,2013,10,41,195,1300,0.34,1,Wet,63,12,13,13,155,256,0.2,1044,0.8,1044,0,0,0,0,-13,13,63,12,13,0,168,1130,990,968.8,21.2,0.745,0.522,0.0247,1.27,0.0599,4,0.289,1.56,0.0735,19.6,0.954,0.98,0.935,47.9,46.9,188,4500
2014-07-15,2013,10,42,196,1244.3,0.34,1,Wet,63,12,13,13,155,256,0.21,988.3,0.79,988.3,0,0,0,0,-13,13,63,12,13,0,168,1080,990,968.7,21.3,0.664,0.417,0.0196,1.08,0.0507,4,0.276,1.36,0.0636,20,0.955,0.98,0.936,46.2,45.3,181,4350
2014-07-16,2013,10,42,197,1195.7,0.35,1,Wet,63,12,13,13,155,256,0.21,939.7,0.79,939.7,0,0,0,0,-13,13,63,12,13,0,168,1030,990,968.5,21.5,0.596,0.394,0.0183,0.989,0.0461,4,0.26,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4190
2014-07-17,2013,10,42,198,1153.7,0.35,1,Wet,63,12,13,13,155,256,0.22,897.7,0.78,897.7,0,0,0,0,-13,13,63,12,13,0,168,986,990,968.4,21.6,0.557,0.373,0.0173,0.931,0.0431,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,43,42.1,168,4040
2014-07-18,2013,10,42,199,1112.7,0.36,1,Wet,63,12,13,13,155,256,0.23,856.7,0.77,856.7,0,0,0,0,-13,13,63,12,13,0,168,945,990,968.3,21.7,0.52,0.354,0.0163,0.873,0.0402,4,0.232,1.1,0.0508,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2014-07-19,2013,10,42,200,1078,0.37,1,Wet,63,12,13,13,155,256,0.24,822,0.76,822,0,0,0,0,-13,13,63,12,13,0,168,910,990,968.1,21.9,0.488,0.337,0.0154,0.825,0.0377,4,0.22,1.04,0.0478,20.8,0.953,0.976,0.93,40,39,156,3750
2014-07-20,2013,10,42,201,1044.1,0.37,1,Wet,63,12,13,13,155,256,0.24,788.1,0.76,788.1,0,0,0,0,-13,13,63,12,13,0,168,876,990,968,22,0.457,0.32,0.0146,0.777,0.0354,3,0.29,1.07,0.0486,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2014-07-21,2013,10,42,202,1016.1,0.38,1,Wet,63,12,13,13,155,256,0.25,760.1,0.75,760.1,0,0,0,0,-13,13,63,12,13,0,168,848,990,968,22,0.431,0.307,0.0139,0.738,0.0335,3,0.283,1.02,0.0463,21,0.957,0.98,0.937,50,48.2,145,3470
2014-07-22,2013,10,43,203,988.77,0.38,1,Wet,63,12,13,13,155,256,0.26,732.8,0.74,732.8,0,0,0,0,-13,13,63,12,13,0,168,821,990,967.9,22.1,0.406,0.29,0.0131,0.697,0.0315,3,0.272,0.969,0.0438,21.2,0.956,0.98,0.937,48.5,47.5,143,3420
2014-07-23,2013,10,43,204,966.93,0.39,1,Wet,63,12,13,13,155,256,0.27,710.9,0.73,710.9,0,0,0,0,-13,13,63,12,13,0,168,799,990,967.8,22.2,0.386,0.276,0.0124,0.662,0.0298,3,0.262,0.925,0.0416,21.3,0.956,0.98,0.937,47.4,46.4,139,3340
2014-07-24,2013,10,43,205,945.58,0.39,1,Wet,63,12,13,13,155,256,0.27,689.6,0.73,689.6,0,0,0,0,-13,13,63,12,13,0,168,778,990,967.7,22.3,0.368,0.262,0.0117,0.63,0.0282,3,0.253,0.883,0.0396,21.4,0.956,0.98,0.937,46.2,45.3,136,3260
2014-07-25,2013,10,43,206,924.78,0.4,1,Wet,63,12,13,13,155,256,0.28,668.8,0.72,668.8,0,0,0,0,-13,13,63,12,13,0,168,757,990,967.6,22.4,0.357,0.248,0.0111,0.604,0.027,3,0.243,0.848,0.0378,21.6,0.956,0.98,0.937,45.1,44.2,132,3180
2014-07-26,2013,10,43,207,904.54,0.4,1,Wet,63,12,13,13,155,256,0.28,648.5,0.72,648.5,0,0,0,0,-13,13,63,12,13,0,168,737,990,967.5,22.5,0.345,0.234,0.0104,0.579,0.0258,3,0.234,0.814,0.0362,21.7,0.956,0.98,0.936,43.9,43,129,3100
2014-07-27,2013,10,43,208,884.93,0.41,1,Wet,63,12,13,13,155,256,0.29,628.9,0.71,628.9,0,0,0,0,-13,13,63,12,13,0,168,717,990,967.4,22.6,0.334,0.221,0.0098,0.555,0.0246,3,0.226,0.781,0.0346,21.8,0.955,0.98,0.936,42.8,41.9,126,3020
2014-07-28,2013,10,43,209,870.14,0.41,1,Wet,63,12,13,13,155,256,0.29,614.1,0.71,614.1,0,0,0,0,-13,13,63,12,13,0,168,702,990,967.4,22.6,0.326,0.211,0.00934,0.537,0.0237,3,0.219,0.756,0.0334,21.9,0.954,0.98,0.935,41.9,41.1,123,2960
2014-07-29,2013,10,44,210,855.79,0.42,1,Wet,63,12,13,13,155,256,0.3,599.8,0.7,599.8,0,0,0,0,-13,13,63,12,13,0,168,688,990,967.3,22.7,0.317,0.202,0.00889,0.519,0.0229,3,0.212,0.731,0.0323,21.9,0.954,0.978,0.933,41,40.2,120,2890
2014-07-30,2013,10,44,211,841.92,0.42,1,Wet,63,12,13,13,155,256,0.3,585.9,0.7,585.9,0,0,0,0,-13,13,63,12,13,0,168,674,990,967.3,22.7,0.31,0.192,0.00846,0.502,0.0221,3,0.206,0.708,0.0311,22,0.953,0.976,0.931,40.2,39.3,118,2830
2014-07-31,2013,10,44,212,828.59,0.42,1,Wet,63,12,13,13,155,256,0.31,572.6,0.69,572.6,0,0,0,0,-13,13,63,12,13,0,168,661,990,967.2,22.8,0.302,0.183,0.00805,0.485,0.0213,3,0.2,0.686,0.0301,22.1,0.952,0.975,0.928,39.4,38.4,115,2760
2014-08-01,2013,11,44,213,815.86,0.43,1,Wet,58,10,10,7,117,202,0.25,613.9,0.75,613.9,0,0,0,0,-7,7,58,10,10,0,124,692,990,967.2,22.8,0.32,0.211,0.00924,0.531,0.0232,3,0.219,0.749,0.0328,22.1,0.955,0.98,0.936,42.3,41.5,124,2990
2014-08-02,2013,11,44,214,803.82,0.43,1,Wet,58,10,10,7,117,202,0.25,601.8,0.75,601.8,0,0,0,0,-7,7,58,10,10,0,124,680,990,967.1,22.9,0.313,0.203,0.00887,0.516,0.0225,3,0.213,0.729,0.0319,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2014-08-03,2013,11,44,215,792.59,0.44,1,Wet,58,10,10,7,117,202,0.26,590.6,0.74,590.6,0,0,0,0,-7,7,58,10,10,0,124,669,990,967.1,22.9,0.306,0.196,0.00853,0.502,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.9,40,120,2880
2014-08-04,2013,11,44,216,782.41,0.44,1,Wet,58,10,10,7,117,202,0.26,580.4,0.74,580.4,0,0,0,0,-7,7,58,10,10,0,124,658,990,967,23,0.301,0.189,0.00822,0.489,0.0213,3,0.204,0.693,0.0302,22.3,0.953,0.977,0.93,40.3,39.3,118,2830
2014-08-05,2013,11,45,217,773.72,0.45,1,Wet,58,10,10,7,117,202,0.26,571.7,0.74,571.7,0,0,0,0,-7,7,58,10,10,0,124,650,990,967,23,0.296,0.183,0.00795,0.479,0.0208,3,0.2,0.678,0.0295,22.3,0.952,0.975,0.929,39.7,38.8,116,2790
2014-08-06,2013,11,45,218,764.03,0.45,1,Wet,58,10,10,7,117,202,0.26,562,0.74,562,0,0,0,0,-7,7,58,10,10,0,124,640,990,967,23,0.29,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0287,22.4,0.951,0.974,0.927,39.1,38.1,114,2740
2014-08-07,2013,11,45,219,750.63,0.46,1,Wet,58,10,10,7,117,202,0.27,548.6,0.73,548.6,0,0,0,0,-7,7,58,10,10,0,124,627,990,966.9,23.1,0.283,0.167,0.00725,0.45,0.0195,3,0.189,0.639,0.0277,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2014-08-08,2013,11,45,220,736.68,0.46,1,Wet,58,10,10,7,117,202,0.27,534.7,0.73,534.7,0,0,0,0,-7,7,58,10,10,0,124,613,990,966.8,23.2,0.275,0.158,0.00683,0.433,0.0187,3,0.183,0.616,0.0266,22.5,0.949,0.97,0.921,37.4,36.3,109,2610
2014-08-09,2013,11,45,221,724.38,0.47,1,Wet,58,10,10,7,117,202,0.28,522.4,0.72,522.4,0,0,0,0,-7,7,58,10,10,0,124,600,990,966.8,23.2,0.268,0.15,0.00646,0.418,0.018,3,0.178,0.595,0.0257,22.6,0.948,0.97,0.92,36.6,35.5,107,2560
2014-08-10,2013,11,45,222,711.53,0.47,1,Wet,58,10,10,7,117,202,0.28,509.5,0.72,509.5,0,0,0,0,-7,7,58,10,10,0,124,588,990,966.7,23.3,0.26,0.141,0.00608,0.402,0.0173,3,0.172,0.574,0.0247,22.7,0.947,0.97,0.919,35.8,34.7,104,2500
2014-08-11,2013,11,45,223,698.67,0.47,1,Wet,58,10,10,7,117,202,0.29,496.7,0.71,496.7,0,0,0,0,-7,7,58,10,10,0,124,575,990,966.7,23.3,0.253,0.133,0.00573,0.387,0.0166,3,0.166,0.553,0.0237,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2014-08-12,2013,11,46,224,687.46,0.48,1,Wet,58,10,10,7,117,202,0.29,485.5,0.71,485.5,0,0,0,0,-7,7,58,10,10,0,124,563,990,966.6,23.4,0.247,0.128,0.00549,0.375,0.0161,2,0.27,0.645,0.0276,22.7,0.956,0.98,0.937,51.7,48.2,96.4,2310
2014-08-13,2013,11,46,225,675.71,0.48,1,Wet,58,10,10,7,117,202,0.3,473.7,0.7,473.7,0,0,0,0,-7,7,58,10,10,0,124,552,990,966.6,23.4,0.24,0.123,0.00524,0.363,0.0155,2,0.262,0.625,0.0267,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2014-08-14,2013,11,46,226,663.95,0.49,1,Wet,58,10,10,7,117,202,0.3,461.9,0.7,461.9,0,0,0,0,-7,7,58,10,10,0,124,540,990,966.6,23.4,0.233,0.117,0.00499,0.35,0.0149,2,0.254,0.605,0.0258,22.8,0.957,0.98,0.938,49.5,48.2,96.4,2310
2014-08-15,2013,11,46,227,652.74,0.49,1,Wet,58,10,10,7,117,202,0.31,450.7,0.69,450.7,0,0,0,0,-7,7,58,10,10,0,124,529,990,966.5,23.5,0.227,0.112,0.00476,0.339,0.0144,2,0.247,0.585,0.0249,22.9,0.958,0.98,0.939,48.5,47.5,95,2280
2014-08-16,2013,11,46,228,642.62,0.5,1,Wet,58,10,10,7,117,202,0.31,440.6,0.69,440.6,0,0,0,0,-7,7,58,10,10,0,124,519,990,966.5,23.5,0.221,0.107,0.00455,0.328,0.0139,2,0.24,0.568,0.0241,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2014-08-17,2013,11,46,229,631.96,0.5,1,Wet,58,10,10,7,117,202,0.32,430,0.68,430,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00432,0.317,0.0135,2,0.233,0.55,0.0233,23,0.957,0.98,0.938,46.4,45.5,91,2180
2014-08-18,2013,11,46,230,621.29,0.51,1,Wet,58,10,10,7,117,202,0.33,419.3,0.68,419.3,0,0,0,0,-7,7,58,10,10,0,124,497,990,966.4,23.6,0.211,0.0969,0.0041,0.308,0.013,2,0.226,0.533,0.0226,23.1,0.956,0.98,0.937,45.4,44.5,88.9,2130
2014-08-19,2013,11,47,231,612.27,0.51,1,Wet,58,10,10,7,117,202,0.33,410.3,0.67,410.3,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0926,0.00392,0.301,0.0127,2,0.219,0.52,0.022,23.1,0.955,0.98,0.936,44.5,43.6,87.1,2090
2014-08-20,2013,11,47,232,602.7,0.51,1,Wet,58,10,10,7,117,202,0.34,400.7,0.67,400.7,0,0,0,0,-7,7,58,10,10,0,124,479,990,966.3,23.7,0.204,0.0881,0.00372,0.293,0.0124,2,0.213,0.506,0.0213,23.2,0.955,0.98,0.936,43.5,42.6,85.2,2050
2014-08-21,2013,11,47,233,593.13,0.52,1,Wet,58,10,10,7,117,202,0.34,391.1,0.66,391.1,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0836,0.00352,0.285,0.012,2,0.207,0.491,0.0207,23.2,0.954,0.98,0.935,42.5,41.7,83.3,2000
2014-08-22,2013,11,47,234,583.56,0.52,1,Wet,58,10,10,7,117,202,0.35,381.6,0.65,381.6,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0791,0.00333,0.277,0.0116,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.3,1950
2014-08-23,2013,11,47,235,574.53,0.53,1,Wet,58,10,10,7,117,202,0.35,372.5,0.65,372.5,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0748,0.00314,0.269,0.0113,2,0.194,0.463,0.0195,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
2014-08-24,2013,11,47,236,566.6,0.53,1,Wet,58,10,10,7,117,202,0.36,364.6,0.64,364.6,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.1,23.9,0.192,0.0711,0.00298,0.263,0.011,2,0.189,0.451,0.0189,23.4,0.95,0.976,0.927,39.8,38.8,77.6,1860
2014-08-25,2013,11,47,237,558.13,0.54,1,Wet,58,10,10,7,117,202,0.36,356.1,0.64,356.1,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.0671,0.00281,0.256,0.0107,2,0.183,0.439,0.0184,23.4,0.949,0.974,0.924,38.9,37.9,75.7,1820
2014-08-26,2013,11,48,238,549.65,0.54,1,Wet,58,10,10,7,117,202,0.37,347.6,0.63,347.6,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0631,0.00264,0.249,0.0104,2,0.177,0.426,0.0178,23.5,0.948,0.972,0.921,38,36.9,73.8,1770
2014-08-27,2013,11,48,239,541.17,0.55,1,Wet,58,10,10,7,117,202,0.37,339.2,0.63,339.2,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.0591,0.00247,0.242,0.0101,2,0.171,0.413,0.0172,23.6,0.947,0.97,0.919,37.1,36,72,1730
2014-08-28,2013,11,48,240,533.24,0.55,1,Wet,58,10,10,7,117,202,0.38,331.2,0.62,331.2,0,0,0,0,-7,7,58,10,10,0,124,409,990,966,24,0.18,0.0553,0.00231,0.235,0.0098,2,0.166,0.401,0.0167,23.6,0.946,0.97,0.917,36.3,35.2,70.3,1690
2014-08-29,2013,11,48,241,526.41,0.55,1,Wet,58,10,10,7,117,202,0.38,324.4,0.62,324.4,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.178,0.0521,0.00217,0.23,0.00956,2,0.161,0.391,0.0163,23.6,0.945,0.97,0.916,35.5,34.5,68.9,1650
2014-08-30,2013,11,48,242,519.03,0.56,1,Wet,58,10,10,7,117,202,0.39,317,0.61,317,0,0,0,0,-7,7,58,10,10,0,124,395,990,965.9,24.1,0.175,0.0486,0.00202,0.224,0.00929,2,0.156,0.38,0.0158,23.7,0.944,0.97,0.915,34.7,33.7,67.4,1620
2014-08-31,2013,11,48,243,511.64,0.56,1,Wet,58,10,10,7,117,202,0.4,309.6,0.6,309.6,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.172,0.0452,0.00187,0.217,0.00903,2,0.152,0.369,0.0153,23.7,0.942,0.97,0.914,34,32.9,65.9,1580
2014-09-01,2013,12,48,244,503.17,0.57,1,Wet,48,8,7,4,79,146,0.29,357.2,0.71,357.2,0,0,0,0,-4,4,48,8,7,0,83,420,990,965.9,24.1,0.184,0.0676,0.0028,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
2014-09-02,2013,12,49,245,495.24,0.57,1,Wet,48,8,7,4,79,146,0.29,349.2,0.7,349.2,0,0,0,0,-4,4,48,8,7,0,83,412,990,965.8,24.2,0.181,0.0638,0.00264,0.245,0.0101,2,0.178,0.423,0.0175,23.7,0.948,0.973,0.923,38.6,37.5,75.1,1800
2014-09-03,2013,12,49,246,486.76,0.58,1,Wet,48,8,7,4,79,146,0.3,340.8,0.7,340.8,0,0,0,0,-4,4,48,8,7,0,83,404,990,965.8,24.2,0.178,0.0598,0.00247,0.238,0.00983,2,0.173,0.41,0.017,23.8,0.947,0.971,0.92,37.7,36.6,73.1,1760
