date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-09-04,2013,12,49,247,478.83,0.58,1,Wet,48,8,7,4,79,146,0.3,332.8,0.69,332.8,0,0,0,0,-4,4,48,8,7,0,83,396,990,965.8,24.2,0.175,0.0561,0.00231,0.231,0.00954,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.8,35.7,71.4,1710
2014-09-05,2013,12,49,248,471.99,0.59,1,Wet,48,8,7,4,79,146,0.31,326,0.69,326,0,0,0,0,-4,4,48,8,7,0,83,389,990,965.7,24.3,0.173,0.0529,0.00218,0.226,0.0093,2,0.163,0.388,0.016,23.9,0.945,0.97,0.916,36.1,35,70,1680
2014-09-06,2013,12,49,249,464.61,0.59,1,Wet,48,8,7,4,79,146,0.31,318.6,0.69,318.6,0,0,0,0,-4,4,48,8,7,0,83,382,990,965.7,24.3,0.17,0.0494,0.00203,0.22,0.00903,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
2014-09-07,2013,12,49,250,457.23,0.6,1,Wet,48,8,7,4,79,146,0.32,311.2,0.68,311.2,0,0,0,0,-4,4,48,8,7,0,83,374,990,965.7,24.3,0.168,0.0459,0.00189,0.214,0.00877,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
2014-09-08,2013,12,49,251,450.39,0.6,1,Wet,48,8,7,4,79,146,0.32,304.4,0.68,304.4,0,0,0,0,-4,4,48,8,7,0,83,367,990,965.6,24.4,0.165,0.0427,0.00175,0.208,0.00853,2,0.148,0.356,0.0146,24,0.942,0.97,0.913,33.8,32.7,65.5,1570
2014-09-09,2013,12,50,252,443.56,0.61,1,Wet,48,8,7,4,79,146,0.33,297.6,0.67,297.6,0,0,0,0,-4,4,48,8,7,0,83,361,990,965.6,24.4,0.163,0.0394,0.00162,0.202,0.00829,2,0.143,0.346,0.0142,24.1,0.94,0.97,0.912,33,32,64,1540
2014-09-10,2013,12,50,253,437.81,0.61,1,Wet,48,8,7,4,79,146,0.33,291.8,0.67,291.8,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.0367,0.0015,0.197,0.00808,2,0.139,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2014-09-11,2013,12,50,254,431.53,0.62,1,Wet,48,8,7,4,79,146,0.34,285.5,0.66,285.5,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0338,0.00138,0.192,0.00786,2,0.135,0.328,0.0134,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1470
2014-09-12,2013,12,50,255,425.24,0.62,1,Wet,48,8,7,4,79,146,0.34,279.2,0.66,279.2,0,0,0,0,-4,4,48,8,7,0,83,342,990,965.5,24.5,0.156,0.0308,0.00126,0.187,0.00764,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2014-09-13,2013,12,50,256,418.95,0.63,1,Wet,48,8,7,4,79,146,0.35,272.9,0.65,272.9,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0278,0.00114,0.182,0.00742,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2014-09-14,2013,12,50,257,412.66,0.63,1,Wet,48,8,7,4,79,146,0.35,266.7,0.65,266.7,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0249,0.00101,0.177,0.0072,2,0.122,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.4,1380
2014-09-15,2013,12,50,258,406.92,0.64,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2014-09-16,2013,12,51,259,401.17,0.64,1,Wet,48,8,7,4,79,146,0.36,255.2,0.64,255.2,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0194,0.00079,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2014-09-17,2013,12,51,260,396.53,0.65,1,Wet,48,8,7,4,79,146,0.37,250.5,0.63,250.5,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0173,0.000701,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2014-09-18,2013,12,51,261,391.33,0.65,1,Wet,48,8,7,4,79,146,0.37,245.3,0.63,245.3,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000674,0.161,0.00653,2,0.108,0.269,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2014-09-19,2013,12,51,262,386.14,0.65,1,Wet,48,8,7,4,79,146,0.38,240.1,0.62,240.1,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.143,0.0162,0.000655,0.159,0.00643,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2014-09-20,2013,12,51,263,380.94,0.66,1,Wet,48,8,7,4,79,146,0.38,234.9,0.62,234.9,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000637,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2014-09-21,2013,12,51,264,375.74,0.66,1,Wet,48,8,7,4,79,146,0.39,229.7,0.61,229.7,0,0,0,0,-4,4,48,8,7,0,83,293,990,965.3,24.7,0.139,0.0153,0.000618,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2014-09-22,2013,12,51,265,370.55,0.67,1,Wet,48,8,7,4,79,146,0.39,224.6,0.61,224.6,0,0,0,0,-4,4,48,8,7,0,83,288,990,965.3,24.7,0.137,0.0148,0.0006,0.152,0.00614,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-09-23,2013,12,52,266,365.9,0.67,1,Wet,48,8,7,4,79,146,0.4,219.9,0.6,219.9,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.135,0.0144,0.000583,0.15,0.00605,1,0.239,0.389,0.0157,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2014-09-24,2013,12,52,267,361.25,0.68,1,Wet,48,8,7,4,79,146,0.4,215.3,0.6,215.3,0,0,0,0,-4,4,48,8,7,0,83,278,990,965.2,24.8,0.134,0.014,0.000567,0.148,0.00596,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-09-25,2013,12,52,268,356.6,0.68,1,Wet,48,8,7,4,79,146,0.41,210.6,0.59,210.6,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.00055,0.146,0.00587,1,0.227,0.373,0.015,24.4,0.957,0.98,0.937,48.3,47.3,47.3,1140
2014-09-26,2013,12,52,269,351.96,0.69,1,Wet,48,8,7,4,79,146,0.41,206,0.58,206,0,0,0,0,-4,4,48,8,7,0,83,269,990,965.2,24.8,0.13,0.0133,0.000534,0.144,0.00579,1,0.221,0.364,0.0147,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2014-09-27,2013,12,52,270,348.4,0.69,1,Wet,48,8,7,4,79,146,0.42,202.4,0.58,202.4,0,0,0,0,-4,4,48,8,7,0,83,265,990,965.1,24.9,0.129,0.013,0.000521,0.142,0.00572,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2014-09-28,2013,12,52,271,344.3,0.7,1,Wet,48,8,7,4,79,146,0.42,198.3,0.58,198.3,0,0,0,0,-4,4,48,8,7,0,83,261,990,965.1,24.9,0.128,0.0126,0.000507,0.14,0.00564,1,0.21,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-09-29,2013,12,52,272,340.2,0.7,1,Wet,48,8,7,4,79,146,0.43,194.2,0.57,194.2,0,0,0,0,-4,4,48,8,7,0,83,257,990,965.1,24.9,0.126,0.0123,0.000492,0.139,0.00556,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2014-09-30,2013,12,53,273,336.1,0.71,1,Wet,48,8,7,4,79,146,0.43,190.1,0.57,190.1,0,0,0,0,-4,4,48,8,7,0,83,253,990,965.1,24.9,0.125,0.0119,0.000478,0.137,0.00549,1,0.199,0.336,0.0135,24.6,0.952,0.98,0.933,43.6,42.8,42.8,1030
2014-10-01,2014,1,1,274,331.99,0.71,2,Mod_Wet,41,6,4,3,56,110,0.33,222,0.67,222,0,0,0,0,-3,3,41,6,4,0,59,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2014-10-02,2014,1,1,275,327.89,0.72,2,Mod_Wet,41,6,4,3,56,110,0.34,217.9,0.67,217.9,0,0,0,0,-3,3,41,6,4,0,59,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2014-10-03,2014,1,1,276,323.79,0.72,2,Mod_Wet,41,6,4,3,56,110,0.34,213.8,0.66,213.8,0,0,0,0,-3,3,41,6,4,0,59,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2014-10-04,2014,1,1,277,320.78,0.73,2,Mod_Wet,41,6,4,3,56,110,0.34,210.8,0.66,210.8,0,0,0,0,-3,3,41,6,4,0,59,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2014-10-05,2014,1,1,278,318.32,0.73,2,Mod_Wet,41,6,4,3,56,110,0.35,208.3,0.65,208.3,0,0,0,0,-3,3,41,6,4,0,59,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2014-10-06,2014,1,1,279,314.77,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,204.8,0.65,204.8,0,0,0,0,-3,3,41,6,4,0,59,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2014-10-07,2014,1,1,280,311.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,201.2,0.65,201.2,0,0,0,0,-3,3,41,6,4,0,59,252,990,965,25,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2014-10-08,2014,1,2,281,307.66,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,197.7,0.64,197.7,0,0,0,0,-3,3,41,6,4,0,59,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2014-10-09,2014,1,2,282,304.1,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,194.1,0.64,194.1,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2014-10-10,2014,1,2,283,300.55,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,190.6,0.63,190.6,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2014-10-11,2014,1,2,284,298.09,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,188.1,0.63,188.1,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2014-10-12,2014,1,2,285,293.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,184,0.63,184,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2014-10-13,2014,1,2,286,290.43,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,180.4,0.62,180.4,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2014-10-14,2014,1,2,287,287.97,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,178,0.62,178,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2014-10-15,2014,1,3,288,284.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2014-10-16,2014,1,3,289,283.6,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,173.6,0.61,173.6,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2014-10-17,2014,1,3,290,280.59,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2014-10-18,2014,1,3,291,277.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2014-10-19,2014,1,3,292,274.57,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2014-10-20,2014,1,3,293,271.56,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2014-10-21,2014,1,3,294,268.56,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2014-10-22,2014,1,4,295,265.55,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2014-10-23,2014,1,4,296,262.54,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2014-10-24,2014,1,4,297,259.53,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2014-10-25,2014,1,4,298,256.53,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2014-10-26,2014,1,4,299,254.06,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2014-10-27,2014,1,4,300,251.6,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2014-10-28,2014,1,4,301,249.14,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2014-10-29,2014,1,5,302,246.68,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2014-10-30,2014,1,5,303,244.22,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2014-10-31,2014,1,5,304,241.76,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2014-11-01,2014,2,5,305,241.49,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,135.5,0.56,135.5,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.00727,0.000287,0.108,0.00427,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-11-02,2014,2,5,306,241.76,0.89,2,Mod_Wet,40,6,4,3,53,106,0.44,135.8,0.56,135.8,0,0,0,0,-3,3,40,6,4,0,56,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00428,1,0.126,0.234,0.00924,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2014-11-03,2014,2,5,307,244.22,0.88,2,Mod_Wet,40,6,4,3,53,106,0.43,138.2,0.57,138.2,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.0075,0.000296,0.109,0.00432,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2014-11-04,2014,2,5,308,246.68,0.88,2,Mod_Wet,40,6,4,3,53,106,0.43,140.7,0.57,140.7,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00771,0.000304,0.111,0.00437,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2014-11-05,2014,2,6,309,247.5,0.88,2,Mod_Wet,40,6,4,3,53,106,0.43,141.5,0.57,141.5,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00778,0.000307,0.111,0.00438,1,0.134,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.6,31.6,758
2014-11-06,2014,2,6,310,247.23,0.88,2,Mod_Wet,40,6,4,3,53,106,0.43,141.2,0.57,141.2,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2014-11-07,2014,2,6,311,246.96,0.88,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2014-11-08,2014,2,6,312,247.23,0.88,2,Mod_Wet,40,6,4,3,53,106,0.43,141.2,0.57,141.2,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2014-11-09,2014,2,6,313,249.69,0.87,2,Mod_Wet,40,6,4,3,53,106,0.42,143.7,0.57,143.7,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00442,1,0.136,0.248,0.00981,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2014-11-10,2014,2,6,314,253.79,0.86,2,Mod_Wet,40,6,4,3,53,106,0.42,147.8,0.58,147.8,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2014-11-11,2014,2,6,315,254.61,0.86,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2014-11-12,2014,2,7,316,254.89,0.86,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2014-11-13,2014,2,7,317,255.71,0.86,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2014-11-14,2014,2,7,318,254.34,0.86,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2014-11-15,2014,2,7,319,252.42,0.86,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2014-11-16,2014,2,7,320,251.06,0.87,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2014-11-17,2014,2,7,321,249.14,0.87,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2014-11-18,2014,2,7,322,248.32,0.87,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2014-11-19,2014,2,8,323,247.5,0.88,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2014-11-20,2014,2,8,324,244.49,0.88,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2014-11-21,2014,2,8,325,244.22,0.88,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2014-11-22,2014,2,8,326,243.4,0.89,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2014-11-23,2014,2,8,327,246.41,0.88,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2014-11-24,2014,2,8,328,247.78,0.87,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2014-11-25,2014,2,8,329,245.86,0.88,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2014-11-26,2014,2,9,330,244.49,0.88,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2014-11-27,2014,2,9,331,243.13,0.89,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2014-11-28,2014,2,9,332,241.21,0.89,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2014-11-29,2014,2,9,333,243.13,0.89,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2014-11-30,2014,2,9,334,245.04,0.88,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2014-12-01,2014,3,9,335,243.13,0.89,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2014-12-02,2014,3,9,336,245.04,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2014-12-03,2014,3,10,337,248.6,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2014-12-04,2014,3,10,338,252.7,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,175.7,0.69,175.7,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2014-12-05,2014,3,10,339,254.61,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,177.6,0.7,177.6,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0108,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2014-12-06,2014,3,10,340,256.53,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,179.5,0.7,179.5,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000436,0.124,0.00489,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2014-12-07,2014,3,10,341,260.63,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2014-12-08,2014,3,10,342,260.9,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,183.9,0.7,183.9,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000451,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2014-12-09,2014,3,10,343,258.99,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,182,0.7,182,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2014-12-10,2014,3,11,344,260.35,0.85,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2014-12-11,2014,3,11,345,261.72,0.84,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2014-12-12,2014,3,11,346,263.64,0.84,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2014-12-13,2014,3,11,347,264.46,0.84,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2014-12-14,2014,3,11,348,261.45,0.84,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2014-12-15,2014,3,11,349,262.27,0.84,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2014-12-16,2014,3,11,350,266.37,0.83,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2014-12-17,2014,3,12,351,267.74,0.83,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2014-12-18,2014,3,12,352,269.1,0.83,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2014-12-19,2014,3,12,353,272.66,0.82,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2014-12-20,2014,3,12,354,276.76,0.81,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-12-21,2014,3,12,355,280.86,0.8,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2014-12-22,2014,3,12,356,281.14,0.8,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2014-12-23,2014,3,12,357,281.41,0.8,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2014-12-24,2014,3,13,358,285.51,0.79,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2014-12-25,2014,3,13,359,288.52,0.78,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2014-12-26,2014,3,13,360,289.34,0.78,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2014-12-27,2014,3,13,361,290.16,0.78,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
2014-12-28,2014,3,13,362,290.98,0.78,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2014-12-29,2014,3,13,363,289.06,0.78,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2014-12-30,2014,3,13,364,290.98,0.78,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2014-12-31,2014,3,14,365,297.27,0.77,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2015-01-01,2014,4,14,1,303.01,0.76,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2015-01-02,2014,4,14,2,306.56,0.75,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2015-01-03,2014,4,14,3,310.12,0.74,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2015-01-04,2014,4,14,4,316.41,0.73,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2015-01-05,2014,4,14,5,320.51,0.73,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2015-01-06,2014,4,14,6,322.42,0.73,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2015-01-07,2014,4,15,7,327.62,0.72,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2015-01-08,2014,4,15,8,335,0.71,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000909,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2015-01-09,2014,4,15,9,341.84,0.7,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2015-01-10,2014,4,15,10,347.58,0.69,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2015-01-11,2014,4,15,11,354.96,0.69,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2015-01-12,2014,4,15,12,361.8,0.68,5,Dry,29,5,4,2,33,73,0.2,288.8,0.8,288.8,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2015-01-13,2014,4,15,13,369.18,0.67,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2015-01-14,2014,4,16,14,379.85,0.66,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2015-01-15,2014,4,16,15,388.87,0.65,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2015-01-16,2014,4,16,16,399.53,0.64,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2015-01-17,2014,4,16,17,411.29,0.63,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2015-01-18,2014,4,16,18,423.05,0.62,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2015-01-19,2014,4,16,19,435.9,0.61,5,Dry,29,5,4,2,33,73,0.17,362.9,0.83,362.9,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0703,0.00288,0.247,0.0101,2,0.187,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.3,1900
2015-01-20,2014,4,16,20,448.21,0.6,5,Dry,29,5,4,2,33,73,0.16,375.2,0.84,375.2,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.257,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2015-01-21,2014,4,17,21,462.15,0.59,5,Dry,29,5,4,2,33,73,0.16,389.1,0.84,389.1,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2015-01-22,2014,4,17,22,475.55,0.58,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2015-01-23,2014,4,17,23,488.95,0.58,5,Dry,29,5,4,2,33,73,0.15,415.9,0.85,415.9,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2015-01-24,2014,4,17,24,502.89,0.57,5,Dry,29,5,4,2,33,73,0.14,429.9,0.85,429.9,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.3,2240
2015-01-25,2014,4,17,25,516.29,0.56,5,Dry,29,5,4,2,33,73,0.14,443.3,0.86,443.3,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2015-01-26,2014,4,17,26,532.97,0.55,5,Dry,29,5,4,2,33,73,0.14,460,0.86,460,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2015-01-27,2014,4,17,27,554.03,0.54,5,Dry,29,5,4,2,33,73,0.13,481,0.87,481,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2015-01-28,2014,4,18,28,577.27,0.53,5,Dry,29,5,4,2,33,73,0.13,504.3,0.87,504.3,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.00579,0.373,0.0157,3,0.169,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2015-01-29,2014,4,18,29,602.7,0.51,5,Dry,29,5,4,2,33,73,0.12,529.7,0.88,529.7,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00654,0.404,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2015-01-30,2014,4,18,30,633.05,0.5,5,Dry,29,5,4,2,33,73,0.12,560,0.89,560,0,0,0,0,-2,2,29,5,4,0,35,598,990,966.4,23.6,0.266,0.175,0.00743,0.442,0.0187,3,0.195,0.636,0.027,22.9,0.952,0.976,0.929,39.9,39,117,2810
2015-01-31,2014,4,18,31,666.14,0.49,5,Dry,29,5,4,2,33,73,0.11,593.1,0.89,593.1,0,0,0,0,-2,2,29,5,4,0,35,631,990,966.6,23.4,0.285,0.197,0.00842,0.482,0.0206,3,0.209,0.692,0.0295,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2015-02-01,2014,5,18,32,701.96,0.47,4,Mod_Dry,36,6,5,4,54,105,0.15,597,0.85,597,0,0,0,0,-4,4,36,6,5,0,58,644,990,966.7,23.3,0.292,0.2,0.00858,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2015-02-02,2014,5,18,33,738.87,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,633.9,0.86,633.9,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.313,0.224,0.0097,0.538,0.0232,3,0.228,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2015-02-03,2014,5,18,34,770.31,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2015-02-04,2014,5,19,35,797.29,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2015-02-05,2014,5,19,36,830.46,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2015-02-06,2014,5,19,37,868.06,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2015-02-07,2014,5,19,38,913.46,0.4,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2015-02-08,2014,5,19,39,962.14,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,857.1,0.89,857.1,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.483,0.354,0.0159,0.836,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2015-02-09,2014,5,19,40,1013.6,0.38,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2015-02-10,2014,5,19,41,1062.3,0.37,4,Mod_Dry,36,6,5,4,54,105,0.099,957.3,0.9,957.3,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.574,0.402,0.0184,0.977,0.0446,4,0.266,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
2015-02-11,2014,5,20,42,1112.7,0.36,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2015-02-12,2014,5,20,43,1170.4,0.35,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.498,0.0231,1.18,0.0547,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.6,47.7,191,4580
2015-02-13,2014,5,20,44,1224.1,0.34,3,Normal,43,7,5,4,78,137,0.11,1087,0.89,1087,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.76,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-14,2014,5,20,45,1273.4,0.34,3,Normal,43,7,5,4,78,137,0.11,1136,0.89,1100,36,8,1,1,-3,29,51,8,6,1,107,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-15,2014,5,20,46,1329.8,0.33,3,Normal,43,7,5,4,78,137,0.1,1193,0.9,1100,93,21,3,3,-1,67,64,10,8,3,145,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-02-16,2014,5,20,47,1381.3,0.33,3,Normal,43,7,5,4,78,137,0.099,1244,0.9,1100,144,33,4,4,0,103,76,11,9,4,181,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2015-02-17,2014,5,20,48,1415.1,0.32,3,Normal,43,7,5,4,78,137,0.097,1278,0.9,1100,178,40,5,5,1,127,83,12,10,5,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-02-18,2014,5,21,49,1443.1,0.32,3,Normal,43,7,5,4,78,137,0.095,1306,0.91,1100,206,47,6,6,2,145,90,13,11,6,223,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-02-19,2014,5,21,50,1471.3,0.31,3,Normal,43,7,5,4,78,137,0.093,1334,0.91,1100,234,53,7,7,3,164,96,14,12,7,242,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2015-02-20,2014,5,21,51,1499.8,0.31,3,Normal,43,7,5,4,78,137,0.091,1363,0.91,1100,263,57,8,8,4,186,100,15,13,8,264,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2015-02-21,2014,5,21,52,1528.5,0.3,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2015-02-22,2014,5,21,53,1557.4,0.3,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2015-02-23,2014,5,21,54,1586.6,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2015-02-24,2014,5,21,55,1609.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2015-02-25,2014,5,22,56,1625.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2015-02-26,2014,5,22,57,1642.3,0.28,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2015-02-27,2014,5,22,58,1652.2,0.28,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2015-02-28,2014,5,22,59,1662.2,0.28,2,Mod_Wet,49,8,7,5,93,162,0.098,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2015-03-01,2014,6,22,60,1672.1,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1433,0.86,1100,333,41,7,10,-3,278,100,18,22,10,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2015-03-02,2014,6,22,61,1682.1,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1443,0.86,1100,343,41,7,10,-3,288,100,18,22,10,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2015-03-03,2014,6,22,62,1692.1,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1453,0.86,1100,353,41,7,11,-2,296,100,18,23,11,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-03-04,2014,6,23,63,1702.2,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1463,0.86,1100,363,41,7,11,-2,306,100,18,23,11,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2015-03-05,2014,6,23,64,1712.2,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1473,0.86,1100,373,41,7,11,-2,316,100,18,23,11,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2015-03-06,2014,6,23,65,1722.3,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1483,0.86,1100,383,41,7,12,-2,325,100,18,24,11,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-03-07,2014,6,23,66,1739.2,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1500,0.86,1100,400,41,7,12,-1,341,100,18,24,12,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-03-08,2014,6,23,67,1756.1,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1517,0.86,1100,417,41,7,13,0,356,100,18,25,13,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-03-09,2014,6,23,68,1773.1,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1534,0.86,1100,434,41,7,13,0,373,100,18,25,13,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2015-03-10,2014,6,23,69,1790.1,0.27,2,Mod_Wet,59,11,12,13,144,239,0.13,1551,0.87,1100,451,41,7,13,1,389,100,18,25,14,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-03-11,2014,6,24,70,1814.1,0.26,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-03-12,2014,6,24,71,1838.2,0.26,3,Normal,49,9,9,9,107,183,0.1,1655,0.9,1100,555,51,9,16,8,471,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2015-03-13,2014,6,24,72,1862.4,0.26,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2015-03-14,2014,6,24,73,1893.7,0.26,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2015-03-15,2014,6,24,74,1932.2,0.25,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2015-03-16,2014,6,24,75,1978.1,0.25,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2015-03-17,2014,6,24,76,2031.5,0.24,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2015-03-18,2014,6,25,77,2092.6,0.24,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2015-03-19,2014,6,25,78,2161.7,0.23,3,Normal,49,9,9,9,107,183,0.085,1979,0.92,1100,879,51,9,16,17,786,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2015-03-20,2014,6,25,79,2238.9,0.23,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2015-03-21,2014,6,25,80,2302,0.22,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2015-03-22,2014,6,25,81,2358.3,0.22,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2015-03-23,2014,6,25,82,2422.5,0.21,3,Normal,49,9,9,9,107,183,0.075,2239,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2015-03-24,2014,6,25,83,2487.3,0.2,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2015-03-25,2014,6,26,84,2560.3,0.2,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2015-03-26,2014,6,26,85,2626.2,0.19,3,Normal,49,9,9,9,107,183,0.07,2443,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2015-03-27,2014,6,26,86,2677,0.19,3,Normal,49,9,9,9,107,183,0.068,2494,0.93,1100,1390,51,9,16,33,1290,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2015-03-28,2014,6,26,87,2712.3,0.19,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2015-03-29,2014,6,26,88,2739.8,0.18,3,Normal,49,9,9,9,107,183,0.067,2557,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2015-03-30,2014,6,26,89,2759.6,0.18,3,Normal,49,9,9,9,107,183,0.066,2577,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2015-03-31,2014,6,26,90,2771.4,0.18,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2015-04-01,2014,7,27,91,2775.4,0.18,3,Normal,54,13,14,19,117,217,0.078,2558,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2015-04-02,2014,7,27,92,2779.4,0.18,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2015-04-03,2014,7,27,93,2783.3,0.18,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2015-04-04,2014,7,27,94,2787.3,0.18,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2015-04-05,2014,7,27,95,2791.2,0.18,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2015-04-06,2014,7,27,96,2795.2,0.18,3,Normal,54,13,14,19,117,217,0.078,2578,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
