date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-07,2014,7,27,97,2799.2,0.18,3,Normal,54,13,14,19,117,217,0.077,2582,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2015-04-08,2014,7,28,98,2803.2,0.18,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2015-04-09,2014,7,28,99,2815.1,0.18,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2015-04-10,2014,7,28,100,2835,0.18,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2015-04-11,2014,7,28,101,2862.9,0.18,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2015-04-12,2014,7,28,102,2907,0.17,3,Normal,54,13,14,19,117,217,0.075,2690,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2015-04-13,2014,7,28,103,2959.3,0.17,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2015-04-14,2014,7,28,104,3028.1,0.16,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2015-04-15,2014,7,29,105,3113.8,0.16,3,Normal,54,13,14,19,117,217,0.07,2897,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2015-04-16,2014,7,29,106,3208.4,0.15,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2015-04-17,2014,7,29,107,3312.2,0.15,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2015-04-18,2014,7,29,108,3417,0.14,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2015-04-19,2014,7,29,109,3531.1,0.13,3,Normal,54,13,14,19,117,217,0.061,3314,0.94,1100,2210,46,5,11,47,2110,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2015-04-20,2014,7,29,110,3646.3,0.13,3,Normal,54,13,14,19,117,217,0.059,3429,0.94,1100,2330,46,5,11,51,2220,100,18,25,70,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2015-04-21,2014,7,29,111,3762.5,0.12,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2015-04-22,2014,7,30,112,3888.5,0.12,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2015-04-23,2014,7,30,113,4015.5,0.11,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2015-04-24,2014,7,30,114,4134.8,0.11,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2015-04-25,2014,7,30,115,4237.2,0.1,2,Mod_Wet,70,14,18,25,168,295,0.07,3942,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2015-04-26,2014,7,30,116,4322.3,0.099,2,Mod_Wet,70,14,18,25,168,295,0.068,4027,0.93,1100,2930,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2015-04-27,2014,7,30,117,4389.8,0.096,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2015-04-28,2014,7,30,118,4430.4,0.094,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2015-04-29,2014,7,31,119,4453,0.093,2,Mod_Wet,70,14,18,25,168,295,0.066,4158,0.93,1100,3060,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2015-04-30,2014,7,31,120,4466.6,0.092,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2015-05-01,2014,8,31,121,4471.1,0.092,1,Wet,71,14,18,24,213,340,0.076,4131,0.92,1100,3030,29,4,7,56,2940,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2015-05-02,2014,8,31,122,4466.6,0.092,1,Wet,71,14,18,24,213,340,0.076,4127,0.92,1100,3030,29,4,7,56,2930,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2015-05-03,2014,8,31,123,4453,0.093,1,Wet,71,14,18,24,213,340,0.076,4113,0.92,1100,3010,29,4,7,56,2920,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2015-05-04,2014,8,31,124,4430.4,0.094,1,Wet,71,14,18,24,213,340,0.077,4090,0.92,1100,2990,29,4,7,56,2890,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2015-05-05,2014,8,31,125,4407.8,0.095,1,Wet,71,14,18,24,213,340,0.077,4068,0.92,1100,2970,29,4,7,56,2870,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2015-05-06,2014,8,32,126,4376.3,0.096,1,Wet,71,14,18,24,213,340,0.078,4036,0.92,1100,2940,29,4,7,56,2840,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2015-05-07,2014,8,32,127,4335.8,0.098,1,Wet,71,14,18,24,213,340,0.078,3996,0.92,1100,2900,29,4,7,56,2800,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2015-05-08,2014,8,32,128,4295.4,0.1,1,Wet,71,14,18,24,213,340,0.079,3955,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2015-05-09,2014,8,32,129,4246.1,0.1,1,Wet,71,14,18,24,213,340,0.08,3906,0.92,1100,2810,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2015-05-10,2014,8,32,130,4197.1,0.1,1,Wet,71,14,18,24,213,340,0.081,3857,0.92,1100,2760,29,4,7,56,2660,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2015-05-11,2014,8,32,131,4148.1,0.11,1,Wet,71,14,18,24,213,340,0.082,3808,0.92,1100,2710,29,4,7,56,2610,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2015-05-12,2014,8,32,132,4090.5,0.11,1,Wet,71,14,18,24,213,340,0.083,3751,0.92,1100,2650,29,4,7,56,2560,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2015-05-13,2014,8,33,133,4033.2,0.11,1,Wet,71,14,18,24,213,340,0.084,3693,0.92,1100,2590,29,4,7,54,2500,100,18,25,78,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2015-05-14,2014,8,33,134,3976,0.11,1,Wet,71,14,18,24,213,340,0.086,3636,0.91,1100,2540,29,4,7,52,2440,100,18,25,76,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2015-05-15,2014,8,33,135,3919,0.12,1,Wet,71,14,18,24,213,340,0.087,3579,0.91,1100,2480,29,4,7,50,2390,100,18,25,74,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2015-05-16,2014,8,33,136,3862.3,0.12,1,Wet,71,14,18,24,213,340,0.088,3522,0.91,1100,2420,29,4,7,49,2330,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2015-05-17,2014,8,33,137,3805.8,0.12,1,Wet,71,14,18,24,213,340,0.089,3466,0.91,1100,2370,29,4,7,47,2280,100,18,25,71,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2015-05-18,2014,8,33,138,3740.9,0.12,1,Wet,71,14,18,24,213,340,0.091,3401,0.91,1100,2300,29,4,7,45,2220,100,18,25,69,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2015-05-19,2014,8,33,139,3676.3,0.13,1,Wet,71,14,18,24,213,340,0.092,3336,0.91,1100,2240,29,4,7,43,2150,100,18,25,67,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2015-05-20,2014,8,34,140,3620.6,0.13,1,Wet,71,14,18,24,213,340,0.094,3281,0.91,1100,2180,29,4,7,41,2100,100,18,25,65,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2015-05-21,2014,8,34,141,3565.1,0.13,1,Wet,71,14,18,24,213,340,0.095,3225,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2015-05-22,2014,8,34,142,3509.9,0.13,1,Wet,71,14,18,24,213,340,0.097,3170,0.9,1100,2070,29,4,7,38,1990,100,18,25,62,2210,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2015-05-23,2014,8,34,143,3454.9,0.14,1,Wet,71,14,18,24,213,340,0.098,3115,0.9,1100,2020,29,4,7,36,1940,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2015-05-24,2014,8,34,144,3400.2,0.14,1,Wet,71,14,18,24,213,340,0.1,3060,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2015-05-25,2014,8,34,145,3345.7,0.14,1,Wet,71,14,18,24,213,340,0.1,3006,0.9,1100,1910,29,4,7,33,1830,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2015-05-26,2014,8,34,146,3291.4,0.15,1,Wet,71,14,18,24,213,340,0.1,2951,0.9,1100,1850,29,4,7,32,1780,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2015-05-27,2014,8,35,147,3220.9,0.15,1,Wet,71,14,18,24,213,340,0.11,2881,0.89,1100,1780,29,4,7,29,1710,100,18,25,53,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2015-05-28,2014,8,35,148,3150.8,0.16,1,Wet,71,14,18,24,213,340,0.11,2811,0.89,1100,1710,29,4,7,27,1640,100,18,25,51,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2015-05-29,2014,8,35,149,3081.1,0.16,1,Wet,71,14,18,24,213,340,0.11,2741,0.89,1100,1640,29,4,7,25,1580,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2015-05-30,2014,8,35,150,3011.9,0.17,1,Wet,71,14,18,24,213,340,0.11,2672,0.89,1100,1570,29,4,7,23,1510,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2015-05-31,2014,8,35,151,2943.2,0.17,1,Wet,71,14,18,24,213,340,0.12,2603,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2015-06-01,2014,9,35,152,2882.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2590,0.9,1100,1490,33,5,10,28,1410,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2015-06-02,2014,9,35,153,2823,0.18,1,Wet,67,13,15,17,181,293,0.1,2530,0.9,1100,1430,33,5,10,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2015-06-03,2014,9,36,154,2763.5,0.18,1,Wet,67,13,15,17,181,293,0.11,2471,0.89,1100,1370,33,5,10,24,1300,100,18,25,41,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2015-06-04,2014,9,36,155,2704.4,0.19,1,Wet,67,13,15,17,181,293,0.11,2411,0.89,1100,1310,33,5,10,22,1240,100,18,25,39,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2015-06-05,2014,9,36,156,2653.5,0.19,1,Wet,67,13,15,17,181,293,0.11,2361,0.89,1100,1260,33,5,10,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2015-06-06,2014,9,36,157,2602.9,0.19,1,Wet,67,13,15,17,181,293,0.11,2310,0.89,1100,1210,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2015-06-07,2014,9,36,158,2552.6,0.2,1,Wet,67,13,15,17,181,293,0.12,2260,0.89,1100,1160,33,5,10,18,1090,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2015-06-08,2014,9,36,159,2502.6,0.2,1,Wet,67,13,15,17,181,293,0.12,2210,0.88,1100,1110,33,5,10,16,1050,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2015-06-09,2014,9,36,160,2452.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2160,0.88,1100,1060,33,5,10,15,997,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2015-06-10,2014,9,37,161,2403.5,0.21,1,Wet,67,13,15,17,181,293,0.12,2111,0.88,1100,1010,33,5,10,13,950,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2015-06-11,2014,9,37,162,2362,0.22,1,Wet,67,13,15,17,181,293,0.12,2069,0.88,1100,969,33,5,10,12,909,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2015-06-12,2014,9,37,163,2320.7,0.22,1,Wet,67,13,15,17,181,293,0.13,2028,0.87,1100,928,33,5,10,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2015-06-13,2014,9,37,164,2279.7,0.22,1,Wet,67,13,15,17,181,293,0.13,1987,0.87,1100,887,33,5,10,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2015-06-14,2014,9,37,165,2224.1,0.23,1,Wet,67,13,15,17,181,293,0.13,1931,0.87,1100,831,33,5,10,8,775,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2015-06-15,2014,9,37,166,2161.7,0.23,1,Wet,67,13,15,17,181,293,0.14,1869,0.86,1100,769,33,5,10,6,715,100,18,25,23,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2015-06-16,2014,9,37,167,2107.1,0.24,1,Wet,67,13,15,17,181,293,0.14,1814,0.86,1100,714,33,5,10,4,662,100,18,25,21,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2015-06-17,2014,9,38,168,2053,0.24,1,Wet,67,13,15,17,181,293,0.14,1760,0.86,1100,660,33,5,10,3,609,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2015-06-18,2014,9,38,169,1999.4,0.24,1,Wet,67,13,15,17,181,293,0.15,1706,0.85,1100,606,33,5,10,1,557,100,18,25,18,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2015-06-19,2014,9,38,170,1946.3,0.25,1,Wet,67,13,15,17,181,293,0.15,1653,0.85,1100,553,33,5,10,0,505,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2015-06-20,2014,9,38,171,1900.7,0.25,1,Wet,67,13,15,17,181,293,0.15,1608,0.85,1100,508,33,5,10,-2,462,100,18,25,15,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2015-06-21,2014,9,38,172,1855.5,0.26,1,Wet,67,13,15,17,181,293,0.16,1562,0.84,1100,462,33,5,10,-3,417,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2015-06-22,2014,9,38,173,1810.7,0.26,1,Wet,67,13,15,17,181,293,0.16,1518,0.84,1100,418,33,5,10,-4,374,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-06-23,2014,9,38,174,1766.3,0.27,1,Wet,67,13,15,17,181,293,0.17,1473,0.83,1100,373,33,5,10,-6,331,100,18,25,11,512,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-06-24,2014,9,39,175,1722.3,0.27,1,Wet,67,13,15,17,181,293,0.17,1429,0.83,1100,329,33,5,10,-7,288,100,18,25,10,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45.1,180,4320
2015-06-25,2014,9,39,176,1685.5,0.28,1,Wet,67,13,15,17,181,293,0.17,1392,0.83,1100,292,33,5,9,-8,253,100,18,24,9,434,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2015-06-26,2014,9,39,177,1648.9,0.28,1,Wet,67,13,15,17,181,293,0.18,1356,0.82,1100,256,33,5,8,-9,219,100,18,23,8,400,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2015-06-27,2014,9,39,178,1612.7,0.29,1,Wet,67,13,15,17,181,293,0.18,1320,0.82,1100,220,33,5,7,-10,185,100,18,22,7,366,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2015-06-28,2014,9,39,179,1576.8,0.29,1,Wet,67,13,15,17,181,293,0.19,1284,0.81,1100,184,33,5,6,-11,151,100,18,21,6,332,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2015-06-29,2014,9,39,180,1541.3,0.3,1,Wet,67,13,15,17,181,293,0.19,1248,0.81,1100,148,33,4,5,-13,119,100,17,20,4,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2015-06-30,2014,9,39,181,1506.1,0.3,1,Wet,67,13,15,17,181,293,0.2,1213,0.81,1100,113,26,3,3,-14,95,93,16,18,3,276,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-07-01,2014,10,40,182,1477.6,0.31,1,Wet,63,12,13,13,155,256,0.17,1222,0.83,1100,122,28,4,4,-9,95,91,16,17,4,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2015-07-02,2014,10,40,183,1449.3,0.31,1,Wet,63,12,13,13,155,256,0.18,1193,0.82,1100,93,21,3,3,-10,76,84,15,16,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-07-03,2014,10,40,184,1421.3,0.32,1,Wet,63,12,13,13,155,256,0.18,1165,0.82,1100,65,15,2,2,-11,57,78,14,15,2,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-07-04,2014,10,40,185,1393.5,0.32,1,Wet,63,12,13,13,155,256,0.18,1138,0.82,1100,38,9,1,1,-12,39,72,13,14,1,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2015-07-05,2014,10,40,186,1341.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1086,0.81,1086,0,0,0,0,-13,13,63,12,13,0,168,1170,990,969,21,0.807,0.616,0.0293,1.42,0.0677,4,0.297,1.72,0.0818,19.3,0.953,0.98,0.934,49,48,192,4610
2015-07-06,2014,10,40,187,1291.1,0.34,1,Wet,63,12,13,13,155,256,0.2,1035,0.8,1035,0,0,0,0,-13,13,63,12,13,0,168,1120,990,968.8,21.2,0.732,0.502,0.0237,1.23,0.0583,4,0.287,1.52,0.0718,19.7,0.954,0.98,0.935,47.6,46.7,187,4480
2015-07-07,2014,10,40,188,1247.2,0.34,1,Wet,63,12,13,13,155,256,0.2,991.2,0.8,991.2,0,0,0,0,-13,13,63,12,13,0,168,1080,990,968.7,21.3,0.668,0.419,0.0196,1.09,0.051,4,0.277,1.36,0.064,20,0.955,0.98,0.936,46.3,45.4,182,4360
2015-07-08,2014,10,41,189,1204.2,0.35,1,Wet,63,12,13,13,155,256,0.21,948.2,0.79,948.2,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.5,21.5,0.605,0.398,0.0185,1,0.0467,4,0.263,1.27,0.059,20.2,0.955,0.98,0.936,44.8,43.9,176,4220
2015-07-09,2014,10,41,190,1167.6,0.35,1,Wet,63,12,13,13,155,256,0.22,911.6,0.78,911.6,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.57,0.38,0.0176,0.95,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.5,42.6,170,4090
2015-07-10,2014,10,41,191,1131.7,0.36,1,Wet,63,12,13,13,155,256,0.23,875.7,0.77,875.7,0,0,0,0,-13,13,63,12,13,0,168,964,990,968.3,21.7,0.537,0.363,0.0167,0.9,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.3,165,3960
2015-07-11,2014,10,41,192,1101.9,0.36,1,Wet,63,12,13,13,155,256,0.23,845.9,0.77,845.9,0,0,0,0,-13,13,63,12,13,0,168,934,990,968.2,21.8,0.51,0.348,0.016,0.858,0.0394,4,0.228,1.09,0.0499,20.7,0.954,0.978,0.933,40.9,40,160,3840
2015-07-12,2014,10,41,193,1072.7,0.37,1,Wet,63,12,13,13,155,256,0.24,816.7,0.76,816.7,0,0,0,0,-13,13,63,12,13,0,168,905,990,968.1,21.9,0.483,0.334,0.0153,0.817,0.0374,4,0.218,1.04,0.0473,20.8,0.953,0.976,0.93,39.8,38.8,155,3720
2015-07-13,2014,10,41,194,1044.1,0.37,1,Wet,63,12,13,13,155,256,0.24,788.1,0.76,788.1,0,0,0,0,-13,13,63,12,13,0,168,876,990,968,22,0.457,0.32,0.0146,0.777,0.0354,3,0.29,1.07,0.0486,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2015-07-14,2014,10,41,195,1021.1,0.38,1,Wet,63,12,13,13,155,256,0.25,765.1,0.75,765.1,0,0,0,0,-13,13,63,12,13,0,168,853,990,968,22,0.436,0.309,0.014,0.745,0.0338,3,0.284,1.03,0.0467,21,0.957,0.98,0.937,50.3,48.2,145,3470
2015-07-15,2014,10,42,196,998.63,0.38,1,Wet,63,12,13,13,155,256,0.26,742.6,0.74,742.6,0,0,0,0,-13,13,63,12,13,0,168,831,990,967.9,22.1,0.415,0.297,0.0134,0.712,0.0322,3,0.277,0.989,0.0447,21.1,0.957,0.98,0.937,49,48.1,144,3460
2015-07-16,2014,10,42,197,976.57,0.39,1,Wet,63,12,13,13,155,256,0.26,720.6,0.74,720.6,0,0,0,0,-13,13,63,12,13,0,168,809,990,967.8,22.2,0.395,0.282,0.0127,0.677,0.0305,3,0.267,0.944,0.0425,21.2,0.956,0.98,0.937,47.9,46.9,141,3380
2015-07-17,2014,10,42,198,955,0.39,1,Wet,63,12,13,13,155,256,0.27,699,0.73,699,0,0,0,0,-13,13,63,12,13,0,168,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
2015-07-18,2014,10,42,199,933.95,0.4,1,Wet,63,12,13,13,155,256,0.27,678,0.73,678,0,0,0,0,-13,13,63,12,13,0,168,766,990,967.6,22.4,0.362,0.254,0.0114,0.616,0.0275,3,0.248,0.863,0.0386,21.5,0.956,0.98,0.937,45.6,44.7,134,3220
2015-07-19,2014,10,42,200,917.96,0.4,1,Wet,63,12,13,13,155,256,0.28,662,0.72,662,0,0,0,0,-13,13,63,12,13,0,168,750,990,967.6,22.4,0.353,0.243,0.0108,0.596,0.0266,3,0.24,0.836,0.0373,21.6,0.956,0.98,0.937,44.7,43.8,131,3150
2015-07-20,2014,10,42,201,902.33,0.4,1,Wet,63,12,13,13,155,256,0.28,646.3,0.72,646.3,0,0,0,0,-13,13,63,12,13,0,168,734,990,967.5,22.5,0.344,0.233,0.0103,0.577,0.0256,3,0.233,0.81,0.036,21.7,0.955,0.98,0.936,43.8,42.9,129,3090
2015-07-21,2014,10,42,202,887.07,0.41,1,Wet,63,12,13,13,155,256,0.29,631.1,0.71,631.1,0,0,0,0,-13,13,63,12,13,0,168,719,990,967.4,22.6,0.335,0.223,0.00987,0.558,0.0247,3,0.226,0.784,0.0348,21.8,0.955,0.98,0.936,42.9,42,126,3030
2015-07-22,2014,10,43,203,872.22,0.41,1,Wet,63,12,13,13,155,256,0.29,616.2,0.71,616.2,0,0,0,0,-13,13,63,12,13,0,168,704,990,967.4,22.6,0.327,0.213,0.0094,0.539,0.0239,3,0.22,0.759,0.0336,21.9,0.954,0.98,0.935,42,41.2,124,2960
2015-07-23,2014,10,43,204,857.81,0.42,1,Wet,63,12,13,13,155,256,0.3,601.8,0.7,601.8,0,0,0,0,-13,13,63,12,13,0,168,690,990,967.3,22.7,0.319,0.203,0.00896,0.522,0.023,3,0.213,0.735,0.0324,21.9,0.954,0.979,0.934,41.2,40.3,121,2900
2015-07-24,2014,10,43,205,843.87,0.42,1,Wet,63,12,13,13,155,256,0.3,587.9,0.7,587.9,0,0,0,0,-13,13,63,12,13,0,168,676,990,967.3,22.7,0.311,0.194,0.00852,0.504,0.0222,3,0.207,0.711,0.0313,22,0.953,0.977,0.931,40.3,39.4,118,2840
2015-07-25,2014,10,43,206,830.46,0.42,1,Wet,63,12,13,13,155,256,0.31,574.5,0.69,574.5,0,0,0,0,-13,13,63,12,13,0,168,662,990,967.2,22.8,0.303,0.185,0.00811,0.488,0.0214,3,0.201,0.689,0.0302,22.1,0.952,0.975,0.928,39.5,38.5,116,2770
2015-07-26,2014,10,43,207,817.64,0.43,1,Wet,63,12,13,13,155,256,0.31,561.6,0.69,561.6,0,0,0,0,-13,13,63,12,13,0,168,650,990,967.2,22.8,0.296,0.176,0.00772,0.472,0.0207,3,0.195,0.667,0.0292,22.2,0.951,0.973,0.926,38.7,37.7,113,2710
2015-07-27,2014,10,43,208,808.89,0.43,1,Wet,63,12,13,13,155,256,0.32,552.9,0.68,552.9,0,0,0,0,-13,13,63,12,13,0,168,641,990,967.1,22.9,0.291,0.17,0.00745,0.461,0.0202,3,0.191,0.652,0.0285,22.2,0.951,0.972,0.924,38.2,37.1,111,2670
2015-07-28,2014,10,43,209,800.52,0.43,1,Wet,63,12,13,13,155,256,0.32,544.5,0.68,544.5,0,0,0,0,-13,13,63,12,13,0,168,633,990,967.1,22.9,0.286,0.165,0.00719,0.451,0.0197,3,0.188,0.638,0.0279,22.3,0.95,0.971,0.922,37.6,36.6,110,2630
2015-07-29,2014,10,44,210,792.59,0.44,1,Wet,63,12,13,13,155,256,0.32,536.6,0.68,536.6,0,0,0,0,-13,13,63,12,13,0,168,625,990,967.1,22.9,0.281,0.159,0.00695,0.441,0.0192,3,0.184,0.625,0.0273,22.3,0.95,0.97,0.921,37.2,36,108,2590
2015-07-30,2014,10,44,211,785.19,0.44,1,Wet,63,12,13,13,155,256,0.33,529.2,0.67,529.2,0,0,0,0,-13,13,63,12,13,0,168,617,990,967,23,0.277,0.154,0.00673,0.432,0.0188,3,0.181,0.612,0.0267,22.3,0.949,0.97,0.921,36.7,35.6,107,2560
2015-07-31,2014,10,44,212,778.46,0.45,1,Wet,63,12,13,13,155,256,0.33,522.5,0.67,522.5,0,0,0,0,-13,13,63,12,13,0,168,610,990,967,23,0.273,0.15,0.00653,0.423,0.0184,3,0.178,0.601,0.0261,22.4,0.948,0.97,0.92,36.3,35.2,106,2530
2015-08-01,2014,11,44,213,770.59,0.45,1,Wet,58,10,10,7,117,202,0.26,568.6,0.74,568.6,0,0,0,0,-7,7,58,10,10,0,124,647,990,967,23,0.294,0.181,0.00786,0.475,0.0206,3,0.198,0.673,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,116,2780
2015-08-02,2014,11,44,214,758.83,0.45,1,Wet,58,10,10,7,117,202,0.27,556.8,0.73,556.8,0,0,0,0,-7,7,58,10,10,0,124,635,990,966.9,23.1,0.287,0.173,0.0075,0.46,0.02,3,0.193,0.653,0.0283,22.4,0.951,0.973,0.926,38.8,37.8,113,2720
2015-08-03,2014,11,44,215,746.53,0.46,1,Wet,58,10,10,7,117,202,0.27,544.5,0.73,544.5,0,0,0,0,-7,7,58,10,10,0,124,623,990,966.9,23.1,0.28,0.165,0.00713,0.445,0.0193,3,0.188,0.633,0.0274,22.5,0.95,0.972,0.923,38,37,111,2660
2015-08-04,2014,11,44,216,733.67,0.46,1,Wet,58,10,10,7,117,202,0.28,531.7,0.72,531.7,0,0,0,0,-7,7,58,10,10,0,124,610,990,966.8,23.2,0.273,0.156,0.00674,0.429,0.0185,3,0.182,0.611,0.0264,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2015-08-05,2014,11,45,217,720.82,0.47,1,Wet,58,10,10,7,117,202,0.28,518.8,0.72,518.8,0,0,0,0,-7,7,58,10,10,0,124,597,990,966.8,23.2,0.266,0.148,0.00636,0.413,0.0178,3,0.176,0.589,0.0254,22.6,0.948,0.97,0.92,36.4,35.3,106,2540
2015-08-06,2014,11,45,218,709.61,0.47,1,Wet,58,10,10,7,117,202,0.28,507.6,0.71,507.6,0,0,0,0,-7,7,58,10,10,0,124,586,990,966.7,23.3,0.259,0.14,0.00602,0.399,0.0172,3,0.171,0.57,0.0245,22.7,0.947,0.97,0.919,35.7,34.6,104,2490
2015-08-07,2014,11,45,219,697.85,0.48,1,Wet,58,10,10,7,117,202,0.29,495.9,0.71,495.9,0,0,0,0,-7,7,58,10,10,0,124,574,990,966.7,23.3,0.253,0.133,0.00571,0.386,0.0165,2,0.277,0.663,0.0284,22.6,0.956,0.98,0.937,52.6,48.2,96.4,2310
2015-08-08,2014,11,45,220,686.1,0.48,1,Wet,58,10,10,7,117,202,0.29,484.1,0.71,484.1,0,0,0,0,-7,7,58,10,10,0,124,562,990,966.6,23.4,0.246,0.127,0.00546,0.373,0.016,2,0.269,0.643,0.0275,22.7,0.956,0.98,0.937,51.6,48.2,96.4,2310
2015-08-09,2014,11,45,221,674.89,0.48,1,Wet,58,10,10,7,117,202,0.3,472.9,0.7,472.9,0,0,0,0,-7,7,58,10,10,0,124,551,990,966.6,23.4,0.24,0.122,0.00522,0.362,0.0155,2,0.262,0.623,0.0266,22.8,0.957,0.98,0.938,50.5,48.2,96.4,2310
2015-08-10,2014,11,45,222,664.77,0.49,1,Wet,58,10,10,7,117,202,0.3,462.8,0.7,462.8,0,0,0,0,-7,7,58,10,10,0,124,541,990,966.6,23.4,0.234,0.117,0.00501,0.351,0.015,2,0.255,0.606,0.0259,22.8,0.957,0.98,0.938,49.6,48.2,96.4,2310
2015-08-11,2014,11,45,223,654.1,0.49,1,Wet,58,10,10,7,117,202,0.31,452.1,0.69,452.1,0,0,0,0,-7,7,58,10,10,0,124,530,990,966.5,23.5,0.228,0.112,0.00479,0.34,0.0145,2,0.248,0.588,0.025,22.9,0.958,0.98,0.939,48.6,47.6,95.3,2290
2015-08-12,2014,11,46,224,643.44,0.5,1,Wet,58,10,10,7,117,202,0.31,441.4,0.69,441.4,0,0,0,0,-7,7,58,10,10,0,124,519,990,966.5,23.5,0.222,0.107,0.00456,0.329,0.014,2,0.24,0.57,0.0242,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2015-08-13,2014,11,46,225,633.32,0.5,1,Wet,58,10,10,7,117,202,0.32,431.3,0.68,431.3,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.216,0.103,0.00435,0.319,0.0135,2,0.234,0.552,0.0234,23,0.957,0.98,0.938,46.6,45.6,91.3,2190
2015-08-14,2014,11,46,226,624.3,0.5,1,Wet,58,10,10,7,117,202,0.32,422.3,0.68,422.3,0,0,0,0,-7,7,58,10,10,0,124,500,990,966.4,23.6,0.212,0.0983,0.00417,0.31,0.0132,2,0.228,0.538,0.0228,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2015-08-15,2014,11,46,227,614.73,0.51,1,Wet,58,10,10,7,117,202,0.33,412.7,0.67,412.7,0,0,0,0,-7,7,58,10,10,0,124,491,990,966.4,23.6,0.209,0.0938,0.00397,0.303,0.0128,2,0.221,0.524,0.0221,23.1,0.956,0.98,0.937,44.7,43.8,87.6,2100
2015-08-16,2014,11,46,228,605.16,0.51,1,Wet,58,10,10,7,117,202,0.33,403.2,0.67,403.2,0,0,0,0,-7,7,58,10,10,0,124,481,990,966.3,23.7,0.205,0.0893,0.00377,0.295,0.0124,2,0.215,0.509,0.0215,23.2,0.955,0.98,0.936,43.7,42.9,85.7,2060
2015-08-17,2014,11,46,229,596.14,0.52,1,Wet,58,10,10,7,117,202,0.34,394.1,0.66,394.1,0,0,0,0,-7,7,58,10,10,0,124,472,990,966.3,23.7,0.202,0.085,0.00359,0.287,0.0121,2,0.209,0.496,0.0209,23.2,0.954,0.98,0.935,42.8,42,83.9,2010
2015-08-18,2014,11,46,230,587.11,0.52,1,Wet,58,10,10,7,117,202,0.34,385.1,0.66,385.1,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0808,0.0034,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82.1,1970
2015-08-19,2014,11,47,231,579.18,0.52,1,Wet,58,10,10,7,117,202,0.35,377.2,0.65,377.2,0,0,0,0,-7,7,58,10,10,0,124,455,990,966.2,23.8,0.196,0.077,0.00324,0.273,0.0115,2,0.197,0.47,0.0198,23.3,0.952,0.978,0.931,41.1,40.2,80.4,1930
2015-08-20,2014,11,47,232,570.71,0.53,1,Wet,58,10,10,7,117,202,0.35,368.7,0.65,368.7,0,0,0,0,-7,7,58,10,10,0,124,447,990,966.2,23.8,0.193,0.073,0.00306,0.266,0.0112,2,0.191,0.458,0.0192,23.4,0.951,0.976,0.929,40.2,39.2,78.5,1880
2015-08-21,2014,11,47,233,562.23,0.53,1,Wet,58,10,10,7,117,202,0.36,360.2,0.64,360.2,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.069,0.00289,0.259,0.0109,2,0.186,0.445,0.0186,23.4,0.95,0.975,0.926,39.3,38.3,76.6,1840
2015-08-22,2014,11,47,234,554.3,0.54,1,Wet,58,10,10,7,117,202,0.36,352.3,0.64,352.3,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.0653,0.00273,0.253,0.0106,2,0.18,0.433,0.0181,23.5,0.949,0.973,0.923,38.5,37.4,74.9,1800
2015-08-23,2014,11,47,235,546.37,0.54,1,Wet,58,10,10,7,117,202,0.37,344.4,0.63,344.4,0,0,0,0,-7,7,58,10,10,0,124,422,990,966.1,23.9,0.185,0.0615,0.00257,0.246,0.0103,2,0.175,0.421,0.0176,23.5,0.948,0.971,0.92,37.6,36.5,73.1,1750
2015-08-24,2014,11,47,236,539.53,0.55,1,Wet,58,10,10,7,117,202,0.37,337.5,0.63,337.5,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0583,0.00243,0.24,0.01,2,0.17,0.411,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2015-08-25,2014,11,47,237,532.15,0.55,1,Wet,58,10,10,7,117,202,0.38,330.1,0.62,330.1,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.18,0.0548,0.00228,0.234,0.00976,2,0.165,0.4,0.0167,23.6,0.946,0.97,0.917,36.1,35.1,70.1,1680
2015-08-26,2014,11,48,238,524.77,0.55,1,Wet,58,10,10,7,117,202,0.39,322.8,0.61,322.8,0,0,0,0,-7,7,58,10,10,0,124,401,990,966,24,0.177,0.0513,0.00214,0.228,0.0095,2,0.16,0.389,0.0162,23.6,0.944,0.97,0.916,35.4,34.3,68.6,1650
2015-08-27,2014,11,48,239,517.39,0.56,1,Wet,58,10,10,7,117,202,0.39,315.4,0.61,315.4,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0479,0.00199,0.222,0.00923,2,0.155,0.378,0.0157,23.7,0.943,0.97,0.915,34.6,33.5,67.1,1610
2015-08-28,2014,11,48,240,510,0.56,1,Wet,58,10,10,7,117,202,0.4,308,0.6,308,0,0,0,0,-7,7,58,10,10,0,124,386,990,965.9,24.1,0.172,0.0444,0.00184,0.216,0.00897,2,0.15,0.367,0.0152,23.7,0.942,0.97,0.914,33.8,32.8,65.5,1570
2015-08-29,2014,11,48,241,503.17,0.57,1,Wet,58,10,10,7,117,202,0.4,301.2,0.6,301.2,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0412,0.00171,0.211,0.00872,2,0.146,0.356,0.0148,23.8,0.941,0.97,0.913,33.1,32.1,64.1,1540
2015-08-30,2014,11,48,242,496.33,0.57,1,Wet,58,10,10,7,117,202,0.41,294.3,0.59,294.3,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0379,0.00157,0.205,0.00848,2,0.141,0.346,0.0143,23.8,0.94,0.97,0.912,32.3,31.3,62.7,1500
2015-08-31,2014,11,48,243,490.59,0.57,1,Wet,58,10,10,7,117,202,0.41,288.6,0.59,288.6,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0352,0.00146,0.2,0.00827,2,0.137,0.337,0.0139,23.9,0.939,0.97,0.91,31.7,30.7,61.5,1480
2015-09-01,2014,12,48,244,483.21,0.58,1,Wet,48,8,7,4,79,146,0.3,337.2,0.7,337.2,0,0,0,0,-4,4,48,8,7,0,83,400,990,965.8,24.2,0.177,0.0582,0.0024,0.235,0.0097,2,0.17,0.405,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.3,1740
2015-09-02,2014,12,49,245,474.73,0.58,1,Wet,48,8,7,4,79,146,0.31,328.7,0.69,328.7,0,0,0,0,-4,4,48,8,7,0,83,392,990,965.7,24.3,0.174,0.0542,0.00223,0.228,0.00939,2,0.164,0.392,0.0162,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2015-09-03,2014,12,49,246,466.8,0.59,1,Wet,48,8,7,4,79,146,0.31,320.8,0.69,320.8,0,0,0,0,-4,4,48,8,7,0,83,384,990,965.7,24.3,0.171,0.0504,0.00207,0.221,0.00911,2,0.159,0.38,0.0157,23.9,0.944,0.97,0.916,35.5,34.5,68.9,1650
2015-09-04,2014,12,49,247,459.96,0.59,1,Wet,48,8,7,4,79,146,0.32,314,0.68,314,0,0,0,0,-4,4,48,8,7,0,83,377,990,965.7,24.3,0.169,0.0472,0.00194,0.216,0.00887,2,0.154,0.37,0.0152,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2015-09-05,2014,12,49,248,452.58,0.6,1,Wet,48,8,7,4,79,146,0.32,306.6,0.68,306.6,0,0,0,0,-4,4,48,8,7,0,83,370,990,965.6,24.4,0.166,0.0437,0.00179,0.21,0.00861,2,0.149,0.359,0.0147,24,0.942,0.97,0.914,34,33,65.9,1580
2015-09-06,2014,12,49,249,445.2,0.61,1,Wet,48,8,7,4,79,146,0.33,299.2,0.67,299.2,0,0,0,0,-4,4,48,8,7,0,83,362,990,965.6,24.4,0.163,0.0402,0.00165,0.204,0.00834,2,0.144,0.348,0.0143,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
2015-09-07,2014,12,49,250,438.36,0.61,1,Wet,48,8,7,4,79,146,0.33,292.4,0.67,292.4,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.037,0.00151,0.198,0.0081,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2015-09-08,2014,12,49,251,431.53,0.62,1,Wet,48,8,7,4,79,146,0.34,285.5,0.66,285.5,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0338,0.00138,0.192,0.00786,2,0.135,0.328,0.0134,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1470
2015-09-09,2014,12,50,252,425.78,0.62,1,Wet,48,8,7,4,79,146,0.34,279.8,0.66,279.8,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0311,0.00127,0.188,0.00766,2,0.131,0.319,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1450
2015-09-10,2014,12,50,253,419.49,0.63,1,Wet,48,8,7,4,79,146,0.35,273.5,0.65,273.5,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00744,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.9,1410
2015-09-11,2014,12,50,254,413.21,0.63,1,Wet,48,8,7,4,79,146,0.35,267.2,0.65,267.2,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0251,0.00102,0.177,0.00722,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
2015-09-12,2014,12,50,255,406.92,0.64,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2015-09-13,2014,12,50,256,401.17,0.64,1,Wet,48,8,7,4,79,146,0.36,255.2,0.64,255.2,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0194,0.00079,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2015-09-14,2014,12,50,257,395.43,0.65,1,Wet,48,8,7,4,79,146,0.37,249.4,0.63,249.4,0,0,0,0,-4,4,48,8,7,0,83,312,990,965.4,24.6,0.146,0.017,0.000688,0.163,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2015-09-15,2014,12,50,258,390.78,0.65,1,Wet,48,8,7,4,79,146,0.37,244.8,0.63,244.8,0,0,0,0,-4,4,48,8,7,0,83,308,990,965.4,24.6,0.144,0.0166,0.000672,0.161,0.00652,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
2015-09-16,2014,12,51,259,385.59,0.66,1,Wet,48,8,7,4,79,146,0.38,239.6,0.62,239.6,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.142,0.0161,0.000653,0.158,0.00642,2,0.104,0.263,0.0106,24.4,0.926,0.97,0.898,26.6,25.8,51.5,1240
2015-09-17,2014,12,51,260,380.39,0.66,1,Wet,48,8,7,4,79,146,0.38,234.4,0.62,234.4,0,0,0,0,-4,4,48,8,7,0,83,297,990,965.3,24.7,0.14,0.0157,0.000635,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2015-09-18,2014,12,51,261,375.2,0.66,1,Wet,48,8,7,4,79,146,0.39,229.2,0.61,229.2,0,0,0,0,-4,4,48,8,7,0,83,292,990,965.3,24.7,0.139,0.0152,0.000616,0.154,0.00622,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2015-09-19,2014,12,51,262,370,0.67,1,Wet,48,8,7,4,79,146,0.4,224,0.6,224,0,0,0,0,-4,4,48,8,7,0,83,287,990,965.3,24.8,0.137,0.0148,0.000598,0.152,0.00613,1,0.245,0.397,0.016,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2015-09-20,2014,12,51,263,364.81,0.68,1,Wet,48,8,7,4,79,146,0.4,218.8,0.6,218.8,0,0,0,0,-4,4,48,8,7,0,83,282,990,965.2,24.8,0.135,0.0143,0.000579,0.149,0.00603,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2015-09-21,2014,12,51,264,360.16,0.68,1,Wet,48,8,7,4,79,146,0.41,214.2,0.59,214.2,0,0,0,0,-4,4,48,8,7,0,83,277,990,965.2,24.8,0.133,0.014,0.000563,0.147,0.00594,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2015-09-22,2014,12,51,265,355.51,0.68,1,Wet,48,8,7,4,79,146,0.41,209.5,0.59,209.5,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000546,0.145,0.00585,1,0.225,0.371,0.0149,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2015-09-23,2014,12,52,266,350.86,0.69,1,Wet,48,8,7,4,79,146,0.42,204.9,0.58,204.9,0,0,0,0,-4,4,48,8,7,0,83,268,990,965.2,24.8,0.13,0.0132,0.00053,0.143,0.00576,1,0.219,0.362,0.0146,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2015-09-24,2014,12,52,267,347.31,0.69,1,Wet,48,8,7,4,79,146,0.42,201.3,0.58,201.3,0,0,0,0,-4,4,48,8,7,0,83,264,990,965.1,24.9,0.129,0.0129,0.000517,0.142,0.0057,1,0.214,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2015-09-25,2014,12,52,268,343.21,0.7,1,Wet,48,8,7,4,79,146,0.42,197.2,0.57,197.2,0,0,0,0,-4,4,48,8,7,0,83,260,990,965.1,24.9,0.127,0.0125,0.000503,0.14,0.00562,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2015-09-26,2014,12,52,269,339.1,0.7,1,Wet,48,8,7,4,79,146,0.43,193.1,0.57,193.1,0,0,0,0,-4,4,48,8,7,0,83,256,990,965.1,24.9,0.126,0.0122,0.000488,0.138,0.00554,1,0.203,0.341,0.0137,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2015-09-27,2014,12,52,270,335,0.71,1,Wet,48,8,7,4,79,146,0.44,189,0.56,189,0,0,0,0,-4,4,48,8,7,0,83,252,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00547,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.4,42.5,42.5,1020
2015-09-28,2014,12,52,271,330.9,0.71,1,Wet,48,8,7,4,79,146,0.44,184.9,0.56,184.9,0,0,0,0,-4,4,48,8,7,0,83,248,990,965.1,24.9,0.123,0.0115,0.00046,0.134,0.00539,1,0.192,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2015-09-29,2014,12,52,272,326.8,0.72,1,Wet,48,8,7,4,79,146,0.45,180.8,0.55,180.8,0,0,0,0,-4,4,48,8,7,0,83,244,990,965,25,0.122,0.0111,0.000445,0.133,0.00532,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2015-09-30,2014,12,53,273,322.7,0.72,1,Wet,48,8,7,4,79,146,0.45,176.7,0.55,176.7,0,0,0,0,-4,4,48,8,7,0,83,240,990,965,25,0.12,0.0108,0.000431,0.131,0.00524,1,0.181,0.312,0.0125,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
2015-10-01,2015,1,1,274,318.6,0.73,2,Mod_Wet,41,6,4,3,56,110,0.34,208.6,0.66,208.6,0,0,0,0,-3,3,41,6,4,0,59,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2015-10-02,2015,1,1,275,315.04,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,205,0.65,205,0,0,0,0,-3,3,41,6,4,0,59,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1110
2015-10-03,2015,1,1,276,311.49,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,201.5,0.65,201.5,0,0,0,0,-3,3,41,6,4,0,59,252,990,965,25,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2015-10-04,2015,1,1,277,309.03,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,199,0.64,199,0,0,0,0,-3,3,41,6,4,0,59,250,990,964.9,25.1,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2015-10-05,2015,1,1,278,306.02,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,196,0.64,196,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2015-10-06,2015,1,1,279,301.92,0.76,2,Mod_Wet,41,6,4,3,56,110,0.36,191.9,0.64,191.9,0,0,0,0,-3,3,41,6,4,0,59,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2015-10-07,2015,1,1,280,298.36,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,188.4,0.63,188.4,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2015-10-08,2015,1,2,281,294.81,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,184.8,0.63,184.8,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2015-10-09,2015,1,2,282,291.25,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,181.3,0.62,181.3,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2015-10-10,2015,1,2,283,287.7,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2015-10-11,2015,1,2,284,285.24,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2015-10-12,2015,1,2,285,282.23,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,172.2,0.61,172.2,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2015-10-13,2015,1,2,286,279.22,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2015-10-14,2015,1,2,287,276.21,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2015-10-15,2015,1,3,288,273.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2015-10-16,2015,1,3,289,271.84,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2015-10-17,2015,1,3,290,268.83,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2015-10-18,2015,1,3,291,265.82,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2015-10-19,2015,1,3,292,262.81,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2015-10-20,2015,1,3,293,259.81,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2015-10-21,2015,1,3,294,256.8,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2015-10-22,2015,1,4,295,253.79,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2015-10-23,2015,1,4,296,250.78,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2015-10-24,2015,1,4,297,248.32,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2015-10-25,2015,1,4,298,245.86,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2015-10-26,2015,1,4,299,243.4,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-10-27,2015,1,4,300,240.94,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2015-10-28,2015,1,4,301,238.48,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2015-10-29,2015,1,5,302,237.11,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2015-10-30,2015,1,5,303,235.2,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2015-10-31,2015,1,5,304,233.28,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2015-11-01,2015,2,5,305,234.65,0.91,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2015-11-02,2015,2,5,306,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2015-11-03,2015,2,5,307,238.48,0.9,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2015-11-04,2015,2,5,308,238.75,0.9,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
