date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-11-05,2015,2,6,309,237.93,0.9,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2015-11-06,2015,2,6,310,238.75,0.9,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2015-11-07,2015,2,6,311,237.93,0.9,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2015-11-08,2015,2,6,312,237.66,0.9,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2015-11-09,2015,2,6,313,237.93,0.9,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2015-11-10,2015,2,6,314,238.21,0.9,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2015-11-11,2015,2,6,315,236.29,0.9,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2015-11-12,2015,2,7,316,239.3,0.9,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2015-11-13,2015,2,7,317,240.67,0.89,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2015-11-14,2015,2,7,318,240.39,0.89,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2015-11-15,2015,2,7,319,239.57,0.9,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2015-11-16,2015,2,7,320,238.75,0.9,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2015-11-17,2015,2,7,321,241.21,0.89,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2015-11-18,2015,2,7,322,245.31,0.88,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2015-11-19,2015,2,8,323,248.87,0.87,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2015-11-20,2015,2,8,324,251.33,0.87,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2015-11-21,2015,2,8,325,254.34,0.86,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2015-11-22,2015,2,8,326,258.99,0.85,3,Normal,36,5,3,2,47,93,0.36,166,0.64,166,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2015-11-23,2015,2,8,327,262.54,0.84,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2015-11-24,2015,2,8,328,263.36,0.84,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2015-11-25,2015,2,8,329,261.99,0.84,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2015-11-26,2015,2,9,330,260.63,0.84,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2015-11-27,2015,2,9,331,259.26,0.85,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2015-11-28,2015,2,9,332,258.99,0.85,3,Normal,36,5,3,2,47,93,0.36,166,0.64,166,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2015-11-29,2015,2,9,333,258.17,0.85,3,Normal,36,5,3,2,47,93,0.36,165.2,0.64,165.2,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00472,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2015-11-30,2015,2,9,334,261.17,0.84,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2015-12-01,2015,3,9,335,262.54,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2015-12-02,2015,3,9,336,262.27,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,185.3,0.71,185.3,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000455,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2015-12-03,2015,3,10,337,264.73,0.84,4,Mod_Dry,31,5,3,2,36,77,0.29,187.7,0.71,187.7,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000464,0.127,0.00504,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2015-12-04,2015,3,10,338,271.02,0.82,4,Mod_Dry,31,5,3,2,36,77,0.28,194,0.72,194,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00516,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2015-12-05,2015,3,10,339,275.67,0.81,4,Mod_Dry,31,5,3,2,36,77,0.28,198.7,0.72,198.7,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00524,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2015-12-06,2015,3,10,340,279.77,0.8,4,Mod_Dry,31,5,3,2,36,77,0.28,202.8,0.72,202.8,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.00532,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2015-12-07,2015,3,10,341,282.23,0.8,4,Mod_Dry,31,5,3,2,36,77,0.27,205.2,0.73,205.2,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000524,0.135,0.00536,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2015-12-08,2015,3,10,342,282.5,0.8,4,Mod_Dry,31,5,3,2,36,77,0.27,205.5,0.73,205.5,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00537,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2015-12-09,2015,3,10,343,285.51,0.79,4,Mod_Dry,31,5,3,2,36,77,0.27,208.5,0.73,208.5,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00542,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2015-12-10,2015,3,11,344,291.8,0.78,4,Mod_Dry,31,5,3,2,36,77,0.26,214.8,0.74,214.8,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00554,1,0.232,0.372,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2015-12-11,2015,3,11,345,296.99,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,220,0.74,220,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00563,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2015-12-12,2015,3,11,346,301.64,0.76,4,Mod_Dry,31,5,3,2,36,77,0.26,224.6,0.74,224.6,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0148,0.000592,0.143,0.00572,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2015-12-13,2015,3,11,347,305.2,0.75,4,Mod_Dry,31,5,3,2,36,77,0.25,228.2,0.75,228.2,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000604,0.145,0.00578,2,0.0965,0.242,0.00963,24.8,0.922,0.97,0.895,25.6,24.9,49.7,1190
2015-12-14,2015,3,11,348,306.02,0.75,4,Mod_Dry,31,5,3,2,36,77,0.25,229,0.75,229,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.0058,2,0.0971,0.242,0.00967,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2015-12-15,2015,3,11,349,310.12,0.74,4,Mod_Dry,31,5,3,2,36,77,0.25,233.1,0.75,233.1,0,0,0,0,-2,2,31,5,3,0,38,272,990,965,25,0.132,0.0156,0.000621,0.147,0.00587,2,0.0999,0.247,0.00986,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2015-12-16,2015,3,11,350,314.77,0.74,4,Mod_Dry,31,5,3,2,36,77,0.24,237.8,0.76,237.8,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000638,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
2015-12-17,2015,3,12,351,319.42,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,242.4,0.76,242.4,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00605,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2015-12-18,2015,3,12,352,325.16,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,248.2,0.76,248.2,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000674,0.154,0.00616,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2015-12-19,2015,3,12,353,331.45,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,254.4,0.77,254.4,0,0,0,0,-2,2,31,5,3,0,38,293,990,965.1,24.9,0.139,0.0191,0.000766,0.158,0.00634,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2015-12-20,2015,3,12,354,334.46,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,257.5,0.77,257.5,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0205,0.000823,0.161,0.00645,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2015-12-21,2015,3,12,355,333.64,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,256.6,0.77,256.6,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0201,0.000808,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56,1340
2015-12-22,2015,3,12,356,332.81,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,255.8,0.77,255.8,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.0197,0.000792,0.159,0.00639,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.8,1340
2015-12-23,2015,3,12,357,335.82,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,258.8,0.77,258.8,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.0212,0.000849,0.162,0.00649,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1360
2015-12-24,2015,3,13,358,343.21,0.7,4,Mod_Dry,31,5,3,2,36,77,0.22,266.2,0.78,266.2,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0247,0.000991,0.168,0.00675,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2015-12-25,2015,3,13,359,350.04,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,273,0.78,273,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.2,24.8,0.146,0.0279,0.00112,0.174,0.00698,2,0.127,0.3,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2015-12-26,2015,3,13,360,354.14,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,277.1,0.78,277.1,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.00713,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2015-12-27,2015,3,13,361,358.24,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.149,0.0317,0.00128,0.18,0.00727,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2015-12-28,2015,3,13,362,363.99,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,287,0.79,287,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.151,0.0345,0.00139,0.185,0.00747,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2015-12-29,2015,3,13,363,369.18,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,292.2,0.79,292.2,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00765,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.9,63.7,1530
2015-12-30,2015,3,13,364,372.19,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,295.2,0.79,295.2,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0383,0.00155,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2015-12-31,2015,3,14,365,374.1,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,297.1,0.79,297.1,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0392,0.00159,0.193,0.00782,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2016-01-01,2015,4,14,1,375.47,0.66,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0418,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2016-01-02,2015,4,14,2,379.57,0.66,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2016-01-03,2015,4,14,3,388.05,0.65,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2016-01-04,2015,4,14,4,398.17,0.64,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2016-01-05,2015,4,14,5,406.64,0.64,5,Dry,29,5,4,2,33,73,0.18,333.6,0.82,333.6,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2016-01-06,2015,4,14,6,412.93,0.63,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2016-01-07,2015,4,15,7,419.77,0.63,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2016-01-08,2015,4,15,8,430.98,0.62,5,Dry,29,5,4,2,33,73,0.17,358,0.83,358,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.068,0.00278,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2016-01-09,2015,4,15,9,441.1,0.61,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2016-01-10,2015,4,15,10,449.57,0.6,5,Dry,29,5,4,2,33,73,0.16,376.6,0.84,376.6,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0767,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2016-01-11,2015,4,15,11,460.78,0.59,5,Dry,29,5,4,2,33,73,0.16,387.8,0.84,387.8,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.8,2030
2016-01-12,2015,4,15,12,471.99,0.59,5,Dry,29,5,4,2,33,73,0.15,399,0.84,399,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0873,0.0036,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.6,87.1,2090
2016-01-13,2015,4,15,13,482.11,0.58,5,Dry,29,5,4,2,33,73,0.15,409.1,0.85,409.1,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0921,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2016-01-14,2015,4,16,14,494.42,0.57,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2016-01-15,2015,4,16,15,506.72,0.56,5,Dry,29,5,4,2,33,73,0.14,433.7,0.86,433.7,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94.1,2260
2016-01-16,2015,4,16,16,518.48,0.56,5,Dry,29,5,4,2,33,73,0.14,445.5,0.86,445.5,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2016-01-17,2015,4,16,17,530.24,0.55,5,Dry,29,5,4,2,33,73,0.14,457.2,0.86,457.2,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2016-01-18,2015,4,16,18,540.35,0.55,5,Dry,29,5,4,2,33,73,0.14,467.4,0.86,467.4,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2016-01-19,2015,4,16,19,547.74,0.54,5,Dry,29,5,4,2,33,73,0.13,474.7,0.87,474.7,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00514,0.341,0.0142,2,0.263,0.604,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2016-01-20,2015,4,16,20,554.03,0.54,5,Dry,29,5,4,2,33,73,0.13,481,0.87,481,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2016-01-21,2015,4,17,21,561.41,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,470.4,0.84,470.4,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-01-22,2015,4,17,22,567.15,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,476.1,0.84,476.1,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.345,0.0145,2,0.264,0.609,0.0255,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2016-01-23,2015,4,17,23,574.53,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,483.5,0.84,483.5,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00534,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-01-24,2015,4,17,24,581.37,0.52,4,Mod_Dry,34,5,4,3,45,91,0.16,490.4,0.84,490.4,0,0,0,0,-3,3,34,5,4,0,48,533,990,966.2,23.8,0.23,0.13,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2016-01-25,2015,4,17,25,586.02,0.52,4,Mod_Dry,34,5,4,3,45,91,0.15,495,0.84,495,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00558,0.365,0.0154,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.6,34.5,103,2480
2016-01-26,2015,4,17,26,592.31,0.52,4,Mod_Dry,34,5,4,3,45,91,0.15,501.3,0.85,501.3,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.236,0.136,0.00572,0.372,0.0157,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2016-01-27,2015,4,17,27,596.96,0.52,4,Mod_Dry,34,5,4,3,45,91,0.15,506,0.85,506,0,0,0,0,-3,3,34,5,4,0,48,549,990,966.3,23.7,0.238,0.139,0.00586,0.377,0.0159,3,0.17,0.548,0.0231,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2016-01-28,2015,4,18,28,603.24,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,512.2,0.85,512.2,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00604,0.385,0.0163,3,0.173,0.558,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2016-01-29,2015,4,18,29,613.91,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,522.9,0.85,522.9,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00636,0.398,0.0169,3,0.178,0.576,0.0244,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
2016-01-30,2015,4,18,30,626.76,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,535.8,0.85,535.8,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.255,0.159,0.00673,0.414,0.0176,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.2,37.2,112,2680
2016-01-31,2015,4,18,31,641.25,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,550.3,0.86,550.3,0,0,0,0,-3,3,34,5,4,0,48,593,990,966.5,23.5,0.264,0.169,0.00716,0.432,0.0184,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2016-02-01,2015,5,18,32,656.84,0.49,4,Mod_Dry,36,6,5,4,54,105,0.16,551.8,0.84,551.8,0,0,0,0,-4,4,36,6,5,0,58,599,990,966.5,23.5,0.267,0.17,0.00723,0.436,0.0186,3,0.191,0.627,0.0267,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2016-02-02,2015,5,18,33,674.61,0.48,4,Mod_Dry,36,6,5,4,54,105,0.16,569.6,0.84,569.6,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.181,0.00776,0.458,0.0196,3,0.199,0.657,0.0281,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2016-02-03,2015,5,18,34,693.48,0.48,4,Mod_Dry,36,6,5,4,54,105,0.15,588.5,0.85,588.5,0,0,0,0,-4,4,36,6,5,0,58,635,990,966.7,23.3,0.288,0.194,0.00832,0.482,0.0207,3,0.207,0.689,0.0295,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2016-02-04,2015,5,19,35,715.08,0.47,4,Mod_Dry,36,6,5,4,54,105,0.15,610.1,0.85,610.1,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.209,0.00897,0.508,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3030
2016-02-05,2015,5,19,36,737.23,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,632.2,0.86,632.2,0,0,0,0,-4,4,36,6,5,0,58,679,990,966.8,23.2,0.313,0.223,0.00965,0.536,0.0231,3,0.227,0.763,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2016-02-06,2015,5,19,37,759.38,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,654.4,0.86,654.4,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2016-02-07,2015,5,19,38,774.84,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2016-02-08,2015,5,19,39,789.56,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2016-02-09,2015,5,19,40,807.18,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2016-02-10,2015,5,19,41,826.74,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2016-02-11,2015,5,20,42,847.8,0.42,3,Normal,43,7,5,4,78,137,0.16,710.8,0.84,710.8,0,0,0,0,-4,4,43,7,5,0,82,766,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.0281,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2016-02-12,2015,5,20,43,874.32,0.41,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2016-02-13,2015,5,20,44,906.76,0.4,3,Normal,43,7,5,4,78,137,0.15,769.8,0.85,769.8,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2016-02-14,2015,5,20,45,940.91,0.39,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2016-02-15,2015,5,20,46,981.43,0.39,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2016-02-16,2015,5,20,47,1023.7,0.38,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2016-02-17,2015,5,20,48,1067.5,0.37,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2016-02-18,2015,5,21,49,1112.7,0.36,3,Normal,43,7,5,4,78,137,0.12,975.7,0.88,975.7,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2016-02-19,2015,5,21,50,1164.8,0.35,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.486,0.0225,1.16,0.0537,4,0.286,1.44,0.0669,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2016-02-20,2015,5,21,51,1218.4,0.35,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
2016-02-21,2015,5,21,52,1279.3,0.34,3,Normal,43,7,5,4,78,137,0.11,1142,0.89,1100,42,9,1,1,-3,34,52,8,6,1,112,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2016-02-22,2015,5,21,53,1347.8,0.33,3,Normal,43,7,5,4,78,137,0.1,1211,0.9,1100,111,25,3,3,-1,81,68,10,8,3,159,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-02-23,2015,5,21,54,1399.7,0.32,3,Normal,43,7,5,4,78,137,0.098,1263,0.9,1100,163,37,5,5,1,115,80,12,10,5,193,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-02-24,2015,5,21,55,1433.7,0.32,3,Normal,43,7,5,4,78,137,0.096,1297,0.9,1100,197,45,6,6,2,138,88,13,11,6,216,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-02-25,2015,5,22,56,1468.1,0.31,3,Normal,43,7,5,4,78,137,0.093,1331,0.91,1100,231,52,7,7,3,162,95,14,12,7,240,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-02-26,2015,5,22,57,1502.9,0.3,3,Normal,43,7,5,4,78,137,0.091,1366,0.91,1100,266,57,8,8,4,189,100,15,13,8,267,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2016-02-27,2015,5,22,58,1544.5,0.3,3,Normal,43,7,5,4,78,137,0.089,1408,0.91,1100,308,57,9,9,5,228,100,16,14,9,306,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2016-02-28,2015,5,22,59,1586.6,0.29,3,Normal,43,7,5,4,78,137,0.086,1450,0.91,1100,350,57,11,11,7,264,100,18,16,11,342,1230,990,969.8,20.2,0.903,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-02-29,2015,5,22,60,1629.1,0.29,3,Normal,43,7,5,4,78,137,0.084,1492,0.92,1100,392,57,11,12,8,304,100,18,17,12,382,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0773,4,0.3,1.85,0.0922,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2016-03-01,2015,6,22,61,1678.8,0.28,2,Mod_Wet,59,11,12,13,144,239,0.14,1440,0.86,1100,340,41,7,10,-3,285,100,18,22,10,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2016-03-02,2015,6,22,62,1729,0.27,2,Mod_Wet,59,11,12,13,144,239,0.14,1490,0.86,1100,390,41,7,12,-1,331,100,18,24,12,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-03-03,2015,6,23,63,1779.9,0.27,2,Mod_Wet,59,11,12,13,144,239,0.13,1541,0.87,1100,441,41,7,13,0,380,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-03-04,2015,6,23,64,1831.3,0.26,2,Mod_Wet,59,11,12,13,144,239,0.13,1592,0.87,1100,492,41,7,13,2,429,100,18,25,15,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-03-05,2015,6,23,65,1890.2,0.26,2,Mod_Wet,59,11,12,13,144,239,0.13,1651,0.87,1100,551,41,7,13,4,486,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2016-03-06,2015,6,23,66,1942.8,0.25,2,Mod_Wet,59,11,12,13,144,239,0.12,1704,0.88,1100,604,41,7,13,5,538,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2016-03-07,2015,6,23,67,2002.9,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1764,0.88,1100,664,41,7,13,7,596,100,18,25,20,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2016-03-08,2015,6,23,68,2063.8,0.24,2,Mod_Wet,59,11,12,13,144,239,0.12,1825,0.88,1100,725,41,7,13,9,655,100,18,25,22,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2016-03-09,2015,6,23,69,2118,0.24,2,Mod_Wet,59,11,12,13,144,239,0.11,1879,0.89,1100,779,41,7,13,10,708,100,18,25,23,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2016-03-10,2015,6,24,70,2172.7,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1934,0.89,1100,834,41,7,13,12,761,100,18,25,25,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2016-03-11,2015,6,24,71,2227.8,0.23,3,Normal,49,9,9,9,107,183,0.082,2045,0.92,1100,945,51,9,16,19,850,100,18,25,28,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2016-03-12,2015,6,24,72,2276,0.22,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2016-03-13,2015,6,24,73,2324.5,0.22,3,Normal,49,9,9,9,107,183,0.079,2141,0.92,1100,1040,51,9,16,22,943,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2016-03-14,2015,6,24,74,2373.3,0.21,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-03-15,2015,6,24,75,2437.7,0.21,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2016-03-16,2015,6,24,76,2510.3,0.2,3,Normal,49,9,9,9,107,183,0.073,2327,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2016-03-17,2015,6,25,77,2591.3,0.2,3,Normal,49,9,9,9,107,183,0.071,2408,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2016-03-18,2015,6,25,78,2688.7,0.19,3,Normal,49,9,9,9,107,183,0.068,2506,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2016-03-19,2015,6,25,79,2795.2,0.18,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2016-03-20,2015,6,25,80,2919,0.17,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2016-03-21,2015,6,25,81,3060.7,0.16,3,Normal,49,9,9,9,107,183,0.06,2878,0.94,1100,1780,51,9,16,44,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2016-03-22,2015,6,25,82,3204.3,0.15,3,Normal,49,9,9,9,107,183,0.057,3021,0.94,1100,1920,51,9,16,49,1800,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2016-03-23,2015,6,25,83,3333.1,0.14,3,Normal,49,9,9,9,107,183,0.055,3150,0.94,1100,2050,51,9,16,53,1920,100,18,25,62,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2016-03-24,2015,6,26,84,3446.5,0.14,3,Normal,49,9,9,9,107,183,0.053,3263,0.95,1100,2160,51,9,16,56,2030,100,18,25,65,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2016-03-25,2015,6,26,85,3569.4,0.13,3,Normal,49,9,9,9,107,183,0.051,3386,0.95,1100,2290,51,9,16,60,2150,100,18,25,69,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2016-03-26,2015,6,26,86,3684.9,0.13,3,Normal,49,9,9,9,107,183,0.05,3502,0.95,1100,2400,51,9,16,63,2260,100,18,25,72,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2016-03-27,2015,6,26,87,3792.8,0.12,3,Normal,49,9,9,9,107,183,0.048,3610,0.95,1100,2510,51,9,16,66,2370,100,18,25,75,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2016-03-28,2015,6,26,88,3901.6,0.12,3,Normal,49,9,9,9,107,183,0.047,3719,0.95,1100,2620,51,9,16,70,2470,100,18,25,79,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2016-03-29,2015,6,26,89,4002.3,0.11,3,Normal,49,9,9,9,107,183,0.046,3819,0.95,1100,2720,51,9,16,71,2570,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2016-03-30,2015,6,26,90,4086.1,0.11,3,Normal,49,9,9,9,107,183,0.045,3903,0.95,1100,2800,51,9,16,71,2660,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2016-03-31,2015,6,27,91,4161.5,0.11,3,Normal,49,9,9,9,107,183,0.044,3978,0.96,1100,2880,51,9,16,71,2730,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2016-04-01,2015,7,27,92,4237.2,0.1,2,Mod_Wet,70,14,18,25,168,295,0.07,3942,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2016-04-02,2015,7,27,93,4304.3,0.099,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2016-04-03,2015,7,27,94,4362.7,0.097,2,Mod_Wet,70,14,18,25,168,295,0.068,4068,0.93,1100,2970,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2016-04-04,2015,7,27,95,4412.3,0.095,2,Mod_Wet,70,14,18,25,168,295,0.067,4117,0.93,1100,3020,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2016-04-05,2015,7,27,96,4462.1,0.092,2,Mod_Wet,70,14,18,25,168,295,0.066,4167,0.93,1100,3070,30,4,7,55,2970,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2016-04-06,2015,7,27,97,4511.9,0.09,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2016-04-07,2015,7,28,98,4562,0.088,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2016-04-08,2015,7,28,99,4603,0.086,2,Mod_Wet,70,14,18,25,168,295,0.064,4308,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2016-04-09,2015,7,28,100,4644.1,0.085,2,Mod_Wet,70,14,18,25,168,295,0.064,4349,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2016-04-10,2015,7,28,101,4694.6,0.083,2,Mod_Wet,70,14,18,25,168,295,0.063,4400,0.94,1100,3300,30,4,7,55,3200,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2016-04-11,2015,7,28,102,4745.1,0.081,2,Mod_Wet,70,14,18,25,168,295,0.062,4450,0.94,1100,3350,30,4,7,55,3250,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2016-04-12,2015,7,28,103,4795.8,0.079,2,Mod_Wet,70,14,18,25,168,295,0.061,4501,0.94,1100,3400,30,4,7,55,3310,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.882,27,25.6,102,2460
2016-04-13,2015,7,28,104,4846.6,0.077,2,Mod_Wet,70,14,18,25,168,295,0.061,4552,0.94,1100,3450,30,4,7,55,3360,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.879,26.6,25.1,101,2410
2016-04-14,2015,7,29,105,4888.4,0.075,2,Mod_Wet,70,14,18,25,168,295,0.06,4593,0.94,1100,3490,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.8,99,2380
2016-04-15,2015,7,29,106,4930.1,0.073,2,Mod_Wet,70,14,18,25,168,295,0.06,4635,0.94,1100,3540,30,4,7,55,3440,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.901,0.97,0.874,26.1,24.4,97.5,2340
2016-04-16,2015,7,29,107,4962.7,0.072,2,Mod_Wet,70,14,18,25,168,295,0.059,4668,0.94,1100,3570,30,4,7,55,3470,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.9,24.1,96.3,2310
2016-04-17,2015,7,29,108,4995.3,0.071,2,Mod_Wet,70,14,18,25,168,295,0.059,4700,0.94,1100,3600,30,4,7,55,3500,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.1,2280
2016-04-18,2015,7,29,109,5018.7,0.07,2,Mod_Wet,70,14,18,25,168,295,0.059,4724,0.94,1100,3620,30,4,7,55,3530,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2016-04-19,2015,7,29,110,5023.4,0.07,2,Mod_Wet,70,14,18,25,168,295,0.059,4728,0.94,1100,3630,30,4,7,55,3530,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.6,94.5,2270
2016-04-20,2015,7,29,111,5018.7,0.07,2,Mod_Wet,70,14,18,25,168,295,0.059,4724,0.94,1100,3620,30,4,7,55,3530,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2016-04-21,2015,7,30,112,5014,0.07,1,Wet,84,14,20,27,219,364,0.073,4650,0.93,1100,3550,16,4,5,53,3470,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2016-04-22,2015,7,30,113,5000,0.071,1,Wet,84,14,20,27,219,364,0.073,4636,0.93,1100,3540,16,4,5,53,3460,100,18,25,80,3680,1240,990,977.5,12.5,0.924,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.869,25.7,23.8,95.2,2280
2016-04-23,2015,7,30,114,4986,0.071,1,Wet,84,14,20,27,219,364,0.073,4622,0.93,1100,3520,16,4,5,53,3440,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.9,95.5,2290
2016-04-24,2015,7,30,115,4972,0.072,1,Wet,84,14,20,27,219,364,0.073,4608,0.93,1100,3510,16,4,5,53,3430,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.8,24,96,2300
2016-04-25,2015,7,30,116,4948.8,0.073,1,Wet,84,14,20,27,219,364,0.074,4585,0.93,1100,3490,16,4,5,53,3410,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,26,24.2,96.8,2320
2016-04-26,2015,7,30,117,4925.5,0.074,1,Wet,84,14,20,27,219,364,0.074,4561,0.93,1100,3460,16,4,5,53,3380,100,18,25,80,3600,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.901,0.97,0.874,26.1,24.4,97.7,2340
2016-04-27,2015,7,30,118,4902.3,0.075,1,Wet,84,14,20,27,219,364,0.074,4538,0.93,1100,3440,16,4,5,53,3360,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.3,24.6,98.5,2360
2016-04-28,2015,7,31,119,4879.1,0.075,1,Wet,84,14,20,27,219,364,0.075,4515,0.93,1100,3420,16,4,5,53,3340,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2016-04-29,2015,7,31,120,4846.6,0.077,1,Wet,84,14,20,27,219,364,0.075,4483,0.93,1100,3380,16,4,5,53,3310,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.879,26.6,25.1,101,2410
2016-04-30,2015,7,31,121,4814.3,0.078,1,Wet,84,14,20,27,219,364,0.076,4450,0.92,1100,3350,16,4,5,53,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2016-05-01,2015,8,31,122,4772.8,0.08,1,Wet,71,14,18,24,213,340,0.071,4433,0.93,1100,3330,29,4,7,56,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2016-05-02,2015,8,31,123,4731.3,0.081,1,Wet,71,14,18,24,213,340,0.072,4391,0.93,1100,3290,29,4,7,56,3200,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2016-05-03,2015,8,31,124,4690,0.083,1,Wet,71,14,18,24,213,340,0.072,4350,0.93,1100,3250,29,4,7,56,3150,100,18,25,80,3370,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.5,106,2540
2016-05-04,2015,8,31,125,4648.7,0.085,1,Wet,71,14,18,24,213,340,0.073,4309,0.93,1100,3210,29,4,7,56,3110,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2016-05-05,2015,8,32,126,4598.4,0.087,1,Wet,71,14,18,24,213,340,0.074,4258,0.93,1100,3160,29,4,7,56,3060,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2016-05-06,2015,8,32,127,4548.3,0.089,1,Wet,71,14,18,24,213,340,0.075,4208,0.93,1100,3110,29,4,7,56,3010,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2016-05-07,2015,8,32,128,4498.3,0.091,1,Wet,71,14,18,24,213,340,0.076,4158,0.92,1100,3060,29,4,7,56,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2016-05-08,2015,8,32,129,4448.5,0.093,1,Wet,71,14,18,24,213,340,0.076,4108,0.92,1100,3010,29,4,7,56,2910,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2016-05-09,2015,8,32,130,4398.8,0.095,1,Wet,71,14,18,24,213,340,0.077,4059,0.92,1100,2960,29,4,7,56,2860,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2016-05-10,2015,8,32,131,4340.3,0.098,1,Wet,71,14,18,24,213,340,0.078,4000,0.92,1100,2900,29,4,7,56,2800,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2016-05-11,2015,8,32,132,4281.9,0.1,1,Wet,71,14,18,24,213,340,0.079,3942,0.92,1100,2840,29,4,7,56,2750,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2016-05-12,2015,8,33,133,4223.8,0.1,1,Wet,71,14,18,24,213,340,0.081,3884,0.92,1100,2780,29,4,7,56,2690,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2016-05-13,2015,8,33,134,4165.9,0.11,1,Wet,71,14,18,24,213,340,0.082,3826,0.92,1100,2730,29,4,7,56,2630,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2016-05-14,2015,8,33,135,4108.2,0.11,1,Wet,71,14,18,24,213,340,0.083,3768,0.92,1100,2670,29,4,7,56,2570,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2016-05-15,2015,8,33,136,4042,0.11,1,Wet,71,14,18,24,213,340,0.084,3702,0.92,1100,2600,29,4,7,54,2510,100,18,25,78,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2016-05-16,2015,8,33,137,3976,0.11,1,Wet,71,14,18,24,213,340,0.086,3636,0.91,1100,2540,29,4,7,52,2440,100,18,25,76,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2016-05-17,2015,8,33,138,3910.3,0.12,1,Wet,71,14,18,24,213,340,0.087,3570,0.91,1100,2470,29,4,7,50,2380,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2016-05-18,2015,8,33,139,3844.9,0.12,1,Wet,71,14,18,24,213,340,0.088,3505,0.91,1100,2410,29,4,7,48,2320,100,18,25,72,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2016-05-19,2015,8,34,140,3779.8,0.12,1,Wet,71,14,18,24,213,340,0.09,3440,0.91,1100,2340,29,4,7,46,2250,100,18,25,70,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2016-05-20,2015,8,34,141,3715.1,0.12,1,Wet,71,14,18,24,213,340,0.091,3375,0.91,1100,2280,29,4,7,44,2190,100,18,25,68,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2016-05-21,2015,8,34,142,3650.6,0.13,1,Wet,71,14,18,24,213,340,0.093,3311,0.91,1100,2210,29,4,7,42,2130,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2016-05-22,2015,8,34,143,3586.4,0.13,1,Wet,71,14,18,24,213,340,0.095,3246,0.91,1100,2150,29,4,7,40,2070,100,18,25,64,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2016-05-23,2015,8,34,144,3522.6,0.13,1,Wet,71,14,18,24,213,340,0.097,3183,0.9,1100,2080,29,4,7,38,2010,100,18,25,62,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2016-05-24,2015,8,34,145,3459.1,0.14,1,Wet,71,14,18,24,213,340,0.098,3119,0.9,1100,2020,29,4,7,37,1940,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2016-05-25,2015,8,34,146,3396,0.14,1,Wet,71,14,18,24,213,340,0.1,3056,0.9,1100,1960,29,4,7,35,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2016-05-26,2015,8,35,147,3333.1,0.14,1,Wet,71,14,18,24,213,340,0.1,2993,0.9,1100,1890,29,4,7,33,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2016-05-27,2015,8,35,148,3270.6,0.15,1,Wet,71,14,18,24,213,340,0.1,2931,0.9,1100,1830,29,4,7,31,1760,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2016-05-28,2015,8,35,149,3191.9,0.15,1,Wet,71,14,18,24,213,340,0.11,2852,0.89,1100,1750,29,4,7,29,1680,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2016-05-29,2015,8,35,150,3113.8,0.16,1,Wet,71,14,18,24,213,340,0.11,2774,0.89,1100,1670,29,4,7,26,1610,100,18,25,50,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2016-05-30,2015,8,35,151,3036.3,0.16,1,Wet,71,14,18,24,213,340,0.11,2696,0.89,1100,1600,29,4,7,24,1530,100,18,25,48,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2016-05-31,2015,8,35,152,2967.4,0.17,1,Wet,71,14,18,24,213,340,0.12,2627,0.89,1100,1530,29,4,7,22,1470,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2016-06-01,2015,9,35,153,2898.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2606,0.9,1100,1510,33,5,10,28,1430,100,18,25,45,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2016-06-02,2015,9,36,154,2831,0.18,1,Wet,67,13,15,17,181,293,0.1,2538,0.9,1100,1440,33,5,10,26,1360,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2016-06-03,2015,9,36,155,2763.5,0.18,1,Wet,67,13,15,17,181,293,0.11,2471,0.89,1100,1370,33,5,10,24,1300,100,18,25,41,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2016-06-04,2015,9,36,156,2704.4,0.19,1,Wet,67,13,15,17,181,293,0.11,2411,0.89,1100,1310,33,5,10,22,1240,100,18,25,39,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
