date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-05,2015,9,36,157,2645.7,0.19,1,Wet,67,13,15,17,181,293,0.11,2353,0.89,1100,1250,33,5,10,21,1180,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2016-06-06,2015,9,36,158,2587.4,0.2,1,Wet,67,13,15,17,181,293,0.11,2294,0.89,1100,1190,33,5,10,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2016-06-07,2015,9,36,159,2529.5,0.2,1,Wet,67,13,15,17,181,293,0.12,2236,0.88,1100,1140,33,5,10,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2016-06-08,2015,9,36,160,2472,0.21,1,Wet,67,13,15,17,181,293,0.12,2179,0.88,1100,1080,33,5,10,15,1020,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2016-06-09,2015,9,37,161,2414.9,0.21,1,Wet,67,13,15,17,181,293,0.12,2122,0.88,1100,1020,33,5,10,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2016-06-10,2015,9,37,162,2365.8,0.21,1,Wet,67,13,15,17,181,293,0.12,2073,0.88,1100,973,33,5,10,12,913,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2016-06-11,2015,9,37,163,2317,0.22,1,Wet,67,13,15,17,181,293,0.13,2024,0.87,1100,924,33,5,10,11,865,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2016-06-12,2015,9,37,164,2268.5,0.22,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2016-06-13,2015,9,37,165,2198.3,0.23,1,Wet,67,13,15,17,181,293,0.13,1905,0.87,1100,805,33,5,10,7,750,100,18,25,24,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2016-06-14,2015,9,37,166,2128.9,0.23,1,Wet,67,13,15,17,181,293,0.14,1836,0.86,1100,736,33,5,10,5,683,100,18,25,22,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2016-06-15,2015,9,37,167,2067.4,0.24,1,Wet,67,13,15,17,181,293,0.14,1774,0.86,1100,674,33,5,10,3,623,100,18,25,20,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2016-06-16,2015,9,38,168,2006.5,0.24,1,Wet,67,13,15,17,181,293,0.15,1714,0.85,1100,614,33,5,10,1,565,100,18,25,18,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-06-17,2015,9,38,169,1946.3,0.25,1,Wet,67,13,15,17,181,293,0.15,1653,0.85,1100,553,33,5,10,0,505,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2016-06-18,2015,9,38,170,1893.7,0.26,1,Wet,67,13,15,17,181,293,0.15,1601,0.84,1100,501,33,5,10,-2,455,100,18,25,15,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-06-19,2015,9,38,171,1841.6,0.26,1,Wet,67,13,15,17,181,293,0.16,1549,0.84,1100,449,33,5,10,-4,405,100,18,25,13,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-06-20,2015,9,38,172,1790.1,0.27,1,Wet,67,13,15,17,181,293,0.16,1497,0.84,1100,397,33,5,10,-5,354,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-06-21,2015,9,38,173,1745.9,0.27,1,Wet,67,13,15,17,181,293,0.17,1453,0.83,1100,353,33,5,10,-6,311,100,18,25,11,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2016-06-22,2015,9,38,174,1702.2,0.28,1,Wet,67,13,15,17,181,293,0.17,1409,0.83,1100,309,33,5,9,-8,270,100,18,24,9,451,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2016-06-23,2015,9,39,175,1658.8,0.28,1,Wet,67,13,15,17,181,293,0.18,1366,0.82,1100,266,33,5,8,-9,229,100,18,23,8,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2016-06-24,2015,9,39,176,1616,0.29,1,Wet,67,13,15,17,181,293,0.18,1323,0.82,1100,223,33,5,7,-10,188,100,18,22,7,369,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-06-25,2015,9,39,177,1580.1,0.29,1,Wet,67,13,15,17,181,293,0.18,1287,0.81,1100,187,33,5,6,-11,154,100,18,21,6,335,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2016-06-26,2015,9,39,178,1544.5,0.3,1,Wet,67,13,15,17,181,293,0.19,1252,0.81,1100,152,33,5,5,-12,121,100,18,20,5,302,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2016-06-27,2015,9,39,179,1509.3,0.3,1,Wet,67,13,15,17,181,293,0.19,1216,0.81,1100,116,26,3,4,-14,97,93,16,19,3,278,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2016-06-28,2015,9,39,180,1474.4,0.31,1,Wet,67,13,15,17,181,293,0.2,1181,0.8,1100,81,18,2,2,-15,74,85,15,17,2,255,1220,990,969.4,20.6,0.87,0.648,0.0315,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2016-06-29,2015,9,39,181,1440,0.32,1,Wet,67,13,15,17,181,293,0.2,1147,0.8,1100,47,11,1,1,-16,50,78,14,16,1,231,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-06-30,2015,9,40,182,1405.8,0.32,1,Wet,67,13,15,17,181,293,0.21,1113,0.79,1100,13,3,0,0,-17,27,70,13,15,0,208,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-07-01,2015,10,40,183,1360,0.33,1,Wet,63,12,13,13,155,256,0.19,1104,0.81,1100,4,1,0,0,-13,16,64,12,13,0,171,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-07-02,2015,10,40,184,1302.9,0.34,1,Wet,63,12,13,13,155,256,0.2,1047,0.8,1047,0,0,0,0,-13,13,63,12,13,0,168,1130,990,968.9,21.1,0.75,0.529,0.025,1.28,0.0604,4,0.289,1.57,0.0741,19.6,0.954,0.98,0.935,48,47,188,4510
2016-07-03,2015,10,40,185,1253,0.34,1,Wet,63,12,13,13,155,256,0.2,997,0.8,997,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.676,0.422,0.0198,1.1,0.0515,4,0.279,1.38,0.0646,19.9,0.955,0.98,0.936,46.5,45.6,182,4380
2016-07-04,2015,10,40,186,1209.8,0.35,1,Wet,63,12,13,13,155,256,0.21,953.9,0.79,953.9,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.6,21.4,0.613,0.401,0.0187,1.01,0.0473,4,0.264,1.28,0.0596,20.2,0.955,0.98,0.936,45,44.1,176,4240
2016-07-05,2015,10,40,187,1167.6,0.35,1,Wet,63,12,13,13,155,256,0.22,911.6,0.78,911.6,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.57,0.38,0.0176,0.95,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.5,42.6,170,4090
2016-07-06,2015,10,40,188,1131.7,0.36,1,Wet,63,12,13,13,155,256,0.23,875.7,0.77,875.7,0,0,0,0,-13,13,63,12,13,0,168,964,990,968.3,21.7,0.537,0.363,0.0167,0.9,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.3,165,3960
2016-07-07,2015,10,41,189,1096.6,0.36,1,Wet,63,12,13,13,155,256,0.23,840.6,0.77,840.6,0,0,0,0,-13,13,63,12,13,0,168,929,990,968.2,21.8,0.505,0.346,0.0159,0.851,0.039,4,0.226,1.08,0.0494,20.7,0.954,0.978,0.932,40.7,39.8,159,3820
2016-07-08,2015,10,41,190,1067.5,0.37,1,Wet,63,12,13,13,155,256,0.24,811.5,0.76,811.5,0,0,0,0,-13,13,63,12,13,0,168,899,990,968.1,21.9,0.478,0.332,0.0152,0.81,0.037,4,0.216,1.03,0.0469,20.9,0.953,0.975,0.929,39.6,38.6,154,3700
2016-07-09,2015,10,41,191,1039,0.37,1,Wet,63,12,13,13,155,256,0.25,783,0.75,783,0,0,0,0,-13,13,63,12,13,0,168,871,990,968,22,0.452,0.318,0.0145,0.77,0.035,3,0.289,1.06,0.0482,20.9,0.956,0.98,0.937,51.2,48.2,145,3470
2016-07-10,2015,10,41,192,1011.1,0.38,1,Wet,63,12,13,13,155,256,0.25,755.1,0.75,755.1,0,0,0,0,-13,13,63,12,13,0,168,843,990,967.9,22.1,0.427,0.304,0.0138,0.731,0.0331,3,0.281,1.01,0.0459,21.1,0.957,0.98,0.937,49.7,48.2,145,3470
2016-07-11,2015,10,41,193,988.77,0.38,1,Wet,63,12,13,13,155,256,0.26,732.8,0.74,732.8,0,0,0,0,-13,13,63,12,13,0,168,821,990,967.9,22.1,0.406,0.29,0.0131,0.697,0.0315,3,0.272,0.969,0.0438,21.2,0.956,0.98,0.937,48.5,47.5,143,3420
2016-07-12,2015,10,41,194,966.93,0.39,1,Wet,63,12,13,13,155,256,0.27,710.9,0.73,710.9,0,0,0,0,-13,13,63,12,13,0,168,799,990,967.8,22.2,0.386,0.276,0.0124,0.662,0.0298,3,0.262,0.925,0.0416,21.3,0.956,0.98,0.937,47.4,46.4,139,3340
2016-07-13,2015,10,41,195,945.58,0.39,1,Wet,63,12,13,13,155,256,0.27,689.6,0.73,689.6,0,0,0,0,-13,13,63,12,13,0,168,778,990,967.7,22.3,0.368,0.262,0.0117,0.63,0.0282,3,0.253,0.883,0.0396,21.4,0.956,0.98,0.937,46.2,45.3,136,3260
2016-07-14,2015,10,42,196,924.78,0.4,1,Wet,63,12,13,13,155,256,0.28,668.8,0.72,668.8,0,0,0,0,-13,13,63,12,13,0,168,757,990,967.6,22.4,0.357,0.248,0.0111,0.604,0.027,3,0.243,0.848,0.0378,21.6,0.956,0.98,0.937,45.1,44.2,132,3180
2016-07-15,2015,10,42,197,908.99,0.4,1,Wet,63,12,13,13,155,256,0.28,653,0.72,653,0,0,0,0,-13,13,63,12,13,0,168,741,990,967.5,22.5,0.348,0.237,0.0106,0.585,0.026,3,0.236,0.821,0.0366,21.6,0.956,0.98,0.937,44.2,43.3,130,3120
2016-07-16,2015,10,42,198,893.56,0.41,1,Wet,63,12,13,13,155,256,0.29,637.6,0.71,637.6,0,0,0,0,-13,13,63,12,13,0,168,726,990,967.5,22.5,0.339,0.227,0.0101,0.566,0.0251,3,0.229,0.795,0.0353,21.7,0.955,0.98,0.936,43.3,42.4,127,3050
2016-07-17,2015,10,42,199,878.54,0.41,1,Wet,63,12,13,13,155,256,0.29,622.5,0.71,622.5,0,0,0,0,-13,13,63,12,13,0,168,711,990,967.4,22.6,0.33,0.217,0.0096,0.547,0.0242,3,0.223,0.77,0.0341,21.8,0.955,0.98,0.936,42.4,41.5,125,2990
2016-07-18,2015,10,42,200,863.93,0.41,1,Wet,63,12,13,13,155,256,0.3,607.9,0.7,607.9,0,0,0,0,-13,13,63,12,13,0,168,696,990,967.4,22.6,0.322,0.207,0.00915,0.529,0.0234,3,0.216,0.745,0.0329,21.9,0.954,0.979,0.934,41.5,40.7,122,2930
2016-07-19,2015,10,42,201,849.78,0.42,1,Wet,63,12,13,13,155,256,0.3,593.8,0.7,593.8,0,0,0,0,-13,13,63,12,13,0,168,682,990,967.3,22.7,0.314,0.198,0.00871,0.512,0.0225,3,0.21,0.721,0.0318,22,0.954,0.977,0.932,40.7,39.8,119,2860
2016-07-20,2015,10,42,202,836.14,0.42,1,Wet,63,12,13,13,155,256,0.31,580.1,0.69,580.1,0,0,0,0,-13,13,63,12,13,0,168,668,990,967.2,22.8,0.306,0.189,0.00829,0.495,0.0217,3,0.204,0.698,0.0307,22.1,0.953,0.976,0.929,39.8,38.9,117,2800
2016-07-21,2015,10,43,203,823.06,0.43,1,Wet,63,12,13,13,155,256,0.31,567.1,0.69,567.1,0,0,0,0,-13,13,63,12,13,0,168,655,990,967.2,22.8,0.299,0.18,0.00788,0.479,0.021,3,0.198,0.676,0.0297,22.1,0.952,0.974,0.927,39,38,114,2740
2016-07-22,2015,10,43,204,810.61,0.43,1,Wet,63,12,13,13,155,256,0.32,554.6,0.68,554.6,0,0,0,0,-13,13,63,12,13,0,168,643,990,967.1,22.9,0.292,0.171,0.0075,0.463,0.0203,3,0.192,0.655,0.0287,22.2,0.951,0.972,0.924,38.3,37.2,112,2680
2016-07-23,2015,10,43,205,798.9,0.44,1,Wet,63,12,13,13,155,256,0.32,542.9,0.68,542.9,0,0,0,0,-13,13,63,12,13,0,168,631,990,967.1,22.9,0.285,0.164,0.00715,0.449,0.0196,3,0.187,0.636,0.0277,22.3,0.95,0.971,0.922,37.5,36.4,109,2620
2016-07-24,2015,10,43,206,791.07,0.44,1,Wet,63,12,13,13,155,256,0.32,535.1,0.68,535.1,0,0,0,0,-13,13,63,12,13,0,168,623,990,967.1,22.9,0.281,0.158,0.00691,0.439,0.0191,3,0.183,0.622,0.0271,22.3,0.949,0.97,0.921,37.1,35.9,108,2590
2016-07-25,2015,10,43,207,783.79,0.44,1,Wet,63,12,13,13,155,256,0.33,527.8,0.67,527.8,0,0,0,0,-13,13,63,12,13,0,168,616,990,967,23,0.276,0.154,0.00669,0.43,0.0187,3,0.18,0.61,0.0266,22.4,0.949,0.97,0.92,36.6,35.5,107,2560
2016-07-26,2015,10,43,208,777.21,0.45,1,Wet,63,12,13,13,155,256,0.33,521.2,0.67,521.2,0,0,0,0,-13,13,63,12,13,0,168,609,990,967,23,0.273,0.149,0.00649,0.422,0.0184,3,0.177,0.599,0.0261,22.4,0.948,0.97,0.92,36.2,35.1,105,2530
2016-07-27,2015,10,43,209,770.31,0.45,1,Wet,63,12,13,13,155,256,0.33,514.3,0.67,514.3,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.145,0.00628,0.413,0.018,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.7,104,2500
2016-07-28,2015,10,44,210,757.46,0.45,1,Wet,63,12,13,13,155,256,0.34,501.5,0.66,501.5,0,0,0,0,-13,13,63,12,13,0,168,589,990,966.9,23.1,0.262,0.136,0.00589,0.397,0.0172,3,0.168,0.566,0.0245,22.5,0.946,0.97,0.918,34.9,33.9,102,2440
2016-07-29,2015,10,44,211,746.25,0.46,1,Wet,63,12,13,13,155,256,0.34,490.3,0.66,490.3,0,0,0,0,-13,13,63,12,13,0,168,578,990,966.9,23.1,0.255,0.13,0.00564,0.386,0.0167,2,0.273,0.659,0.0285,22.5,0.956,0.98,0.937,51.6,48.2,96.4,2310
2016-07-30,2015,10,44,212,734.49,0.46,1,Wet,63,12,13,13,155,256,0.35,478.5,0.65,478.5,0,0,0,0,-13,13,63,12,13,0,168,566,990,966.8,23.2,0.248,0.125,0.00539,0.373,0.0161,2,0.265,0.639,0.0276,22.5,0.957,0.98,0.938,50.6,48.2,96.4,2310
2016-07-31,2015,10,44,213,722.74,0.47,1,Wet,63,12,13,13,155,256,0.35,466.7,0.65,466.7,0,0,0,0,-13,13,63,12,13,0,168,555,990,966.8,23.2,0.242,0.119,0.00514,0.361,0.0156,2,0.258,0.619,0.0267,22.6,0.957,0.98,0.938,49.5,48.2,96.4,2310
2016-08-01,2015,11,44,214,711.53,0.47,1,Wet,58,10,10,7,117,202,0.28,509.5,0.72,509.5,0,0,0,0,-7,7,58,10,10,0,124,588,990,966.7,23.3,0.26,0.141,0.00608,0.402,0.0173,3,0.172,0.574,0.0247,22.7,0.947,0.97,0.919,35.8,34.7,104,2500
2016-08-02,2015,11,44,215,699.77,0.47,1,Wet,58,10,10,7,117,202,0.29,497.8,0.71,497.8,0,0,0,0,-7,7,58,10,10,0,124,576,990,966.7,23.3,0.254,0.134,0.00575,0.388,0.0166,3,0.166,0.554,0.0238,22.7,0.946,0.97,0.918,35,34,102,2450
2016-08-03,2015,11,44,216,688.01,0.48,1,Wet,58,10,10,7,117,202,0.29,486,0.71,486,0,0,0,0,-7,7,58,10,10,0,124,564,990,966.7,23.3,0.247,0.128,0.0055,0.375,0.0161,2,0.271,0.646,0.0277,22.7,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-08-04,2015,11,45,217,676.25,0.48,1,Wet,58,10,10,7,117,202,0.3,474.3,0.7,474.3,0,0,0,0,-7,7,58,10,10,0,124,552,990,966.6,23.4,0.24,0.123,0.00525,0.363,0.0155,2,0.263,0.626,0.0268,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2016-08-05,2015,11,45,218,666.14,0.49,1,Wet,58,10,10,7,117,202,0.3,464.1,0.7,464.1,0,0,0,0,-7,7,58,10,10,0,124,542,990,966.6,23.4,0.235,0.118,0.00504,0.353,0.015,2,0.256,0.608,0.026,22.8,0.957,0.98,0.938,49.7,48.2,96.4,2310
2016-08-06,2015,11,45,219,655.47,0.49,1,Wet,58,10,10,7,117,202,0.31,453.5,0.69,453.5,0,0,0,0,-7,7,58,10,10,0,124,531,990,966.5,23.5,0.229,0.113,0.00481,0.342,0.0145,2,0.249,0.59,0.0251,22.9,0.958,0.98,0.939,48.7,47.8,95.5,2290
2016-08-07,2015,11,45,220,644.81,0.5,1,Wet,58,10,10,7,117,202,0.31,442.8,0.69,442.8,0,0,0,0,-7,7,58,10,10,0,124,521,990,966.5,23.5,0.222,0.108,0.00459,0.33,0.0141,2,0.241,0.572,0.0243,22.9,0.958,0.98,0.938,47.7,46.8,93.5,2240
2016-08-08,2015,11,45,221,634.69,0.5,1,Wet,58,10,10,7,117,202,0.32,432.7,0.68,432.7,0,0,0,0,-7,7,58,10,10,0,124,511,990,966.4,23.6,0.217,0.103,0.00438,0.32,0.0136,2,0.235,0.555,0.0235,23,0.957,0.98,0.938,46.7,45.8,91.6,2200
2016-08-09,2015,11,45,222,625.67,0.5,1,Wet,58,10,10,7,117,202,0.32,423.7,0.68,423.7,0,0,0,0,-7,7,58,10,10,0,124,502,990,966.4,23.6,0.213,0.099,0.00419,0.312,0.0132,2,0.228,0.54,0.0229,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
2016-08-10,2015,11,45,223,616.1,0.51,1,Wet,58,10,10,7,117,202,0.33,414.1,0.67,414.1,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0945,0.004,0.304,0.0128,2,0.222,0.526,0.0222,23.1,0.956,0.98,0.937,44.8,44,87.9,2110
2016-08-11,2015,11,46,224,606.53,0.51,1,Wet,58,10,10,7,117,202,0.33,404.5,0.67,404.5,0,0,0,0,-7,7,58,10,10,0,124,483,990,966.3,23.7,0.206,0.0899,0.0038,0.296,0.0125,2,0.216,0.511,0.0216,23.2,0.955,0.98,0.936,43.9,43,86,2060
2016-08-12,2015,11,46,225,597.5,0.52,1,Wet,58,10,10,7,117,202,0.34,395.5,0.66,395.5,0,0,0,0,-7,7,58,10,10,0,124,474,990,966.3,23.7,0.203,0.0857,0.00361,0.288,0.0122,2,0.209,0.498,0.021,23.2,0.954,0.98,0.935,43,42.1,84.2,2020
2016-08-13,2015,11,46,226,588.48,0.52,1,Wet,58,10,10,7,117,202,0.34,386.5,0.66,386.5,0,0,0,0,-7,7,58,10,10,0,124,464,990,966.2,23.8,0.199,0.0814,0.00343,0.281,0.0118,2,0.203,0.484,0.0204,23.3,0.953,0.98,0.934,42,41.2,82.4,1980
2016-08-14,2015,11,46,227,580.55,0.52,1,Wet,58,10,10,7,117,202,0.35,378.6,0.65,378.6,0,0,0,0,-7,7,58,10,10,0,124,457,990,966.2,23.8,0.197,0.0777,0.00327,0.274,0.0115,2,0.198,0.472,0.0199,23.3,0.952,0.979,0.932,41.2,40.3,80.7,1940
2016-08-15,2015,11,46,228,572.07,0.53,1,Wet,58,10,10,7,117,202,0.35,370.1,0.65,370.1,0,0,0,0,-7,7,58,10,10,0,124,448,990,966.2,23.8,0.194,0.0737,0.00309,0.267,0.0112,2,0.192,0.46,0.0193,23.4,0.951,0.977,0.929,40.3,39.4,78.8,1890
2016-08-16,2015,11,46,229,563.6,0.53,1,Wet,58,10,10,7,117,202,0.36,361.6,0.64,361.6,0,0,0,0,-7,7,58,10,10,0,124,440,990,966.1,23.9,0.191,0.0697,0.00292,0.26,0.0109,2,0.187,0.447,0.0187,23.4,0.95,0.975,0.926,39.4,38.5,76.9,1850
2016-08-17,2015,11,46,230,555.67,0.54,1,Wet,58,10,10,7,117,202,0.36,353.7,0.64,353.7,0,0,0,0,-7,7,58,10,10,0,124,432,990,966.1,23.9,0.188,0.0659,0.00276,0.254,0.0106,2,0.181,0.435,0.0182,23.5,0.949,0.973,0.924,38.6,37.6,75.2,1800
2016-08-18,2015,11,47,231,547.74,0.54,1,Wet,58,10,10,7,117,202,0.37,345.7,0.63,345.7,0,0,0,0,-7,7,58,10,10,0,124,424,990,966.1,23.9,0.185,0.0622,0.0026,0.247,0.0103,2,0.176,0.423,0.0177,23.5,0.948,0.971,0.921,37.8,36.7,73.4,1760
2016-08-19,2015,11,47,232,540.9,0.55,1,Wet,58,10,10,7,117,202,0.37,338.9,0.63,338.9,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.059,0.00246,0.242,0.0101,2,0.171,0.413,0.0172,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2016-08-20,2015,11,47,233,533.52,0.55,1,Wet,58,10,10,7,117,202,0.38,331.5,0.62,331.5,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0555,0.00231,0.236,0.00981,2,0.166,0.402,0.0167,23.6,0.946,0.97,0.917,36.3,35.2,70.4,1690
2016-08-21,2015,11,47,234,526.14,0.55,1,Wet,58,10,10,7,117,202,0.38,324.1,0.62,324.1,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.177,0.052,0.00216,0.229,0.00955,2,0.161,0.391,0.0163,23.6,0.945,0.97,0.916,35.5,34.4,68.9,1650
2016-08-22,2015,11,47,235,518.75,0.56,1,Wet,58,10,10,7,117,202,0.39,316.8,0.61,316.8,0,0,0,0,-7,7,58,10,10,0,124,395,990,965.9,24.1,0.175,0.0485,0.00202,0.223,0.00928,2,0.156,0.38,0.0158,23.7,0.944,0.97,0.915,34.7,33.7,67.3,1620
2016-08-23,2015,11,47,236,511.92,0.56,1,Wet,58,10,10,7,117,202,0.4,309.9,0.6,309.9,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.172,0.0453,0.00188,0.218,0.00904,2,0.152,0.369,0.0153,23.7,0.942,0.97,0.914,34,33,65.9,1580
2016-08-24,2015,11,47,237,505.08,0.57,1,Wet,58,10,10,7,117,202,0.4,303.1,0.6,303.1,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0421,0.00174,0.212,0.00879,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2016-08-25,2015,11,48,238,498.24,0.57,1,Wet,58,10,10,7,117,202,0.41,296.2,0.59,296.2,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0388,0.00161,0.206,0.00855,2,0.142,0.349,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63.1,1510
2016-08-26,2015,11,48,239,492.5,0.57,1,Wet,58,10,10,7,117,202,0.41,290.5,0.59,290.5,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0361,0.00149,0.202,0.00834,2,0.139,0.34,0.0141,23.8,0.939,0.97,0.911,31.9,30.9,61.9,1480
2016-08-27,2015,11,48,240,486.21,0.58,1,Wet,58,10,10,7,117,202,0.41,284.2,0.58,284.2,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0331,0.00137,0.197,0.00812,2,0.134,0.331,0.0137,23.9,0.938,0.97,0.909,31.2,30.3,60.5,1450
2016-08-28,2015,11,48,241,479.92,0.58,1,Wet,58,10,10,7,117,202,0.42,277.9,0.58,277.9,0,0,0,0,-7,7,58,10,10,0,124,356,990,965.8,24.2,0.161,0.0302,0.00124,0.191,0.00789,2,0.13,0.321,0.0133,23.9,0.936,0.97,0.908,30.5,29.6,59.2,1420
2016-08-29,2015,11,48,242,473.64,0.59,1,Wet,58,10,10,7,117,202,0.43,271.6,0.57,271.6,0,0,0,0,-7,7,58,10,10,0,124,350,990,965.7,24.3,0.159,0.0272,0.00112,0.186,0.00767,2,0.126,0.312,0.0129,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2016-08-30,2015,11,48,243,467.35,0.59,1,Wet,58,10,10,7,117,202,0.43,265.4,0.57,265.4,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.157,0.0242,0.000998,0.181,0.00745,2,0.122,0.303,0.0125,24,0.933,0.97,0.905,29.1,28.3,56.5,1360
2016-08-31,2015,11,48,244,461.6,0.59,1,Wet,58,10,10,7,117,202,0.44,259.6,0.56,259.6,0,0,0,0,-7,7,58,10,10,0,124,338,990,965.7,24.3,0.155,0.0215,0.000885,0.176,0.00724,2,0.118,0.294,0.0121,24,0.932,0.97,0.904,28.5,27.7,55.3,1330
2016-09-01,2015,12,49,245,455.86,0.6,1,Wet,48,8,7,4,79,146,0.32,309.9,0.68,309.9,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0453,0.00186,0.212,0.00872,2,0.152,0.364,0.015,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2016-09-02,2015,12,49,246,448.48,0.6,1,Wet,48,8,7,4,79,146,0.33,302.5,0.67,302.5,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.165,0.0418,0.00171,0.206,0.00846,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65.1,1560
2016-09-03,2015,12,49,247,441.64,0.61,1,Wet,48,8,7,4,79,146,0.33,295.6,0.67,295.6,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0385,0.00158,0.201,0.00822,2,0.142,0.343,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2016-09-04,2015,12,49,248,435.9,0.61,1,Wet,48,8,7,4,79,146,0.34,289.9,0.67,289.9,0,0,0,0,-4,4,48,8,7,0,83,353,990,965.6,24.4,0.16,0.0358,0.00147,0.196,0.00802,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.91,32.2,31.2,62.4,1500
2016-09-05,2015,12,49,249,429.61,0.62,1,Wet,48,8,7,4,79,146,0.34,283.6,0.66,283.6,0,0,0,0,-4,4,48,8,7,0,83,347,990,965.5,24.5,0.158,0.0329,0.00134,0.191,0.0078,2,0.134,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.5,61,1460
2016-09-06,2015,12,49,250,423.32,0.62,1,Wet,48,8,7,4,79,146,0.34,277.3,0.66,277.3,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.156,0.0299,0.00122,0.186,0.00757,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.8,29.8,59.7,1430
2016-09-07,2015,12,49,251,417.03,0.63,1,Wet,48,8,7,4,79,146,0.35,271,0.65,271,0,0,0,0,-4,4,48,8,7,0,83,334,990,965.5,24.5,0.153,0.0269,0.0011,0.18,0.00735,2,0.125,0.306,0.0125,24.2,0.934,0.97,0.906,30.1,29.2,58.3,1400
2016-09-08,2015,12,50,252,411.29,0.63,1,Wet,48,8,7,4,79,146,0.35,265.3,0.65,265.3,0,0,0,0,-4,4,48,8,7,0,83,328,990,965.5,24.5,0.151,0.0242,0.000986,0.176,0.00715,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.4,28.6,57.1,1370
2016-09-09,2015,12,50,253,405.55,0.64,1,Wet,48,8,7,4,79,146,0.36,259.6,0.64,259.6,0,0,0,0,-4,4,48,8,7,0,83,323,990,965.4,24.6,0.149,0.0215,0.000875,0.171,0.00695,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2016-09-10,2015,12,50,254,399.81,0.64,1,Wet,48,8,7,4,79,146,0.36,253.8,0.64,253.8,0,0,0,0,-4,4,48,8,7,0,83,317,990,965.4,24.6,0.147,0.0188,0.000764,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2016-09-11,2015,12,50,255,395.16,0.65,1,Wet,48,8,7,4,79,146,0.37,249.2,0.63,249.2,0,0,0,0,-4,4,48,8,7,0,83,312,990,965.4,24.6,0.146,0.0169,0.000687,0.163,0.0066,2,0.111,0.273,0.0111,24.4,0.929,0.97,0.902,27.7,26.8,53.6,1290
2016-09-12,2015,12,50,256,389.96,0.65,1,Wet,48,8,7,4,79,146,0.37,244,0.63,244,0,0,0,0,-4,4,48,8,7,0,83,307,990,965.3,24.7,0.144,0.0165,0.000669,0.16,0.00651,2,0.107,0.268,0.0109,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
2016-09-13,2015,12,50,257,384.77,0.66,1,Wet,48,8,7,4,79,146,0.38,238.8,0.62,238.8,0,0,0,0,-4,4,48,8,7,0,83,302,990,965.3,24.7,0.142,0.016,0.00065,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2016-09-14,2015,12,50,258,379.57,0.66,1,Wet,48,8,7,4,79,146,0.39,233.6,0.61,233.6,0,0,0,0,-4,4,48,8,7,0,83,297,990,965.3,24.7,0.14,0.0156,0.000632,0.156,0.00631,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2016-09-15,2015,12,51,259,374.38,0.67,1,Wet,48,8,7,4,79,146,0.39,228.4,0.61,228.4,0,0,0,0,-4,4,48,8,7,0,83,291,990,965.3,24.7,0.138,0.0152,0.000613,0.154,0.00621,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2016-09-16,2015,12,51,260,369.73,0.67,1,Wet,48,8,7,4,79,146,0.4,223.7,0.6,223.7,0,0,0,0,-4,4,48,8,7,0,83,287,990,965.2,24.8,0.137,0.0148,0.000597,0.151,0.00612,1,0.245,0.396,0.016,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-09-17,2015,12,51,261,365.08,0.67,1,Wet,48,8,7,4,79,146,0.4,219.1,0.6,219.1,0,0,0,0,-4,4,48,8,7,0,83,282,990,965.2,24.8,0.135,0.0144,0.00058,0.149,0.00603,1,0.238,0.388,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2016-09-18,2015,12,51,262,360.43,0.68,1,Wet,48,8,7,4,79,146,0.41,214.4,0.59,214.4,0,0,0,0,-4,4,48,8,7,0,83,277,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00594,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-09-19,2015,12,51,263,356.88,0.68,1,Wet,48,8,7,4,79,146,0.41,210.9,0.59,210.9,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000551,0.146,0.00588,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2016-09-20,2015,12,51,264,352.78,0.69,1,Wet,48,8,7,4,79,146,0.41,206.8,0.59,206.8,0,0,0,0,-4,4,48,8,7,0,83,270,990,965.2,24.8,0.131,0.0133,0.000537,0.144,0.0058,1,0.222,0.366,0.0147,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2016-09-21,2015,12,51,265,348.67,0.69,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2016-09-22,2015,12,52,266,344.57,0.7,2,Mod_Wet,46,7,6,4,75,138,0.4,206.6,0.6,206.6,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2016-09-23,2015,12,52,267,340.47,0.7,2,Mod_Wet,46,7,6,4,75,138,0.41,202.5,0.59,202.5,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2016-09-24,2015,12,52,268,336.37,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2016-09-25,2015,12,52,269,332.27,0.71,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2016-09-26,2015,12,52,270,328.17,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2016-09-27,2015,12,52,271,324.61,0.72,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2016-09-28,2015,12,52,272,321.06,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2016-09-29,2015,12,53,273,317.5,0.73,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
2016-09-30,2015,12,53,274,313.95,0.74,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2016-10-01,2016,1,1,275,310.39,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,200.4,0.65,200.4,0,0,0,0,-3,3,41,6,4,0,59,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2016-10-02,2016,1,1,276,307.93,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,197.9,0.64,197.9,0,0,0,0,-3,3,41,6,4,0,59,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2016-10-03,2016,1,1,277,304.92,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,194.9,0.64,194.9,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2016-10-04,2016,1,1,278,300.82,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,190.8,0.63,190.8,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2016-10-05,2016,1,1,279,296.72,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,186.7,0.63,186.7,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1010
2016-10-06,2016,1,1,280,293.17,0.77,2,Mod_Wet,41,6,4,3,56,110,0.38,183.2,0.63,183.2,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2016-10-07,2016,1,1,281,289.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,179.6,0.62,179.6,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2016-10-08,2016,1,2,282,287.15,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,177.2,0.62,177.2,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2016-10-09,2016,1,2,283,284.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2016-10-10,2016,1,2,284,281.68,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2016-10-11,2016,1,2,285,277.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2016-10-12,2016,1,2,286,275.12,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,165.1,0.6,165.1,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2016-10-13,2016,1,2,287,272.11,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2016-10-14,2016,1,2,288,269.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2016-10-15,2016,1,3,289,266.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2016-10-16,2016,1,3,290,263.09,0.84,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2016-10-17,2016,1,3,291,260.08,0.85,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2016-10-18,2016,1,3,292,257.07,0.85,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2016-10-19,2016,1,3,293,254.06,0.86,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2016-10-20,2016,1,3,294,251.06,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2016-10-21,2016,1,3,295,248.6,0.87,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2016-10-22,2016,1,4,296,246.14,0.88,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2016-10-23,2016,1,4,297,243.67,0.89,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2016-10-24,2016,1,4,298,241.21,0.89,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-10-25,2016,1,4,299,238.75,0.9,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2016-10-26,2016,1,4,300,236.29,0.9,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2016-10-27,2016,1,4,301,234.92,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2016-10-28,2016,1,4,302,233.01,0.91,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2016-10-29,2016,1,5,303,231.1,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,121.1,0.52,121.1,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00604,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2016-10-30,2016,1,5,304,229.18,0.92,2,Mod_Wet,41,6,4,3,56,110,0.48,119.2,0.52,119.2,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2016-10-31,2016,1,5,305,226.17,0.92,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2016-11-01,2016,2,5,306,226.99,0.92,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2016-11-02,2016,2,5,307,228.36,0.92,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2016-11-03,2016,2,5,308,228.64,0.92,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2016-11-04,2016,2,5,309,232.19,0.91,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-11-05,2016,2,6,310,238.48,0.9,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2016-11-06,2016,2,6,311,241.49,0.89,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2016-11-07,2016,2,6,312,239.57,0.9,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2016-11-08,2016,2,6,313,238.21,0.9,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2016-11-09,2016,2,6,314,240.12,0.89,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2016-11-10,2016,2,6,315,246.41,0.88,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2016-11-11,2016,2,6,316,247.78,0.87,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2016-11-12,2016,2,7,317,249.69,0.87,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2016-11-13,2016,2,7,318,249.96,0.87,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2016-11-14,2016,2,7,319,247.5,0.88,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2016-11-15,2016,2,7,320,244.49,0.88,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2016-11-16,2016,2,7,321,241.49,0.89,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2016-11-17,2016,2,7,322,242.31,0.89,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2016-11-18,2016,2,7,323,244.77,0.88,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2016-11-19,2016,2,8,324,247.23,0.88,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2016-11-20,2016,2,8,325,249.14,0.87,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2016-11-21,2016,2,8,326,249.96,0.87,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2016-11-22,2016,2,8,327,251.88,0.86,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-11-23,2016,2,8,328,253.24,0.86,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2016-11-24,2016,2,8,329,255.16,0.86,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2016-11-25,2016,2,8,330,256.53,0.85,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2016-11-26,2016,2,9,331,255.71,0.86,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2016-11-27,2016,2,9,332,252.15,0.86,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2016-11-28,2016,2,9,333,248.6,0.87,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2016-11-29,2016,2,9,334,249.42,0.87,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2016-11-30,2016,2,9,335,251.88,0.86,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-12-01,2016,3,9,336,252.15,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00481,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2016-12-02,2016,3,9,337,250.24,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2016-12-03,2016,3,10,338,249.96,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00477,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2016-12-04,2016,3,10,339,249.14,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2016-12-05,2016,3,10,340,247.78,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2016-12-06,2016,3,10,341,245.86,0.88,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2016-12-07,2016,3,10,342,247.78,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2016-12-08,2016,3,10,343,249.14,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2016-12-09,2016,3,10,344,249.96,0.87,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00477,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2016-12-10,2016,3,11,345,252.42,0.86,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2016-12-11,2016,3,11,346,257.07,0.85,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2016-12-12,2016,3,11,347,260.63,0.84,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2016-12-13,2016,3,11,348,261.99,0.84,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2016-12-14,2016,3,11,349,266.1,0.83,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-12-15,2016,3,11,350,270.74,0.82,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-12-16,2016,3,11,351,273.21,0.82,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-12-17,2016,3,12,352,276.21,0.81,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2016-12-18,2016,3,12,353,279.77,0.8,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2016-12-19,2016,3,12,354,283.87,0.79,5,Dry,26,4,3,2,24,59,0.21,224.9,0.79,224.9,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2016-12-20,2016,3,12,355,287.97,0.79,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.0971,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2016-12-21,2016,3,12,356,290.98,0.78,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2016-12-22,2016,3,12,357,293.99,0.77,5,Dry,26,4,3,2,24,59,0.2,235,0.8,235,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2016-12-23,2016,3,12,358,296.99,0.77,5,Dry,26,4,3,2,24,59,0.2,238,0.8,238,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.8,26,52.1,1250
2016-12-24,2016,3,13,359,301.1,0.76,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2016-12-25,2016,3,13,360,303.56,0.75,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2016-12-26,2016,3,13,361,303.28,0.76,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2016-12-27,2016,3,13,362,305.2,0.75,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2016-12-28,2016,3,13,363,309.85,0.74,5,Dry,26,4,3,2,24,59,0.19,250.8,0.81,250.8,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000695,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2016-12-29,2016,3,13,364,312.85,0.74,5,Dry,26,4,3,2,24,59,0.19,253.8,0.81,253.8,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0188,0.000752,0.156,0.00621,2,0.114,0.269,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.6,1330
2016-12-30,2016,3,13,365,314.77,0.74,5,Dry,26,4,3,2,24,59,0.19,255.8,0.81,255.8,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0197,0.000788,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.903,28.9,28,56,1340
2016-12-31,2016,3,14,366,319.42,0.73,5,Dry,26,4,3,2,24,59,0.18,260.4,0.81,260.4,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0219,0.000877,0.161,0.00644,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2017-01-01,2016,4,14,1,326.25,0.72,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2017-01-02,2016,4,14,2,334.73,0.71,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000904,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2017-01-03,2016,4,14,3,342.66,0.7,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2017-01-04,2016,4,14,4,352.23,0.69,5,Dry,29,5,4,2,33,73,0.21,279.2,0.79,279.2,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
