date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-05,2016,4,14,5,359.06,0.68,5,Dry,29,5,4,2,33,73,0.2,286.1,0.8,286.1,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2017-01-06,2016,4,14,6,363.71,0.68,5,Dry,29,5,4,2,33,73,0.2,290.7,0.8,290.7,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-01-07,2016,4,15,7,370,0.67,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2017-01-08,2016,4,15,8,380.67,0.66,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2017-01-09,2016,4,15,9,391.88,0.65,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2017-01-10,2016,4,15,10,402.54,0.64,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
2017-01-11,2016,4,15,11,414.3,0.63,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2017-01-12,2016,4,15,12,426.06,0.62,5,Dry,29,5,4,2,33,73,0.17,353.1,0.83,353.1,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0656,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2017-01-13,2016,4,15,13,441.1,0.61,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2017-01-14,2016,4,16,14,457.78,0.6,5,Dry,29,5,4,2,33,73,0.16,384.8,0.84,384.8,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2017-01-15,2016,4,16,15,471.72,0.59,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2017-01-16,2016,4,16,16,484.03,0.58,5,Dry,29,5,4,2,33,73,0.15,411,0.85,411,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2017-01-17,2016,4,16,17,498.52,0.57,5,Dry,29,5,4,2,33,73,0.15,425.5,0.85,425.5,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.0998,0.00413,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.4,2220
2017-01-18,2016,4,16,18,511.92,0.56,5,Dry,29,5,4,2,33,73,0.14,438.9,0.86,438.9,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.00441,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.5,47.6,95.1,2280
2017-01-19,2016,4,16,19,522.03,0.56,5,Dry,29,5,4,2,33,73,0.14,449,0.86,449,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.246,0.564,0.0234,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2017-01-20,2016,4,16,20,531.06,0.55,5,Dry,29,5,4,2,33,73,0.14,458.1,0.86,458.1,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2017-01-21,2016,4,17,21,543.91,0.54,4,Mod_Dry,34,5,4,3,45,91,0.17,452.9,0.83,452.9,0,0,0,0,-3,3,34,5,4,0,48,496,990,966,24,0.211,0.113,0.00471,0.323,0.0135,2,0.248,0.572,0.0239,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2017-01-22,2016,4,17,22,556.21,0.54,4,Mod_Dry,34,5,4,3,45,91,0.16,465.2,0.84,465.2,0,0,0,0,-3,3,34,5,4,0,48,508,990,966.1,23.9,0.215,0.119,0.00496,0.334,0.014,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2017-01-23,2016,4,17,23,568.52,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,477.5,0.84,477.5,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.222,0.124,0.00522,0.347,0.0145,2,0.265,0.612,0.0257,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2017-01-24,2016,4,17,24,578.64,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,487.6,0.84,487.6,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.228,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34,102,2450
2017-01-25,2016,4,17,25,586.02,0.52,4,Mod_Dry,34,5,4,3,45,91,0.15,495,0.84,495,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00558,0.365,0.0154,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.6,34.5,103,2480
2017-01-26,2016,4,17,26,595.59,0.52,4,Mod_Dry,34,5,4,3,45,91,0.15,504.6,0.85,504.6,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00582,0.376,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2017-01-27,2016,4,17,27,606.8,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,515.8,0.85,515.8,0,0,0,0,-3,3,34,5,4,0,48,559,990,966.3,23.7,0.244,0.146,0.00615,0.39,0.0165,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2017-01-28,2016,4,18,28,616.37,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,525.4,0.85,525.4,0,0,0,0,-3,3,34,5,4,0,48,568,990,966.4,23.6,0.25,0.152,0.00643,0.401,0.017,3,0.179,0.58,0.0246,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2017-01-29,2016,4,18,29,627.03,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,536,0.85,536,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.256,0.159,0.00674,0.415,0.0176,3,0.184,0.598,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2017-01-30,2016,4,18,30,637.15,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,546.1,0.86,546.1,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.166,0.00704,0.427,0.0181,3,0.188,0.615,0.0261,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
2017-01-31,2016,4,18,31,648.36,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,557.4,0.86,557.4,0,0,0,0,-3,3,34,5,4,0,48,600,990,966.5,23.5,0.268,0.173,0.00737,0.441,0.0188,3,0.193,0.634,0.027,22.9,0.951,0.975,0.928,39.6,38.7,116,2780
2017-02-01,2016,5,18,32,662.85,0.49,4,Mod_Dry,36,6,5,4,54,105,0.16,557.9,0.84,557.9,0,0,0,0,-4,4,36,6,5,0,58,605,990,966.6,23.4,0.27,0.174,0.00741,0.444,0.0189,3,0.194,0.637,0.0272,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2017-02-02,2016,5,18,33,678.99,0.48,4,Mod_Dry,36,6,5,4,54,105,0.15,574,0.84,574,0,0,0,0,-4,4,36,6,5,0,58,621,990,966.6,23.4,0.279,0.184,0.00789,0.464,0.0198,3,0.201,0.665,0.0284,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2017-02-03,2016,5,18,34,694.57,0.48,4,Mod_Dry,36,6,5,4,54,105,0.15,589.6,0.85,589.6,0,0,0,0,-4,4,36,6,5,0,58,637,990,966.7,23.3,0.288,0.195,0.00835,0.483,0.0207,3,0.208,0.691,0.0296,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2017-02-04,2016,5,19,35,710.71,0.47,4,Mod_Dry,36,6,5,4,54,105,0.15,605.7,0.85,605.7,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.297,0.206,0.00884,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2017-02-05,2016,5,19,36,724.65,0.47,4,Mod_Dry,36,6,5,4,54,105,0.14,619.6,0.85,619.6,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.305,0.215,0.00926,0.52,0.0224,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2017-02-06,2016,5,19,37,738.05,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,633,0.86,633,0,0,0,0,-4,4,36,6,5,0,58,680,990,966.9,23.1,0.313,0.224,0.00967,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2017-02-07,2016,5,19,38,753.64,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,648.6,0.86,648.6,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.234,0.0101,0.556,0.0241,3,0.234,0.791,0.0342,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2017-02-08,2016,5,19,39,769.22,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.575,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2017-02-09,2016,5,19,40,777.21,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2017-02-10,2016,5,19,41,786.62,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2017-02-11,2016,5,20,42,797.29,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2017-02-12,2016,5,20,43,808.89,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2017-02-13,2016,5,20,44,824.89,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,719.9,0.87,719.9,0,0,0,0,-4,4,36,6,5,0,58,767,990,967.2,22.8,0.362,0.282,0.0124,0.644,0.0283,3,0.266,0.911,0.0399,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2017-02-14,2016,5,20,45,838.06,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2017-02-15,2016,5,20,46,855.79,0.42,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2017-02-16,2016,5,20,47,882.79,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,4,0.205,0.93,0.0412,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2017-02-17,2016,5,20,48,911.22,0.4,4,Mod_Dry,36,6,5,4,54,105,0.12,806.2,0.89,806.2,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.215,0.98,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2017-02-18,2016,5,21,49,945.58,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,840.6,0.89,840.6,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.467,0.346,0.0155,0.813,0.0364,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,41,164,3940
2017-02-19,2016,5,21,50,986.32,0.38,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2017-02-20,2016,5,21,51,1033.8,0.37,4,Mod_Dry,36,6,5,4,54,105,0.1,928.9,0.9,928.9,0,0,0,0,-4,4,36,6,5,0,58,976,990,968,22,0.548,0.389,0.0177,0.937,0.0426,4,0.256,1.19,0.0542,20.8,0.956,0.98,0.937,45.3,44.4,177,4260
2017-02-21,2016,5,21,52,1088.6,0.36,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2017-02-22,2016,5,21,53,1150.9,0.35,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2017-02-23,2016,5,21,54,1221.3,0.34,3,Normal,43,7,5,4,78,137,0.11,1084,0.89,1084,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.756,0.613,0.0286,1.37,0.0639,4,0.297,1.67,0.0778,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2017-02-24,2016,5,21,55,1294,0.34,3,Normal,43,7,5,4,78,137,0.11,1157,0.89,1100,57,13,2,2,-2,42,56,9,7,2,120,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,50,48.2,193,4630
2017-02-25,2016,5,22,56,1375.2,0.33,3,Normal,43,7,5,4,78,137,0.1,1238,0.9,1100,138,31,4,4,0,99,74,11,9,4,177,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2017-02-26,2016,5,22,57,1427.5,0.32,3,Normal,43,7,5,4,78,137,0.096,1291,0.9,1100,191,43,6,6,2,134,86,13,11,6,212,1210,990,969.3,20.7,0.86,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2017-02-27,2016,5,22,58,1474.4,0.31,3,Normal,43,7,5,4,78,137,0.093,1337,0.91,1100,237,54,7,7,3,166,97,14,12,7,244,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2017-02-28,2016,5,22,59,1522.1,0.3,3,Normal,43,7,5,4,78,137,0.09,1385,0.91,1100,285,57,9,9,5,205,100,16,14,9,283,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2017-03-01,2016,6,22,60,1576.8,0.29,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2017-03-02,2016,6,22,61,1639,0.29,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-03-03,2016,6,22,62,1715.6,0.28,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2017-03-04,2016,6,23,63,1800.4,0.27,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2017-03-05,2016,6,23,64,1893.7,0.26,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2017-03-06,2016,6,23,65,1995.8,0.25,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-03-07,2016,6,23,66,2107.1,0.24,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2017-03-08,2016,6,23,67,2220.4,0.23,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2017-03-09,2016,6,23,68,2320.7,0.22,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-03-10,2016,6,23,69,2414.9,0.21,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-03-11,2016,6,24,70,2517.9,0.2,3,Normal,49,9,9,9,107,183,0.073,2335,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-03-12,2016,6,24,71,2637.9,0.19,3,Normal,49,9,9,9,107,183,0.069,2455,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2017-03-13,2016,6,24,72,2783.3,0.18,3,Normal,49,9,9,9,107,183,0.066,2600,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2017-03-14,2016,6,24,73,2955.3,0.17,3,Normal,49,9,9,9,107,183,0.062,2772,0.94,1100,1670,51,9,16,41,1560,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2017-03-15,2016,6,24,74,3154.9,0.16,3,Normal,49,9,9,9,107,183,0.058,2972,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2017-03-16,2016,6,24,75,3358.2,0.14,3,Normal,49,9,9,9,107,183,0.054,3175,0.95,1100,2080,51,9,16,53,1950,100,18,25,62,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-03-17,2016,6,24,76,3565.1,0.13,3,Normal,49,9,9,9,107,183,0.051,3382,0.95,1100,2280,51,9,16,59,2150,100,18,25,68,2250,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-03-18,2016,6,25,77,3792.8,0.12,3,Normal,49,9,9,9,107,183,0.048,3610,0.95,1100,2510,51,9,16,66,2370,100,18,25,75,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2017-03-19,2016,6,25,78,4042,0.11,3,Normal,49,9,9,9,107,183,0.045,3859,0.95,1100,2760,51,9,16,71,2610,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2017-03-20,2016,6,25,79,4313.3,0.099,3,Normal,49,9,9,9,107,183,0.042,4130,0.96,1100,3030,51,9,16,71,2880,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2017-03-21,2016,6,25,80,4562,0.088,2,Mod_Wet,59,11,12,13,144,239,0.052,4323,0.95,1100,3220,41,7,13,67,3100,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-03-22,2016,6,25,81,4832.8,0.077,2,Mod_Wet,59,11,12,13,144,239,0.05,4594,0.95,1100,3490,41,7,13,67,3370,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2017-03-23,2016,6,25,82,5135.8,0.065,2,Mod_Wet,59,11,12,13,144,239,0.046,4897,0.95,1100,3800,41,7,13,67,3670,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.9,91.4,2190
2017-03-24,2016,6,25,83,5462.6,0.054,2,Mod_Wet,59,11,12,13,144,239,0.044,5224,0.96,1100,4120,41,7,13,67,4000,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2017-03-25,2016,6,26,84,5755.9,0.044,2,Mod_Wet,59,11,12,13,144,239,0.042,5517,0.96,1100,4420,41,7,13,67,4290,100,18,25,80,4430,1240,990.1,978.7,11.4,0.901,0.648,0.0569,1.55,0.136,4,0.3,1.85,0.162,9.55,0,0,0,0,0,0,0
2017-03-26,2016,6,26,85,6033.3,0.035,2,Mod_Wet,59,11,12,13,144,239,0.04,5794,0.96,1100,4690,41,7,13,67,4570,100,18,25,80,4710,1240,990.1,979.1,11,0.892,0.648,0.0589,1.54,0.14,4,0.3,1.84,0.167,9.16,0,0,0,0,0,0,0
2017-03-27,2016,6,26,86,6314.1,0.027,2,Mod_Wet,59,11,12,13,144,239,0.038,6075,0.96,1100,4980,41,7,13,67,4850,100,18,25,80,4990,1240,990.1,979.4,10.7,0.884,0.648,0.0607,1.53,0.144,4,0.3,1.83,0.172,8.84,0,0,0,0,0,0,0
2017-03-28,2016,6,26,87,6578,0.023,2,Mod_Wet,59,11,12,13,144,239,0.036,6339,0.96,1100,5240,41,7,13,67,5110,100,18,25,80,5260,1240,990.1,979.8,10.4,0.876,0.648,0.0625,1.52,0.147,4,0.3,1.82,0.176,8.54,0,0,0,0,0,0,0
2017-03-29,2016,6,26,88,6814.3,0.019,2,Mod_Wet,59,11,12,13,144,239,0.035,6575,0.96,1100,5480,41,7,13,67,5350,100,18,25,80,5490,1240,990.2,980.1,10.1,0.869,0.648,0.0642,1.52,0.15,4,0.3,1.82,0.18,8.28,0,0,0,0,0,0,0
2017-03-30,2016,6,26,89,6991.7,0.016,2,Mod_Wet,59,11,12,13,144,239,0.034,6753,0.97,1100,5650,41,7,13,67,5530,100,18,25,80,5670,1240,990.2,980.3,9.89,0.863,0.648,0.0655,1.51,0.153,4,0.3,1.81,0.183,8.08,0,0,0,0,0,0,0
2017-03-31,2016,6,26,90,7139.4,0.014,2,Mod_Wet,59,11,12,13,144,239,0.034,6900,0.97,1100,5800,41,7,13,67,5670,100,18,25,80,5820,1240,990.2,980.4,9.76,0.859,0.648,0.0664,1.51,0.154,4,0.3,1.81,0.185,7.95,0,0,0,0,0,0,0
2017-04-01,2016,7,27,91,7267.4,0.012,1,Wet,84,14,20,27,219,364,0.05,6903,0.95,1100,5800,16,4,5,53,5730,100,18,25,80,5940,1240,990.2,980.5,9.65,0.855,0.648,0.0672,1.5,0.156,4,0.3,1.8,0.187,7.85,0,0,0,0,0,0,0
2017-04-02,2016,7,27,92,7365.1,0.011,1,Wet,84,14,20,27,219,364,0.049,7001,0.95,1100,5900,16,4,5,53,5820,100,18,25,80,6040,1240,990.2,980.6,9.57,0.852,0.648,0.0677,1.5,0.157,4,0.3,1.8,0.188,7.77,0,0,0,0,0,0,0
2017-04-03,2016,7,27,93,7432.1,0.0099,1,Wet,84,14,20,27,219,364,0.049,7068,0.95,1100,5970,16,4,5,53,5890,100,18,25,80,6110,1240,990.2,980.7,9.51,0.85,0.648,0.0682,1.5,0.158,4,0.3,1.8,0.189,7.71,0,0,0,0,0,0,0
2017-04-04,2016,7,27,94,7478.6,0.0095,1,Wet,84,14,20,27,219,364,0.049,7115,0.95,1100,6020,16,4,5,53,5940,100,18,25,80,6160,1240,990.2,980.7,9.47,0.849,0.648,0.0684,1.5,0.158,4,0.3,1.8,0.19,7.67,0,0,0,0,0,0,0
2017-04-05,2016,7,27,95,7504.4,0.0092,1,Wet,84,14,20,27,219,364,0.049,7140,0.95,1100,6040,16,4,5,53,5960,100,18,25,80,6180,1240,990.2,980.8,9.44,0.851,0.648,0.0687,1.5,0.159,4,0.3,1.8,0.191,7.64,0,0,0,0,0,0,0
2017-04-06,2016,7,27,96,7519.9,0.0091,1,Wet,84,14,20,27,219,364,0.048,7156,0.95,1100,6060,16,4,5,53,5980,100,18,25,80,6200,1240,990.2,980.8,9.43,0.85,0.648,0.0687,1.5,0.159,4,0.3,1.8,0.191,7.63,0,0,0,0,0,0,0
2017-04-07,2016,7,27,97,7535.5,0.009,1,Wet,84,14,20,27,219,364,0.048,7171,0.95,1100,6070,16,4,5,53,5990,100,18,25,80,6210,1240,990.2,980.8,9.42,0.848,0.648,0.0688,1.5,0.159,4,0.3,1.8,0.191,7.62,0,0,0,0,0,0,0
2017-04-08,2016,7,28,98,7551,0.0088,1,Wet,84,14,20,27,219,364,0.048,7187,0.95,1100,6090,16,4,5,53,6010,100,18,25,80,6230,1240,990.2,980.8,9.4,0.847,0.648,0.0689,1.5,0.159,4,0.3,1.8,0.191,7.61,0,0,0,0,0,0,0
2017-04-09,2016,7,28,99,7556.2,0.0088,1,Wet,84,14,20,27,219,364,0.048,7192,0.95,1100,6090,16,4,5,53,6010,100,18,25,80,6230,1240,990.2,980.8,9.4,0.847,0.648,0.0689,1.49,0.159,4,0.3,1.79,0.191,7.61,0,0,0,0,0,0,0
2017-04-10,2016,7,28,100,7561.4,0.0087,1,Wet,84,14,20,27,219,364,0.048,7197,0.95,1100,6100,16,4,5,53,6020,100,18,25,80,6240,1240,990.2,980.8,9.4,0.846,0.648,0.069,1.49,0.159,4,0.3,1.79,0.191,7.6,0,0,0,0,0,0,0
2017-04-11,2016,7,28,101,7566.6,0.0087,1,Wet,84,14,20,27,219,364,0.048,7203,0.95,1100,6100,16,4,5,53,6030,100,18,25,80,6240,1240,990.2,980.8,9.39,0.846,0.648,0.069,1.49,0.159,4,0.3,1.79,0.191,7.6,0,0,0,0,0,0,0
2017-04-12,2016,7,28,102,7561.4,0.0087,1,Wet,84,14,20,27,219,364,0.048,7197,0.95,1100,6100,16,4,5,53,6020,100,18,25,80,6240,1240,990.2,980.8,9.4,0.846,0.648,0.069,1.49,0.159,4,0.3,1.79,0.191,7.6,0,0,0,0,0,0,0
2017-04-13,2016,7,28,103,7545.8,0.0089,1,Wet,84,14,20,27,219,364,0.048,7182,0.95,1100,6080,16,4,5,53,6000,100,18,25,80,6220,1240,990.2,980.8,9.41,0.847,0.648,0.0689,1.5,0.159,4,0.3,1.8,0.191,7.61,0,0,0,0,0,0,0
2017-04-14,2016,7,28,104,7530.3,0.009,1,Wet,84,14,20,27,219,364,0.048,7166,0.95,1100,6070,16,4,5,53,5990,100,18,25,80,6210,1240,990.2,980.8,9.42,0.849,0.648,0.0688,1.5,0.159,4,0.3,1.8,0.191,7.62,0,0,0,0,0,0,0
2017-04-15,2016,7,29,105,7504.4,0.0092,1,Wet,84,14,20,27,219,364,0.049,7140,0.95,1100,6040,16,4,5,53,5960,100,18,25,80,6180,1240,990.2,980.8,9.44,0.851,0.648,0.0687,1.5,0.159,4,0.3,1.8,0.191,7.64,0,0,0,0,0,0,0
2017-04-16,2016,7,29,106,7468.2,0.0096,1,Wet,84,14,20,27,219,364,0.049,7104,0.95,1100,6000,16,4,5,53,5930,100,18,25,80,6150,1240,990.2,980.7,9.48,0.849,0.648,0.0684,1.5,0.158,4,0.3,1.8,0.19,7.68,0,0,0,0,0,0,0
2017-04-17,2016,7,29,107,7421.8,0.01,1,Wet,84,14,20,27,219,364,0.049,7058,0.95,1100,5960,16,4,5,53,5880,100,18,25,80,6100,1240,990.2,980.7,9.52,0.85,0.648,0.0681,1.5,0.157,4,0.3,1.8,0.189,7.72,0,0,0,0,0,0,0
2017-04-18,2016,7,29,108,7365.1,0.011,1,Wet,84,14,20,27,219,364,0.049,7001,0.95,1100,5900,16,4,5,53,5820,100,18,25,80,6040,1240,990.2,980.6,9.57,0.852,0.648,0.0677,1.5,0.157,4,0.3,1.8,0.188,7.77,0,0,0,0,0,0,0
2017-04-19,2016,7,29,109,7298.2,0.012,1,Wet,84,14,20,27,219,364,0.05,6934,0.95,1100,5830,16,4,5,53,5760,100,18,25,80,5980,1240,990.2,980.6,9.62,0.854,0.648,0.0673,1.5,0.156,4,0.3,1.8,0.187,7.82,0,0,0,0,0,0,0
2017-04-20,2016,7,29,110,7231.5,0.013,1,Wet,84,14,20,27,219,364,0.05,6868,0.95,1100,5770,16,4,5,53,5690,100,18,25,80,5910,1240,990.2,980.5,9.68,0.856,0.648,0.0669,1.5,0.155,4,0.3,1.8,0.186,7.88,0,0,0,0,0,0,0
2017-04-21,2016,7,29,111,7165,0.014,1,Wet,84,14,20,27,219,364,0.051,6801,0.95,1100,5700,16,4,5,53,5620,100,18,25,80,5840,1240,990.2,980.4,9.74,0.858,0.648,0.0665,1.51,0.155,4,0.3,1.81,0.185,7.93,0,0,0,0,0,0,0
2017-04-22,2016,7,30,112,7088.4,0.015,1,Wet,84,14,20,27,219,364,0.051,6724,0.95,1100,5620,16,4,5,53,5550,100,18,25,80,5770,1240,990.2,980.4,9.8,0.86,0.648,0.0661,1.51,0.154,4,0.3,1.81,0.184,7.99,0,0,0,0,0,0,0
2017-04-23,2016,7,30,113,7012,0.016,1,Wet,84,14,20,27,219,364,0.052,6648,0.95,1100,5550,16,4,5,53,5470,100,18,25,80,5690,1240,990.2,980.3,9.87,0.863,0.648,0.0657,1.51,0.153,4,0.3,1.81,0.183,8.06,0,0,0,0,0,0,0
2017-04-24,2016,7,30,114,6935.8,0.017,1,Wet,84,14,20,27,219,364,0.052,6572,0.95,1100,5470,16,4,5,53,5390,100,18,25,80,5610,1240,990.2,980.2,9.95,0.865,0.648,0.0651,1.51,0.152,4,0.3,1.81,0.182,8.14,0,0,0,0,0,0,0
2017-04-25,2016,7,30,115,6859.8,0.018,1,Wet,84,14,20,27,219,364,0.053,6496,0.95,1100,5400,16,4,5,53,5320,100,18,25,80,5540,1240,990.2,980.1,10,0.867,0.648,0.0645,1.52,0.151,4,0.3,1.82,0.181,8.23,0,0,0,0,0,0,0
2017-04-26,2016,7,30,116,6784.1,0.019,1,Wet,84,14,20,27,219,364,0.054,6420,0.95,1100,5320,16,4,5,53,5240,100,18,25,80,5460,1240,990.2,980,10.1,0.87,0.648,0.064,1.52,0.15,4,0.3,1.82,0.179,8.31,0,0,0,0,0,0,0
2017-04-27,2016,7,30,117,6708.5,0.02,1,Wet,84,14,20,27,219,364,0.054,6345,0.95,1100,5250,16,4,5,53,5170,100,18,25,80,5390,1240,990.1,979.9,10.2,0.872,0.648,0.0634,1.52,0.149,4,0.3,1.82,0.178,8.4,0,0,0,0,0,0,0
2017-04-28,2016,7,30,118,6633.2,0.022,1,Wet,84,14,20,27,219,364,0.055,6269,0.94,1100,5170,16,4,5,53,5090,100,18,25,80,5310,1240,990.1,979.8,10.3,0.874,0.648,0.0629,1.52,0.148,4,0.3,1.82,0.177,8.48,0,0,0,0,0,0,0
2017-04-29,2016,7,31,119,6558,0.023,1,Wet,84,14,20,27,219,364,0.056,6194,0.94,1100,5090,16,4,5,53,5020,100,18,25,80,5240,1240,990.1,979.7,10.4,0.877,0.648,0.0624,1.52,0.147,4,0.3,1.82,0.176,8.57,0,0,0,0,0,0,0
2017-04-30,2016,7,31,120,6493.1,0.024,1,Wet,84,14,20,27,219,364,0.056,6129,0.94,1100,5030,16,4,5,53,4950,100,18,25,80,5170,1240,990.1,979.7,10.5,0.878,0.648,0.0619,1.53,0.146,4,0.3,1.83,0.175,8.64,0,0,0,0,0,0,0
2017-05-01,2016,8,31,121,6438.3,0.025,1,Wet,71,14,18,24,213,340,0.053,6098,0.95,1100,5000,29,4,7,56,4900,100,18,25,80,5120,1240,990.1,979.6,10.5,0.88,0.648,0.0615,1.53,0.145,4,0.3,1.83,0.174,8.7,0,0,0,0,0,0,0
2017-05-02,2016,8,31,122,6383.6,0.026,1,Wet,71,14,18,24,213,340,0.053,6044,0.95,1100,4940,29,4,7,56,4850,100,18,25,80,5060,1240,990.1,979.5,10.6,0.882,0.648,0.0612,1.53,0.144,4,0.3,1.83,0.173,8.76,0,0,0,0,0,0,0
2017-05-03,2016,8,31,123,6338.9,0.027,1,Wet,71,14,18,24,213,340,0.054,5999,0.95,1100,4900,29,4,7,56,4800,100,18,25,80,5020,1240,990.1,979.5,10.6,0.883,0.648,0.0609,1.53,0.144,4,0.3,1.83,0.172,8.81,0,0,0,0,0,0,0
2017-05-04,2016,8,31,124,6304.2,0.028,1,Wet,71,14,18,24,213,340,0.054,5964,0.95,1100,4860,29,4,7,56,4770,100,18,25,80,4980,1240,990.1,979.4,10.7,0.884,0.648,0.0606,1.53,0.143,4,0.3,1.83,0.171,8.85,0,0,0,0,0,0,0
2017-05-05,2016,8,31,125,6269.6,0.028,1,Wet,71,14,18,24,213,340,0.054,5930,0.95,1100,4830,29,4,7,56,4730,100,18,25,80,4950,1240,990.1,979.4,10.7,0.885,0.648,0.0604,1.53,0.143,4,0.3,1.83,0.171,8.89,0,0,0,0,0,0,0
2017-05-06,2016,8,32,126,6244.9,0.029,1,Wet,71,14,18,24,213,340,0.054,5905,0.95,1100,4810,29,4,7,56,4710,100,18,25,80,4920,1240,990.1,979.4,10.8,0.886,0.648,0.0603,1.53,0.143,4,0.3,1.83,0.171,8.92,0,0,0,0,0,0,0
2017-05-07,2016,8,32,127,6220.2,0.029,1,Wet,71,14,18,24,213,340,0.055,5880,0.94,1100,4780,29,4,7,56,4680,100,18,25,80,4900,1240,990.1,979.3,10.8,0.887,0.648,0.0601,1.53,0.142,4,0.3,1.83,0.17,8.95,0,0,0,0,0,0,0
2017-05-08,2016,8,32,128,6205.4,0.029,1,Wet,71,14,18,24,213,340,0.055,5865,0.94,1100,4770,29,4,7,56,4670,100,18,25,80,4880,1240,990.1,979.3,10.8,0.887,0.648,0.06,1.54,0.142,4,0.3,1.84,0.17,8.96,0,0,0,0,0,0,0
2017-05-09,2016,8,32,129,6190.6,0.03,1,Wet,71,14,18,24,213,340,0.055,5851,0.94,1100,4750,29,4,7,56,4660,100,18,25,80,4870,1240,990.1,979.3,10.8,0.888,0.648,0.0599,1.54,0.142,4,0.3,1.84,0.17,8.98,0,0,0,0,0,0,0
2017-05-10,2016,8,32,130,6185.6,0.03,1,Wet,71,14,18,24,213,340,0.055,5846,0.94,1100,4750,29,4,7,56,4650,100,18,25,80,4860,1240,990.1,979.3,10.8,0.888,0.648,0.0599,1.54,0.142,4,0.3,1.84,0.17,8.99,0,0,0,0,0,0,0
2017-05-11,2016,8,32,131,6180.7,0.03,1,Wet,71,14,18,24,213,340,0.055,5841,0.94,1100,4740,29,4,7,56,4650,100,18,25,80,4860,1240,990.1,979.3,10.8,0.888,0.648,0.0598,1.54,0.142,4,0.3,1.84,0.17,8.99,0,0,0,0,0,0,0
2017-05-12,2016,8,32,132,6175.8,0.03,1,Wet,71,14,18,24,213,340,0.055,5836,0.94,1100,4740,29,4,7,56,4640,100,18,25,80,4850,1240,990.1,979.3,10.8,0.888,0.648,0.0598,1.54,0.142,4,0.3,1.84,0.169,9,0,0,0,0,0,0,0
2017-05-13,2016,8,33,133,6161,0.031,1,Wet,71,14,18,24,213,340,0.055,5821,0.94,1100,4720,29,4,7,56,4630,100,18,25,80,4840,1240,990.1,979.2,10.9,0.889,0.648,0.0597,1.54,0.142,4,0.3,1.84,0.169,9.01,0,0,0,0,0,0,0
2017-05-14,2016,8,33,134,6136.4,0.031,1,Wet,71,14,18,24,213,340,0.055,5796,0.94,1100,4700,29,4,7,56,4600,100,18,25,80,4810,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.04,0,0,0,0,0,0,0
2017-05-15,2016,8,33,135,6102,0.033,1,Wet,71,14,18,24,213,340,0.056,5762,0.94,1100,4660,29,4,7,56,4570,100,18,25,80,4780,1240,990.1,979.2,10.9,0.89,0.648,0.0593,1.54,0.141,4,0.3,1.84,0.168,9.08,0,0,0,0,0,0,0
2017-05-16,2016,8,33,136,6057.8,0.034,1,Wet,71,14,18,24,213,340,0.056,5718,0.94,1100,4620,29,4,7,56,4520,100,18,25,80,4740,1240,990.1,979.1,11,0.892,0.648,0.0591,1.54,0.14,4,0.3,1.84,0.168,9.13,0,0,0,0,0,0,0
2017-05-17,2016,8,33,137,6004,0.036,1,Wet,71,14,18,24,213,340,0.057,5664,0.94,1100,4560,29,4,7,56,4470,100,18,25,80,4680,1240,990.1,979.1,11,0.893,0.648,0.0587,1.54,0.14,4,0.3,1.84,0.167,9.19,0,0,0,0,0,0,0
2017-05-18,2016,8,33,138,5950.2,0.038,1,Wet,71,14,18,24,213,340,0.057,5610,0.94,1100,4510,29,4,7,56,4410,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0583,1.54,0.139,4,0.3,1.84,0.166,9.27,0,0,0,0,0,0,0
2017-05-19,2016,8,33,139,5886.9,0.04,1,Wet,71,14,18,24,213,340,0.058,5547,0.94,1100,4450,29,4,7,56,4350,100,18,25,80,4560,1240,990.1,978.9,11.2,0.897,0.648,0.0578,1.54,0.138,4,0.3,1.84,0.165,9.36,0,0,0,0,0,0,0
2017-05-20,2016,8,34,140,5823.7,0.042,1,Wet,71,14,18,24,213,340,0.058,5484,0.94,1100,4380,29,4,7,56,4290,100,18,25,80,4500,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.45,0,0,0,0,0,0,0
2017-05-21,2016,8,34,141,5751,0.044,1,Wet,71,14,18,24,213,340,0.059,5411,0.94,1100,4310,29,4,7,56,4220,100,18,25,80,4430,1240,990.1,978.7,11.4,0.901,0.648,0.0568,1.55,0.136,4,0.3,1.85,0.162,9.55,0,0,0,0,0,0,0
2017-05-22,2016,8,34,142,5678.6,0.047,1,Wet,71,14,18,24,213,340,0.06,5339,0.94,1100,4240,29,4,7,56,4140,100,18,25,80,4360,1240,990.1,978.6,11.5,0.903,0.648,0.0563,1.55,0.135,4,0.3,1.85,0.161,9.66,0,0,0,0,0,0,0
2017-05-23,2016,8,34,143,5606.4,0.049,1,Wet,71,14,18,24,213,340,0.061,5266,0.94,1100,4170,29,4,7,56,4070,100,18,25,80,4280,1240,990.1,978.4,11.6,0.905,0.648,0.0558,1.55,0.134,4,0.3,1.85,0.16,9.76,0,0,0,0,0,0,0
2017-05-24,2016,8,34,144,5524.8,0.051,1,Wet,71,14,18,24,213,340,0.061,5185,0.94,1100,4090,29,4,7,56,3990,100,18,25,80,4200,1240,990,978.3,11.7,0.908,0.648,0.0552,1.56,0.133,4,0.3,1.86,0.158,9.88,0,0,0,0,0,0,0
2017-05-25,2016,8,34,145,5434,0.055,1,Wet,71,14,18,24,213,340,0.063,5094,0.94,1100,3990,29,4,7,56,3900,100,18,25,80,4110,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.873,0.97,0.847,23.6,20.9,83.5,2000
2017-05-26,2016,8,34,146,5343.6,0.058,1,Wet,71,14,18,24,213,340,0.064,5004,0.94,1100,3900,29,4,7,56,3810,100,18,25,80,4020,1240,990,978,12,0.913,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.5,85.8,2060
2017-05-27,2016,8,35,147,5253.6,0.061,1,Wet,71,14,18,24,213,340,0.065,4914,0.94,1100,3810,29,4,7,56,3720,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22.1,88.2,2120
2017-05-28,2016,8,35,148,5164,0.064,1,Wet,71,14,18,24,213,340,0.066,4824,0.93,1100,3720,29,4,7,56,3630,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.6,2180
2017-05-29,2016,8,35,149,5074.8,0.068,1,Wet,71,14,18,24,213,340,0.067,4735,0.93,1100,3640,29,4,7,56,3540,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.866,25.3,23.3,93.1,2230
2017-05-30,2016,8,35,150,4986,0.071,1,Wet,71,14,18,24,213,340,0.068,4646,0.93,1100,3550,29,4,7,56,3450,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.9,95.5,2290
2017-05-31,2016,8,35,151,4897.6,0.075,1,Wet,71,14,18,24,213,340,0.069,4558,0.93,1100,3460,29,4,7,56,3360,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.7,2370
2017-06-01,2016,9,35,152,4809.7,0.078,1,Wet,67,13,15,17,181,293,0.061,4517,0.94,1100,3420,33,5,10,63,3310,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2017-06-02,2016,9,35,153,4722.1,0.082,1,Wet,67,13,15,17,181,293,0.062,4429,0.94,1100,3330,33,5,10,63,3220,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2520
2017-06-03,2016,9,36,154,4635,0.085,1,Wet,67,13,15,17,181,293,0.063,4342,0.94,1100,3240,33,5,10,63,3130,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.885,27.8,26.9,108,2590
2017-06-04,2016,9,36,155,4548.3,0.089,1,Wet,67,13,15,17,181,293,0.064,4255,0.94,1100,3160,33,5,10,63,3040,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2017-06-05,2016,9,36,156,4462.1,0.092,1,Wet,67,13,15,17,181,293,0.066,4169,0.93,1100,3070,33,5,10,63,2960,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2017-06-06,2016,9,36,157,4376.3,0.096,1,Wet,67,13,15,17,181,293,0.067,4083,0.93,1100,2980,33,5,10,63,2870,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2017-06-07,2016,9,36,158,4281.9,0.1,1,Wet,67,13,15,17,181,293,0.068,3989,0.93,1100,2890,33,5,10,63,2780,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2017-06-08,2016,9,36,159,4188.2,0.1,1,Wet,67,13,15,17,181,293,0.07,3895,0.93,1100,2800,33,5,10,63,2680,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2017-06-09,2016,9,36,160,4095,0.11,1,Wet,67,13,15,17,181,293,0.072,3802,0.93,1100,2700,33,5,10,63,2590,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2017-06-10,2016,9,37,161,4002.3,0.11,1,Wet,67,13,15,17,181,293,0.073,3709,0.93,1100,2610,33,5,10,61,2500,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2017-06-11,2016,9,37,162,3910.3,0.12,1,Wet,67,13,15,17,181,293,0.075,3617,0.93,1100,2520,33,5,10,59,2410,100,18,25,76,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2017-06-12,2016,9,37,163,3827.5,0.12,1,Wet,67,13,15,17,181,293,0.077,3535,0.92,1100,2440,33,5,10,56,2330,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2017-06-13,2016,9,37,164,3745.2,0.12,1,Wet,67,13,15,17,181,293,0.078,3452,0.92,1100,2350,33,5,10,54,2250,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2017-06-14,2016,9,37,165,3663.5,0.13,1,Wet,67,13,15,17,181,293,0.08,3370,0.92,1100,2270,33,5,10,51,2170,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2017-06-15,2016,9,37,166,3582.2,0.13,1,Wet,67,13,15,17,181,293,0.082,3289,0.92,1100,2190,33,5,10,49,2090,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-06-16,2016,9,37,167,3501.4,0.13,1,Wet,67,13,15,17,181,293,0.084,3208,0.92,1100,2110,33,5,10,46,2010,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2017-06-17,2016,9,38,168,3429.6,0.14,1,Wet,67,13,15,17,181,293,0.085,3137,0.92,1100,2040,33,5,10,44,1950,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-06-18,2016,9,38,169,3358.2,0.14,1,Wet,67,13,15,17,181,293,0.087,3065,0.91,1100,1970,33,5,10,42,1880,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-06-19,2016,9,38,170,3287.3,0.15,1,Wet,67,13,15,17,181,293,0.089,2994,0.91,1100,1890,33,5,10,40,1810,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2017-06-20,2016,9,38,171,3200.2,0.15,1,Wet,67,13,15,17,181,293,0.092,2907,0.91,1100,1810,33,5,10,37,1720,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2017-06-21,2016,9,38,172,3113.8,0.16,1,Wet,67,13,15,17,181,293,0.094,2821,0.91,1100,1720,33,5,10,35,1640,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2017-06-22,2016,9,38,173,3028.1,0.16,1,Wet,67,13,15,17,181,293,0.097,2735,0.9,1100,1640,33,5,10,32,1560,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2017-06-23,2016,9,38,174,2943.2,0.17,1,Wet,67,13,15,17,181,293,0.1,2650,0.9,1100,1550,33,5,10,30,1470,100,18,25,47,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2017-06-24,2016,9,39,175,2866.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2574,0.9,1100,1470,33,5,10,27,1400,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-06-25,2016,9,39,176,2791.2,0.18,1,Wet,67,13,15,17,181,293,0.1,2498,0.9,1100,1400,33,5,10,25,1330,100,18,25,42,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2017-06-26,2016,9,39,177,2716.2,0.19,1,Wet,67,13,15,17,181,293,0.11,2423,0.89,1100,1320,33,5,10,23,1250,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2017-06-27,2016,9,39,178,2641.8,0.19,1,Wet,67,13,15,17,181,293,0.11,2349,0.89,1100,1250,33,5,10,20,1180,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2017-06-28,2016,9,39,179,2575.8,0.2,1,Wet,67,13,15,17,181,293,0.11,2283,0.89,1100,1180,33,5,10,18,1120,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2017-06-29,2016,9,39,180,2510.3,0.2,1,Wet,67,13,15,17,181,293,0.12,2217,0.88,1100,1120,33,5,10,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2017-06-30,2016,9,39,181,2445.3,0.21,1,Wet,67,13,15,17,181,293,0.12,2152,0.88,1100,1050,33,5,10,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2017-07-01,2016,10,40,182,2388.4,0.21,1,Wet,63,12,13,13,155,256,0.11,2132,0.89,1100,1030,37,6,12,18,959,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-07-02,2016,10,40,183,2332,0.22,1,Wet,63,12,13,13,155,256,0.11,2076,0.89,1100,976,37,6,12,16,905,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-07-03,2016,10,40,184,2276,0.22,1,Wet,63,12,13,13,155,256,0.11,2020,0.89,1100,920,37,6,12,15,850,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2017-07-04,2016,10,40,185,2198.3,0.23,1,Wet,63,12,13,13,155,256,0.12,1942,0.88,1100,842,37,6,12,12,775,100,18,25,25,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2017-07-05,2016,10,40,186,2121.6,0.23,1,Wet,63,12,13,13,155,256,0.12,1866,0.88,1100,766,37,6,12,10,701,100,18,25,23,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2017-07-06,2016,10,40,187,2053,0.24,1,Wet,63,12,13,13,155,256,0.13,1797,0.88,1100,697,37,6,12,8,634,100,18,25,21,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-07-07,2016,10,40,188,1985.2,0.25,1,Wet,63,12,13,13,155,256,0.13,1729,0.87,1100,629,37,6,12,6,568,100,18,25,19,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-07-08,2016,10,41,189,1925.2,0.25,1,Wet,63,12,13,13,155,256,0.13,1669,0.87,1100,569,37,6,12,4,510,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-07-09,2016,10,41,190,1865.9,0.26,1,Wet,63,12,13,13,155,256,0.14,1610,0.86,1100,510,37,6,12,2,453,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-07-10,2016,10,41,191,1807.2,0.26,1,Wet,63,12,13,13,155,256,0.14,1551,0.86,1100,451,37,6,12,1,395,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-07-11,2016,10,41,192,1756.1,0.27,1,Wet,63,12,13,13,155,256,0.15,1500,0.85,1100,400,37,6,12,-1,346,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-07-12,2016,10,41,193,1705.5,0.28,1,Wet,63,12,13,13,155,256,0.15,1450,0.85,1100,350,37,6,11,-2,298,100,18,24,11,453,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-07-13,2016,10,41,194,1655.5,0.28,1,Wet,63,12,13,13,155,256,0.15,1400,0.84,1100,300,37,6,9,-4,252,100,18,22,9,407,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2017-07-14,2016,10,41,195,1612.7,0.29,1,Wet,63,12,13,13,155,256,0.16,1357,0.84,1100,257,37,6,8,-5,211,100,18,21,8,366,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-07-15,2016,10,42,196,1570.3,0.29,1,Wet,63,12,13,13,155,256,0.16,1314,0.84,1100,214,37,6,7,-7,171,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2017-07-16,2016,10,42,197,1528.5,0.3,1,Wet,63,12,13,13,155,256,0.17,1272,0.83,1100,172,37,5,5,-8,133,100,17,18,5,288,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.0761,4,0.3,1.85,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-07-17,2016,10,42,198,1487.1,0.31,1,Wet,63,12,13,13,155,256,0.17,1231,0.83,1100,131,30,4,4,-9,102,93,16,17,4,257,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-07-18,2016,10,42,199,1452.4,0.31,1,Wet,63,12,13,13,155,256,0.18,1196,0.82,1100,96,22,3,3,-10,78,85,15,16,3,233,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2017-07-19,2016,10,42,200,1418.2,0.32,1,Wet,63,12,13,13,155,256,0.18,1162,0.82,1100,62,14,2,2,-11,55,77,14,15,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2017-07-20,2016,10,42,201,1378.2,0.33,1,Wet,63,12,13,13,155,256,0.19,1122,0.81,1100,22,5,1,1,-12,27,68,13,14,1,182,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2017-07-21,2016,10,42,202,1314.8,0.33,1,Wet,63,12,13,13,155,256,0.2,1059,0.81,1059,0,0,0,0,-13,13,63,12,13,0,168,1150,990,968.9,21.1,0.767,0.555,0.0263,1.32,0.0626,4,0.292,1.61,0.0765,19.5,0.954,0.98,0.935,48.3,47.3,189,4540
2017-07-22,2016,10,43,203,1258.8,0.34,1,Wet,63,12,13,13,155,256,0.2,1003,0.8,1003,0,0,0,0,-13,13,63,12,13,0,168,1090,990,968.7,21.3,0.685,0.429,0.0202,1.11,0.0524,4,0.281,1.39,0.0655,19.9,0.955,0.98,0.936,46.7,45.8,183,4390
2017-07-23,2016,10,43,204,1209.8,0.35,1,Wet,63,12,13,13,155,256,0.21,953.9,0.79,953.9,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.6,21.4,0.613,0.401,0.0187,1.01,0.0473,4,0.264,1.28,0.0596,20.2,0.955,0.98,0.936,45,44.1,176,4240
2017-07-24,2016,10,43,205,1162,0.35,1,Wet,63,12,13,13,155,256,0.22,906,0.78,906,0,0,0,0,-13,13,63,12,13,0,168,994,990,968.4,21.6,0.565,0.378,0.0175,0.942,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.3,42.4,170,4070
2017-07-25,2016,10,43,206,1120.8,0.36,1,Wet,63,12,13,13,155,256,0.23,864.8,0.77,864.8,0,0,0,0,-13,13,63,12,13,0,168,953,990,968.3,21.7,0.527,0.358,0.0165,0.885,0.0407,4,0.234,1.12,0.0515,20.6,0.954,0.98,0.935,41.7,40.8,163,3920
2017-07-26,2016,10,43,207,1085.9,0.36,1,Wet,63,12,13,13,155,256,0.24,829.9,0.76,829.9,0,0,0,0,-13,13,63,12,13,0,168,918,990,968.2,21.8,0.495,0.341,0.0156,0.836,0.0383,4,0.223,1.06,0.0485,20.8,0.953,0.977,0.931,40.3,39.4,157,3780
2017-07-27,2016,10,43,208,1051.8,0.37,1,Wet,63,12,13,13,155,256,0.24,795.9,0.76,795.9,0,0,0,0,-13,13,63,12,13,0,168,884,990,968.1,21.9,0.464,0.324,0.0148,0.788,0.0359,3,0.292,1.08,0.0493,20.9,0.956,0.98,0.937,51.9,48.2,145,3470
2017-07-28,2016,10,43,209,1023.7,0.38,1,Wet,63,12,13,13,155,256,0.25,767.7,0.75,767.7,0,0,0,0,-13,13,63,12,13,0,168,856,990,968,22,0.438,0.311,0.0141,0.749,0.034,3,0.285,1.03,0.0469,21,0.956,0.98,0.937,50.4,48.2,145,3470
2017-07-29,2016,10,44,210,996.16,0.38,1,Wet,63,12,13,13,155,256,0.26,740.2,0.74,740.2,0,0,0,0,-13,13,63,12,13,0,168,828,990,967.9,22.1,0.413,0.295,0.0134,0.708,0.032,3,0.276,0.984,0.0445,21.1,0.957,0.98,0.937,48.9,47.9,144,3450
2017-07-30,2016,10,44,211,969.33,0.39,1,Wet,63,12,13,13,155,256,0.26,713.3,0.74,713.3,0,0,0,0,-13,13,63,12,13,0,168,801,990,967.8,22.2,0.389,0.278,0.0125,0.666,0.03,3,0.263,0.93,0.0418,21.3,0.956,0.98,0.937,47.5,46.5,140,3350
2017-07-31,2016,10,44,212,947.93,0.39,1,Wet,63,12,13,13,155,256,0.27,691.9,0.73,691.9,0,0,0,0,-13,13,63,12,13,0,168,780,990,967.7,22.3,0.37,0.263,0.0118,0.633,0.0284,3,0.254,0.887,0.0398,21.4,0.956,0.98,0.937,46.3,45.4,136,3270
2017-08-01,2016,11,44,213,927.06,0.4,1,Wet,58,10,10,7,117,202,0.22,725.1,0.78,725.1,0,0,0,0,-7,7,58,10,10,0,124,803,990,967.6,22.4,0.39,0.285,0.0127,0.675,0.0302,3,0.269,0.944,0.0422,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2017-08-02,2016,11,44,214,906.76,0.4,1,Wet,58,10,10,7,117,202,0.22,704.8,0.78,704.8,0,0,0,0,-7,7,58,10,10,0,124,783,990,967.5,22.5,0.372,0.272,0.0121,0.643,0.0286,3,0.26,0.903,0.0402,21.6,0.957,0.98,0.937,47.5,46.6,140,3350
2017-08-03,2016,11,44,215,887.07,0.41,1,Wet,58,10,10,7,117,202,0.23,685.1,0.77,685.1,0,0,0,0,-7,7,58,10,10,0,124,763,990,967.4,22.6,0.36,0.259,0.0115,0.619,0.0274,3,0.251,0.87,0.0386,21.7,0.957,0.98,0.937,46.5,45.5,137,3280
2017-08-04,2016,11,44,216,868.06,0.41,1,Wet,58,10,10,7,117,202,0.23,666.1,0.77,666.1,0,0,0,0,-7,7,58,10,10,0,124,744,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.037,21.8,0.956,0.98,0.937,45.4,44.5,133,3200
2017-08-05,2016,11,45,217,849.78,0.42,1,Wet,58,10,10,7,117,202,0.24,647.8,0.76,647.8,0,0,0,0,-7,7,58,10,10,0,124,726,990,967.3,22.7,0.339,0.234,0.0103,0.573,0.0252,3,0.234,0.807,0.0355,21.9,0.956,0.98,0.937,44.3,43.4,130,3130
2017-08-06,2016,11,45,218,836.14,0.42,1,Wet,58,10,10,7,117,202,0.24,634.1,0.76,634.1,0,0,0,0,-7,7,58,10,10,0,124,712,990,967.2,22.8,0.331,0.225,0.00987,0.556,0.0244,3,0.228,0.784,0.0344,22,0.955,0.98,0.936,43.5,42.6,128,3070
2017-08-07,2016,11,45,219,823.06,0.43,1,Wet,58,10,10,7,117,202,0.24,621.1,0.76,621.1,0,0,0,0,-7,7,58,10,10,0,124,699,990,967.2,22.8,0.324,0.216,0.00946,0.54,0.0237,3,0.222,0.762,0.0334,22,0.955,0.98,0.936,42.7,41.9,126,3020
2017-08-08,2016,11,45,220,810.61,0.43,1,Wet,58,10,10,7,117,202,0.25,608.6,0.75,608.6,0,0,0,0,-7,7,58,10,10,0,124,687,990,967.1,22.9,0.317,0.208,0.00908,0.524,0.0229,3,0.216,0.741,0.0324,22.1,0.954,0.98,0.935,42,41.2,123,2960
2017-08-09,2016,11,45,221,798.9,0.44,1,Wet,58,10,10,7,117,202,0.25,596.9,0.75,596.9,0,0,0,0,-7,7,58,10,10,0,124,675,990,967.1,22.9,0.31,0.2,0.00872,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.3,40.4,121,2910
