date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-08-10,2016,11,45,222,788.08,0.44,1,Wet,58,10,10,7,117,202,0.26,586.1,0.74,586.1,0,0,0,0,-7,7,58,10,10,0,124,664,990,967.1,22.9,0.304,0.193,0.00839,0.496,0.0216,3,0.206,0.703,0.0306,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2017-08-11,2016,11,45,223,778.46,0.45,1,Wet,58,10,10,7,117,202,0.26,576.5,0.74,576.5,0,0,0,0,-7,7,58,10,10,0,124,654,990,967,23,0.298,0.186,0.0081,0.485,0.0211,3,0.202,0.686,0.0299,22.3,0.952,0.976,0.93,40,39.1,117,2810
2017-08-12,2016,11,46,224,770.59,0.45,1,Wet,58,10,10,7,117,202,0.26,568.6,0.74,568.6,0,0,0,0,-7,7,58,10,10,0,124,647,990,967,23,0.294,0.181,0.00786,0.475,0.0206,3,0.198,0.673,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,116,2780
2017-08-13,2016,11,46,225,757.74,0.45,1,Wet,58,10,10,7,117,202,0.27,555.7,0.73,555.7,0,0,0,0,-7,7,58,10,10,0,124,634,990,966.9,23.1,0.287,0.172,0.00747,0.459,0.0199,3,0.193,0.651,0.0282,22.4,0.951,0.973,0.926,38.7,37.7,113,2710
2017-08-14,2016,11,46,226,744.34,0.46,1,Wet,58,10,10,7,117,202,0.27,542.3,0.73,542.3,0,0,0,0,-7,7,58,10,10,0,124,620,990,966.9,23.1,0.279,0.163,0.00706,0.442,0.0191,3,0.187,0.629,0.0272,22.5,0.95,0.971,0.923,37.9,36.8,110,2650
2017-08-15,2016,11,46,227,730.39,0.46,1,Wet,58,10,10,7,117,202,0.28,528.4,0.72,528.4,0,0,0,0,-7,7,58,10,10,0,124,606,990,966.8,23.2,0.271,0.154,0.00664,0.425,0.0183,3,0.18,0.605,0.0261,22.6,0.949,0.97,0.921,37,35.9,108,2580
2017-08-16,2016,11,46,228,718.09,0.47,1,Wet,58,10,10,7,117,202,0.28,516.1,0.72,516.1,0,0,0,0,-7,7,58,10,10,0,124,594,990,966.8,23.2,0.264,0.146,0.00627,0.41,0.0176,3,0.175,0.585,0.0252,22.6,0.948,0.97,0.919,36.2,35.1,105,2530
2017-08-17,2016,11,46,229,705.24,0.47,1,Wet,58,10,10,7,117,202,0.29,503.2,0.71,503.2,0,0,0,0,-7,7,58,10,10,0,124,581,990,966.7,23.3,0.257,0.137,0.00589,0.394,0.0169,3,0.169,0.563,0.0242,22.7,0.947,0.97,0.918,35.4,34.3,103,2470
2017-08-18,2016,11,46,230,692.93,0.48,1,Wet,58,10,10,7,117,202,0.29,490.9,0.71,490.9,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.0056,0.381,0.0163,2,0.274,0.654,0.0281,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2017-08-19,2016,11,47,231,681.72,0.48,1,Wet,58,10,10,7,117,202,0.3,479.7,0.7,479.7,0,0,0,0,-7,7,58,10,10,0,124,558,990,966.6,23.4,0.243,0.125,0.00537,0.369,0.0158,2,0.266,0.635,0.0272,22.7,0.956,0.98,0.937,51.2,48.2,96.4,2310
2017-08-20,2016,11,47,232,669.96,0.49,1,Wet,58,10,10,7,117,202,0.3,468,0.7,468,0,0,0,0,-7,7,58,10,10,0,124,546,990,966.6,23.4,0.237,0.12,0.00512,0.357,0.0152,2,0.258,0.615,0.0263,22.8,0.957,0.98,0.938,50.1,48.2,96.4,2310
2017-08-21,2016,11,47,233,658.75,0.49,1,Wet,58,10,10,7,117,202,0.31,456.8,0.69,456.8,0,0,0,0,-7,7,58,10,10,0,124,535,990,966.5,23.5,0.23,0.115,0.00488,0.345,0.0147,2,0.251,0.596,0.0254,22.9,0.958,0.98,0.938,49,48.1,96.1,2310
2017-08-22,2016,11,47,234,648.64,0.49,1,Wet,58,10,10,7,117,202,0.31,446.6,0.69,446.6,0,0,0,0,-7,7,58,10,10,0,124,525,990,966.5,23.5,0.225,0.11,0.00467,0.334,0.0142,2,0.244,0.578,0.0246,22.9,0.958,0.98,0.939,48.1,47.1,94.3,2260
2017-08-23,2016,11,47,235,637.97,0.5,1,Wet,58,10,10,7,117,202,0.32,436,0.68,436,0,0,0,0,-7,7,58,10,10,0,124,514,990,966.5,23.5,0.219,0.105,0.00445,0.323,0.0137,2,0.237,0.56,0.0238,23,0.957,0.98,0.938,47,46.1,92.2,2210
2017-08-24,2016,11,47,236,627.85,0.5,1,Wet,58,10,10,7,117,202,0.32,425.9,0.68,425.9,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.213,0.1,0.00424,0.313,0.0133,2,0.23,0.543,0.023,23,0.956,0.98,0.937,46,45.1,90.2,2170
2017-08-25,2016,11,47,237,618.83,0.51,1,Wet,58,10,10,7,117,202,0.33,416.8,0.67,416.8,0,0,0,0,-7,7,58,10,10,0,124,495,990,966.4,23.6,0.21,0.0957,0.00405,0.306,0.0129,2,0.224,0.53,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.4,2120
2017-08-26,2016,11,48,238,609.26,0.51,1,Wet,58,10,10,7,117,202,0.33,407.3,0.67,407.3,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0912,0.00386,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.2,43.3,86.5,2080
2017-08-27,2016,11,48,239,599.69,0.52,1,Wet,58,10,10,7,117,202,0.34,397.7,0.66,397.7,0,0,0,0,-7,7,58,10,10,0,124,476,990,966.3,23.7,0.203,0.0867,0.00366,0.29,0.0122,2,0.211,0.501,0.0211,23.2,0.955,0.98,0.935,43.2,42.3,84.6,2030
2017-08-28,2016,11,48,240,590.12,0.52,1,Wet,58,10,10,7,117,202,0.34,388.1,0.66,388.1,0,0,0,0,-7,7,58,10,10,0,124,466,990,966.3,23.7,0.2,0.0822,0.00346,0.282,0.0119,2,0.204,0.487,0.0205,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
2017-08-29,2016,11,48,241,581.1,0.52,1,Wet,58,10,10,7,117,202,0.35,379.1,0.65,379.1,0,0,0,0,-7,7,58,10,10,0,124,457,990,966.2,23.8,0.197,0.0779,0.00328,0.275,0.0116,2,0.198,0.473,0.0199,23.3,0.952,0.979,0.932,41.3,40.4,80.8,1940
2017-08-30,2016,11,48,242,573.17,0.53,1,Wet,58,10,10,7,117,202,0.35,371.2,0.65,371.2,0,0,0,0,-7,7,58,10,10,0,124,449,990,966.2,23.8,0.194,0.0742,0.00311,0.268,0.0113,2,0.193,0.461,0.0194,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2017-08-31,2016,11,48,243,564.69,0.53,1,Wet,58,10,10,7,117,202,0.36,362.7,0.64,362.7,0,0,0,0,-7,7,58,10,10,0,124,441,990,966.1,23.9,0.191,0.0702,0.00294,0.261,0.0109,2,0.187,0.449,0.0188,23.4,0.95,0.975,0.927,39.6,38.6,77.2,1850
2017-09-01,2016,12,48,244,555.12,0.54,1,Wet,48,8,7,4,79,146,0.26,409.1,0.74,409.1,0,0,0,0,-4,4,48,8,7,0,83,472,990,966.1,23.9,0.202,0.0921,0.00385,0.294,0.0123,2,0.219,0.513,0.0215,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
2017-09-02,2016,12,49,245,546.1,0.54,1,Wet,48,8,7,4,79,146,0.27,400.1,0.73,400.1,0,0,0,0,-4,4,48,8,7,0,83,463,990,966.1,23.9,0.199,0.0878,0.00367,0.287,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
2017-09-03,2016,12,49,246,536.53,0.55,1,Wet,48,8,7,4,79,146,0.27,390.5,0.73,390.5,0,0,0,0,-4,4,48,8,7,0,83,454,990,966,24,0.196,0.0833,0.00347,0.279,0.0116,2,0.206,0.485,0.0202,23.5,0.954,0.98,0.935,42.9,42.1,84.1,2020
2017-09-04,2016,12,49,247,528.6,0.55,1,Wet,48,8,7,4,79,146,0.28,382.6,0.72,382.6,0,0,0,0,-4,4,48,8,7,0,83,446,990,966,24,0.193,0.0796,0.00331,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.1,41.2,82.5,1980
2017-09-05,2016,12,49,248,520.12,0.56,1,Wet,48,8,7,4,79,146,0.28,374.1,0.72,374.1,0,0,0,0,-4,4,48,8,7,0,83,437,990,965.9,24.1,0.19,0.0756,0.00314,0.265,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.6,1940
2017-09-06,2016,12,49,249,511.64,0.56,1,Wet,48,8,7,4,79,146,0.28,365.6,0.71,365.6,0,0,0,0,-4,4,48,8,7,0,83,429,990,965.9,24.1,0.187,0.0716,0.00297,0.258,0.0107,2,0.189,0.448,0.0186,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
2017-09-07,2016,12,49,250,503.17,0.57,1,Wet,48,8,7,4,79,146,0.29,357.2,0.71,357.2,0,0,0,0,-4,4,48,8,7,0,83,420,990,965.9,24.1,0.184,0.0676,0.0028,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
2017-09-08,2016,12,49,251,495.24,0.57,1,Wet,48,8,7,4,79,146,0.29,349.2,0.7,349.2,0,0,0,0,-4,4,48,8,7,0,83,412,990,965.8,24.2,0.181,0.0638,0.00264,0.245,0.0101,2,0.178,0.423,0.0175,23.7,0.948,0.973,0.923,38.6,37.5,75.1,1800
2017-09-09,2016,12,50,252,488.4,0.58,1,Wet,48,8,7,4,79,146,0.3,342.4,0.7,342.4,0,0,0,0,-4,4,48,8,7,0,83,405,990,965.8,24.2,0.179,0.0606,0.0025,0.239,0.00988,2,0.174,0.413,0.0171,23.8,0.947,0.971,0.92,37.8,36.8,73.5,1760
2017-09-10,2016,12,50,253,481.02,0.58,1,Wet,48,8,7,4,79,146,0.3,335,0.7,335,0,0,0,0,-4,4,48,8,7,0,83,398,990,965.8,24.2,0.176,0.0571,0.00236,0.233,0.00962,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37,35.9,71.9,1720
2017-09-11,2016,12,50,254,473.64,0.59,1,Wet,48,8,7,4,79,146,0.31,327.6,0.69,327.6,0,0,0,0,-4,4,48,8,7,0,83,391,990,965.7,24.3,0.173,0.0536,0.00221,0.227,0.00936,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
2017-09-12,2016,12,50,255,466.8,0.59,1,Wet,48,8,7,4,79,146,0.31,320.8,0.69,320.8,0,0,0,0,-4,4,48,8,7,0,83,384,990,965.7,24.3,0.171,0.0504,0.00207,0.221,0.00911,2,0.159,0.38,0.0157,23.9,0.944,0.97,0.916,35.5,34.5,68.9,1650
2017-09-13,2016,12,50,256,459.96,0.59,1,Wet,48,8,7,4,79,146,0.32,314,0.68,314,0,0,0,0,-4,4,48,8,7,0,83,377,990,965.7,24.3,0.169,0.0472,0.00194,0.216,0.00887,2,0.154,0.37,0.0152,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2017-09-14,2016,12,50,257,454.22,0.6,1,Wet,48,8,7,4,79,146,0.32,308.2,0.68,308.2,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.167,0.0445,0.00183,0.211,0.00866,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2017-09-15,2016,12,50,258,447.93,0.6,1,Wet,48,8,7,4,79,146,0.33,301.9,0.67,301.9,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0415,0.0017,0.206,0.00844,2,0.146,0.352,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
2017-09-16,2016,12,51,259,441.64,0.61,1,Wet,48,8,7,4,79,146,0.33,295.6,0.67,295.6,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0385,0.00158,0.201,0.00822,2,0.142,0.343,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2017-09-17,2016,12,51,260,435.35,0.61,1,Wet,48,8,7,4,79,146,0.34,289.4,0.67,289.4,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0356,0.00146,0.195,0.008,2,0.138,0.333,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.3,1490
2017-09-18,2016,12,51,261,429.06,0.62,1,Wet,48,8,7,4,79,146,0.34,283.1,0.66,283.1,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0326,0.00133,0.19,0.00778,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
2017-09-19,2016,12,51,262,423.32,0.62,1,Wet,48,8,7,4,79,146,0.34,277.3,0.66,277.3,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.156,0.0299,0.00122,0.186,0.00757,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.8,29.8,59.7,1430
2017-09-20,2016,12,51,263,417.58,0.63,1,Wet,48,8,7,4,79,146,0.35,271.6,0.65,271.6,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0272,0.00111,0.181,0.00737,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.906,30.1,29.2,58.5,1400
2017-09-21,2016,12,51,264,412.93,0.63,1,Wet,48,8,7,4,79,146,0.35,266.9,0.65,266.9,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.025,0.00102,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.5,1380
2017-09-22,2016,12,51,265,407.74,0.64,1,Wet,48,8,7,4,79,146,0.36,261.7,0.64,261.7,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0225,0.000918,0.173,0.00703,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2017-09-23,2016,12,52,266,402.54,0.64,1,Wet,48,8,7,4,79,146,0.36,256.5,0.64,256.5,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.148,0.0201,0.000817,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1330
2017-09-24,2016,12,52,267,397.35,0.64,1,Wet,48,8,7,4,79,146,0.37,251.3,0.63,251.3,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0176,0.000717,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2017-09-25,2016,12,52,268,392.15,0.65,1,Wet,48,8,7,4,79,146,0.37,246.2,0.63,246.2,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.145,0.0167,0.000677,0.161,0.00655,2,0.109,0.27,0.011,24.4,0.928,0.97,0.901,27.3,26.5,53,1270
2017-09-26,2016,12,52,269,386.96,0.65,1,Wet,48,8,7,4,79,146,0.38,241,0.62,241,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000658,0.159,0.00645,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2017-09-27,2016,12,52,270,382.31,0.66,1,Wet,48,8,7,4,79,146,0.38,236.3,0.62,236.3,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.000641,0.157,0.00636,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
2017-09-28,2016,12,52,271,377.66,0.66,1,Wet,48,8,7,4,79,146,0.39,231.7,0.61,231.7,0,0,0,0,-4,4,48,8,7,0,83,295,990,965.3,24.7,0.14,0.0154,0.000625,0.155,0.00627,2,0.0989,0.254,0.0103,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1190
2017-09-29,2016,12,52,272,373.01,0.67,1,Wet,48,8,7,4,79,146,0.39,227,0.61,227,0,0,0,0,-4,4,48,8,7,0,83,290,990,965.3,24.7,0.138,0.015,0.000608,0.153,0.00618,1,0.249,0.402,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2017-09-30,2016,12,53,273,368.36,0.67,1,Wet,48,8,7,4,79,146,0.4,222.4,0.6,222.4,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0147,0.000592,0.151,0.00609,1,0.243,0.394,0.0159,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-10-01,2017,1,1,274,364.81,0.68,1,Wet,44,7,6,3,60,120,0.33,244.8,0.67,244.8,0,0,0,0,-3,3,44,7,6,0,63,302,990,965.2,24.8,0.142,0.0166,0.000668,0.159,0.0064,2,0.108,0.266,0.0108,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2017-10-02,2017,1,1,275,360.71,0.68,1,Wet,44,7,6,3,60,120,0.33,240.7,0.67,240.7,0,0,0,0,-3,3,44,7,6,0,63,298,990,965.2,24.8,0.141,0.0162,0.000654,0.157,0.00632,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
2017-10-03,2017,1,1,276,356.6,0.68,1,Wet,44,7,6,3,60,120,0.34,236.6,0.66,236.6,0,0,0,0,-3,3,44,7,6,0,63,294,990,965.2,24.8,0.139,0.0159,0.000639,0.155,0.00625,2,0.102,0.257,0.0104,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2017-10-04,2017,1,1,277,352.5,0.69,1,Wet,44,7,6,3,60,120,0.34,232.5,0.66,232.5,0,0,0,0,-3,3,44,7,6,0,63,290,990,965.2,24.8,0.138,0.0155,0.000625,0.153,0.00617,2,0.0994,0.253,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2017-10-05,2017,1,1,278,348.95,0.69,1,Wet,44,7,6,3,60,120,0.34,228.9,0.66,228.9,0,0,0,0,-3,3,44,7,6,0,63,286,990,965.1,24.9,0.136,0.0152,0.000612,0.152,0.0061,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2017-10-06,2017,1,1,279,345.39,0.7,1,Wet,44,7,6,3,60,120,0.35,225.4,0.65,225.4,0,0,0,0,-3,3,44,7,6,0,63,282,990,965.1,24.9,0.135,0.0149,0.000599,0.15,0.00603,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2017-10-07,2017,1,1,280,341.84,0.7,1,Wet,44,7,6,3,60,120,0.35,221.8,0.65,221.8,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0146,0.000587,0.149,0.00597,1,0.242,0.391,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2017-10-08,2017,1,2,281,339.38,0.7,1,Wet,44,7,6,3,60,120,0.35,219.4,0.65,219.4,0,0,0,0,-3,3,44,7,6,0,63,276,990,965.1,24.9,0.133,0.0144,0.000578,0.147,0.00592,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2017-10-09,2017,1,2,282,336.92,0.71,1,Wet,44,7,6,3,60,120,0.36,216.9,0.64,216.9,0,0,0,0,-3,3,44,7,6,0,63,274,990,965.1,24.9,0.132,0.0142,0.000569,0.146,0.00588,1,0.235,0.382,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2017-10-10,2017,1,2,283,333.36,0.71,1,Wet,44,7,6,3,60,120,0.36,213.4,0.64,213.4,0,0,0,0,-3,3,44,7,6,0,63,270,990,965.1,24.9,0.131,0.0139,0.000557,0.145,0.00581,1,0.231,0.375,0.0151,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-10-11,2017,1,2,284,329.81,0.72,1,Wet,44,7,6,3,60,120,0.36,209.8,0.64,209.8,0,0,0,0,-3,3,44,7,6,0,63,267,990,965,25,0.13,0.0136,0.000544,0.143,0.00574,1,0.226,0.369,0.0148,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2017-10-12,2017,1,2,285,326.25,0.72,1,Wet,44,7,6,3,60,120,0.37,206.3,0.63,206.3,0,0,0,0,-3,3,44,7,6,0,63,263,990,965,25,0.128,0.0133,0.000532,0.142,0.00568,1,0.221,0.363,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2017-10-13,2017,1,2,286,322.7,0.72,1,Wet,44,7,6,3,60,120,0.37,202.7,0.63,202.7,0,0,0,0,-3,3,44,7,6,0,63,260,990,965,25,0.127,0.013,0.000519,0.14,0.00561,1,0.216,0.356,0.0143,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2017-10-14,2017,1,2,287,320.24,0.73,1,Wet,44,7,6,3,60,120,0.38,200.2,0.63,200.2,0,0,0,0,-3,3,44,7,6,0,63,257,990,965,25,0.126,0.0128,0.000511,0.139,0.00556,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2017-10-15,2017,1,3,288,317.23,0.73,1,Wet,44,7,6,3,60,120,0.38,197.2,0.62,197.2,0,0,0,0,-3,3,44,7,6,0,63,254,990,965,25,0.125,0.0125,0.0005,0.138,0.00551,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2017-10-16,2017,1,3,289,313.13,0.74,1,Wet,44,7,6,3,60,120,0.38,193.1,0.62,193.1,0,0,0,0,-3,3,44,7,6,0,63,250,990,965,25,0.124,0.0122,0.000486,0.136,0.00543,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2017-10-17,2017,1,3,290,310.67,0.74,1,Wet,44,7,6,3,60,120,0.39,190.7,0.61,190.7,0,0,0,0,-3,3,44,7,6,0,63,248,990,965,25,0.123,0.012,0.000477,0.135,0.00539,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2017-10-18,2017,1,3,291,307.66,0.75,1,Wet,44,7,6,3,60,120,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,44,7,6,0,63,245,990,964.9,25.1,0.122,0.0117,0.000467,0.134,0.00533,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2017-10-19,2017,1,3,292,304.65,0.75,1,Wet,44,7,6,3,60,120,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,44,7,6,0,63,242,990,964.9,25.1,0.121,0.0114,0.000456,0.132,0.00527,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2017-10-20,2017,1,3,293,301.64,0.76,1,Wet,44,7,6,3,60,120,0.4,181.6,0.6,181.6,0,0,0,0,-3,3,44,7,6,0,63,239,990,964.9,25.1,0.12,0.0112,0.000446,0.131,0.00522,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,41.9,41,41,985
2017-10-21,2017,1,3,294,298.64,0.76,1,Wet,44,7,6,3,60,120,0.4,178.6,0.6,178.6,0,0,0,0,-3,3,44,7,6,0,63,236,990,964.9,25.1,0.119,0.0109,0.000436,0.13,0.00516,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2017-10-22,2017,1,4,295,295.63,0.77,1,Wet,44,7,6,3,60,120,0.41,175.6,0.59,175.6,0,0,0,0,-3,3,44,7,6,0,63,233,990,964.9,25.1,0.118,0.0107,0.000425,0.128,0.00511,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.5,39.6,39.6,949
2017-10-23,2017,1,4,296,292.62,0.78,1,Wet,44,7,6,3,60,120,0.41,172.6,0.59,172.6,0,0,0,0,-3,3,44,7,6,0,63,230,990,964.9,25.1,0.117,0.0104,0.000415,0.127,0.00505,1,0.176,0.303,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2017-10-24,2017,1,4,297,289.61,0.78,1,Wet,44,7,6,3,60,120,0.41,169.6,0.59,169.6,0,0,0,0,-3,3,44,7,6,0,63,227,990,964.9,25.1,0.116,0.0102,0.000404,0.126,0.005,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.921,39.1,38.1,38.1,913
2017-10-25,2017,1,4,298,286.6,0.79,1,Wet,44,7,6,3,60,120,0.42,166.6,0.58,166.6,0,0,0,0,-3,3,44,7,6,0,63,224,990,964.8,25.2,0.114,0.00991,0.000394,0.124,0.00494,1,0.167,0.292,0.0116,24.9,0.944,0.973,0.919,38.4,37.3,37.3,895
2017-10-26,2017,1,4,299,283.6,0.79,1,Wet,44,7,6,3,60,120,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,44,7,6,0,63,221,990,964.8,25.2,0.113,0.00966,0.000384,0.123,0.00489,1,0.163,0.286,0.0114,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2017-10-27,2017,1,4,300,281.14,0.8,1,Wet,44,7,6,3,60,120,0.43,161.1,0.57,161.1,0,0,0,0,-3,3,44,7,6,0,63,218,990,964.8,25.2,0.113,0.00945,0.000375,0.122,0.00484,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.914,37.1,36,36,863
2017-10-28,2017,1,4,301,279.77,0.8,1,Wet,44,7,6,3,60,120,0.43,159.8,0.57,159.8,0,0,0,0,-3,3,44,7,6,0,63,217,990,964.8,25.2,0.112,0.00933,0.000371,0.121,0.00482,1,0.158,0.28,0.0111,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2017-10-29,2017,1,5,302,277.85,0.81,1,Wet,44,7,6,3,60,120,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,44,7,6,0,63,215,990,964.8,25.2,0.111,0.00917,0.000364,0.121,0.00478,1,0.156,0.276,0.011,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2017-10-30,2017,1,5,303,274.85,0.81,1,Wet,44,7,6,3,60,120,0.44,154.8,0.56,154.8,0,0,0,0,-3,3,44,7,6,0,63,212,990,964.8,25.2,0.11,0.00891,0.000354,0.119,0.00473,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2017-10-31,2017,1,5,304,273.48,0.82,1,Wet,44,7,6,3,60,120,0.44,153.5,0.56,153.5,0,0,0,0,-3,3,44,7,6,0,63,210,990,964.8,25.2,0.11,0.0088,0.000349,0.119,0.00471,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,822
2017-11-01,2017,2,5,305,271.56,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,165.6,0.61,165.6,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00982,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2017-11-02,2017,2,5,306,271.29,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,165.3,0.61,165.3,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00481,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2017-11-03,2017,2,5,307,275.39,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.4,0.61,169.4,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2017-11-04,2017,2,5,308,277.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.8,0.62,171.8,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000411,0.124,0.00493,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2017-11-05,2017,2,6,309,275.94,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2017-11-06,2017,2,6,310,274.03,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2017-11-07,2017,2,6,311,272.11,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,166.1,0.61,166.1,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00987,0.000391,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2017-11-08,2017,2,6,312,270.2,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,164.2,0.61,164.2,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00479,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2017-11-09,2017,2,6,313,273.21,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,167.2,0.61,167.2,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00996,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2017-11-10,2017,2,6,314,277.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.8,0.62,171.8,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000411,0.124,0.00493,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2017-11-11,2017,2,6,315,280.86,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,174.9,0.62,174.9,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.00498,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2017-11-12,2017,2,7,316,281.68,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,175.7,0.62,175.7,0,0,0,0,-3,3,40,6,4,0,56,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.005,1,0.18,0.306,0.0121,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2017-11-13,2017,2,7,317,280.31,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,174.3,0.62,174.3,0,0,0,0,-3,3,40,6,4,0,56,224,990,964.8,25.2,0.115,0.0106,0.00042,0.125,0.00497,1,0.178,0.303,0.012,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2017-11-14,2017,2,7,318,277.31,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.3,0.62,171.3,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00492,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2017-11-15,2017,2,7,319,274.3,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168.3,0.61,168.3,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2017-11-16,2017,2,7,320,275.12,0.81,2,Mod_Wet,40,6,4,3,53,106,0.39,169.1,0.61,169.1,0,0,0,0,-3,3,40,6,4,0,56,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2017-11-17,2017,2,7,321,275.94,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2017-11-18,2017,2,7,322,273.48,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2017-11-19,2017,2,8,323,271.02,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,165,0.61,165,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00978,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2017-11-20,2017,2,8,324,268.56,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,162.6,0.6,162.6,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2017-11-21,2017,2,8,325,265.55,0.83,3,Normal,36,5,3,2,47,93,0.35,172.6,0.65,172.6,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2017-11-22,2017,2,8,326,267.46,0.83,3,Normal,36,5,3,2,47,93,0.35,174.5,0.65,174.5,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2017-11-23,2017,2,8,327,272.11,0.82,3,Normal,36,5,3,2,47,93,0.34,179.1,0.66,179.1,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00497,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2017-11-24,2017,2,8,328,275.67,0.81,3,Normal,36,5,3,2,47,93,0.34,182.7,0.66,182.7,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00503,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
2017-11-25,2017,2,8,329,279.77,0.8,3,Normal,36,5,3,2,47,93,0.33,186.8,0.67,186.8,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000462,0.129,0.00511,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2017-11-26,2017,2,9,330,280.59,0.8,3,Normal,36,5,3,2,47,93,0.33,187.6,0.67,187.6,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00512,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2017-11-27,2017,2,9,331,277.58,0.81,3,Normal,36,5,3,2,47,93,0.34,184.6,0.67,184.6,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0114,0.000454,0.128,0.00507,1,0.192,0.319,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2017-11-28,2017,2,9,332,275.12,0.81,3,Normal,36,5,3,2,47,93,0.34,182.1,0.66,182.1,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0112,0.000446,0.127,0.00502,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-11-29,2017,2,9,333,272.66,0.82,3,Normal,36,5,3,2,47,93,0.34,179.7,0.66,179.7,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.114,0.011,0.000437,0.125,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
2017-11-30,2017,2,9,334,269.65,0.83,3,Normal,36,5,3,2,47,93,0.34,176.7,0.66,176.7,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.113,0.0108,0.000427,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2017-12-01,2017,3,9,335,268.28,0.83,3,Normal,38,5,4,3,54,104,0.39,164.3,0.61,164.3,0,0,0,0,-3,3,38,5,4,0,57,211,990,964.8,25.2,0.11,0.00971,0.000385,0.12,0.00475,1,0.164,0.284,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2017-12-02,2017,3,9,336,268.56,0.83,3,Normal,38,5,4,3,54,104,0.39,164.6,0.61,164.6,0,0,0,0,-3,3,38,5,4,0,57,212,990,964.8,25.2,0.11,0.00974,0.000386,0.12,0.00475,1,0.165,0.285,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2017-12-03,2017,3,10,337,269.38,0.83,3,Normal,38,5,4,3,54,104,0.39,165.4,0.61,165.4,0,0,0,0,-3,3,38,5,4,0,57,212,990,964.8,25.2,0.11,0.00981,0.000389,0.12,0.00477,1,0.166,0.286,0.0113,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2017-12-04,2017,3,10,338,270.74,0.82,3,Normal,38,5,4,3,54,104,0.38,166.7,0.62,166.7,0,0,0,0,-3,3,38,5,4,0,57,214,990,964.8,25.2,0.111,0.00992,0.000393,0.121,0.00479,1,0.168,0.288,0.0114,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2017-12-05,2017,3,10,339,275.94,0.81,3,Normal,38,5,4,3,54,104,0.38,171.9,0.62,171.9,0,0,0,0,-3,3,38,5,4,0,57,219,990,964.8,25.2,0.113,0.0104,0.000411,0.123,0.00489,1,0.175,0.298,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2017-12-06,2017,3,10,340,281.14,0.8,3,Normal,38,5,4,3,54,104,0.37,177.1,0.63,177.1,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.115,0.0108,0.000429,0.125,0.00498,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,961
2017-12-07,2017,3,10,341,283.05,0.8,3,Normal,38,5,4,3,54,104,0.37,179.1,0.63,179.1,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.00502,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2017-12-08,2017,3,10,342,284.42,0.79,3,Normal,38,5,4,3,54,104,0.37,180.4,0.63,180.4,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00504,1,0.186,0.313,0.0124,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
2017-12-09,2017,3,10,343,289.06,0.78,3,Normal,38,5,4,3,54,104,0.36,185.1,0.64,185.1,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000457,0.129,0.00513,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2017-12-10,2017,3,11,344,293.71,0.77,3,Normal,38,5,4,3,54,104,0.35,189.7,0.65,189.7,0,0,0,0,-3,3,38,5,4,0,57,237,990,964.9,25.1,0.119,0.0119,0.000473,0.131,0.00521,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,43.9,43,43,1030
2017-12-11,2017,3,11,345,296.17,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,219.2,0.74,219.2,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000573,0.141,0.00562,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-12-12,2017,3,11,346,299.18,0.76,4,Mod_Dry,31,5,3,2,36,77,0.26,222.2,0.74,222.2,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000583,0.142,0.00567,1,0.242,0.385,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2017-12-13,2017,3,11,347,302.19,0.76,4,Mod_Dry,31,5,3,2,36,77,0.26,225.2,0.74,225.2,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2017-12-14,2017,3,11,348,302.46,0.76,4,Mod_Dry,31,5,3,2,36,77,0.26,225.5,0.74,225.5,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2017-12-15,2017,3,11,349,302.74,0.76,4,Mod_Dry,31,5,3,2,36,77,0.25,225.7,0.75,225.7,0,0,0,0,-2,2,31,5,3,0,38,265,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00574,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2017-12-16,2017,3,11,350,305.2,0.75,4,Mod_Dry,31,5,3,2,36,77,0.25,228.2,0.75,228.2,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000604,0.145,0.00578,2,0.0965,0.242,0.00963,24.8,0.922,0.97,0.895,25.6,24.9,49.7,1190
2017-12-17,2017,3,12,351,311.49,0.74,4,Mod_Dry,31,5,3,2,36,77,0.25,234.5,0.75,234.5,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000626,0.148,0.0059,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2017-12-18,2017,3,12,352,317.78,0.73,4,Mod_Dry,31,5,3,2,36,77,0.24,240.8,0.76,240.8,0,0,0,0,-2,2,31,5,3,0,38,280,990,965,25,0.134,0.0162,0.000648,0.15,0.00602,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2017-12-19,2017,3,12,353,324.06,0.72,4,Mod_Dry,31,5,3,2,36,77,0.24,247.1,0.76,247.1,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0168,0.000671,0.153,0.00613,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2017-12-20,2017,3,12,354,329.26,0.72,4,Mod_Dry,31,5,3,2,36,77,0.23,252.3,0.77,252.3,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0181,0.000724,0.156,0.00627,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2017-12-21,2017,3,12,355,331.72,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,254.7,0.77,254.7,0,0,0,0,-2,2,31,5,3,0,38,294,990,965.1,24.9,0.139,0.0192,0.000771,0.158,0.00635,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2017-12-22,2017,3,12,356,333.64,0.71,4,Mod_Dry,31,5,3,2,36,77,0.23,256.6,0.77,256.6,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0201,0.000808,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56,1340
2017-12-23,2017,3,12,357,338.83,0.7,4,Mod_Dry,31,5,3,2,36,77,0.23,261.8,0.77,261.8,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0226,0.000907,0.164,0.0066,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.1,1370
2017-12-24,2017,3,13,358,346.76,0.69,4,Mod_Dry,31,5,3,2,36,77,0.22,269.8,0.78,269.8,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0263,0.00106,0.171,0.00687,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2017-12-25,2017,3,13,359,356.33,0.68,4,Mod_Dry,31,5,3,2,36,77,0.22,279.3,0.78,279.3,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0308,0.00124,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2017-12-26,2017,3,13,360,364.26,0.68,4,Mod_Dry,31,5,3,2,36,77,0.21,287.3,0.79,287.3,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.151,0.0346,0.0014,0.185,0.00748,2,0.136,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2017-12-27,2017,3,13,361,373.83,0.67,4,Mod_Dry,31,5,3,2,36,77,0.21,296.8,0.79,296.8,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0391,0.00158,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.7,1550
2017-12-28,2017,3,13,362,383.95,0.66,4,Mod_Dry,31,5,3,2,36,77,0.2,306.9,0.8,306.9,0,0,0,0,-2,2,31,5,3,0,38,346,990,965.3,24.7,0.158,0.0439,0.00178,0.202,0.00816,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.4,66.9,1610
2017-12-29,2017,3,13,363,393.52,0.65,4,Mod_Dry,31,5,3,2,36,77,0.2,316.5,0.8,316.5,0,0,0,0,-2,2,31,5,3,0,38,356,990,965.4,24.6,0.161,0.0484,0.00196,0.209,0.0085,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2017-12-30,2017,3,13,364,402.54,0.64,4,Mod_Dry,31,5,3,2,36,77,0.19,325.5,0.81,325.5,0,0,0,0,-2,2,31,5,3,0,38,365,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.00882,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2017-12-31,2017,3,14,365,413.21,0.63,4,Mod_Dry,31,5,3,2,36,77,0.19,336.2,0.81,336.2,0,0,0,0,-2,2,31,5,3,0,38,375,990,965.5,24.5,0.168,0.0577,0.00235,0.226,0.00919,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.919,37.7,36.6,73.1,1760
2018-01-01,2017,4,14,1,426.6,0.62,4,Mod_Dry,34,5,4,3,45,91,0.21,335.6,0.79,335.6,0,0,0,0,-3,3,34,5,4,0,48,379,990,965.5,24.5,0.169,0.0574,0.00234,0.227,0.00925,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2018-01-02,2017,4,14,2,441.1,0.61,4,Mod_Dry,34,5,4,3,45,91,0.21,350.1,0.79,350.1,0,0,0,0,-3,3,34,5,4,0,48,393,990,965.6,24.4,0.174,0.0642,0.00263,0.239,0.00977,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.1,38.1,76.1,1830
2018-01-03,2017,4,14,3,453.95,0.6,4,Mod_Dry,34,5,4,3,45,91,0.2,362.9,0.8,362.9,0,0,0,0,-3,3,34,5,4,0,48,406,990,965.6,24.4,0.179,0.0703,0.00289,0.249,0.0102,2,0.187,0.437,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79,1900
2018-01-04,2017,4,14,4,464.06,0.59,4,Mod_Dry,34,5,4,3,45,91,0.2,373.1,0.8,373.1,0,0,0,0,-3,3,34,5,4,0,48,416,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.452,0.0186,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2018-01-05,2017,4,14,5,474.73,0.58,4,Mod_Dry,34,5,4,3,45,91,0.19,383.7,0.81,383.7,0,0,0,0,-3,3,34,5,4,0,48,427,990,965.7,24.3,0.186,0.0801,0.0033,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
2018-01-06,2017,4,14,6,483.75,0.58,4,Mod_Dry,34,5,4,3,45,91,0.19,392.8,0.81,392.8,0,0,0,0,-3,3,34,5,4,0,48,436,990,965.8,24.2,0.189,0.0844,0.00348,0.274,0.0113,2,0.208,0.481,0.0199,23.7,0.954,0.98,0.935,43.6,42.8,85.5,2050
2018-01-07,2017,4,15,7,494.42,0.57,4,Mod_Dry,34,5,4,3,45,91,0.18,403.4,0.82,403.4,0,0,0,0,-3,3,34,5,4,0,48,446,990,965.8,24.2,0.193,0.0894,0.0037,0.283,0.0117,2,0.215,0.497,0.0206,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2018-01-08,2017,4,15,8,504.53,0.57,4,Mod_Dry,34,5,4,3,45,91,0.18,413.5,0.82,413.5,0,0,0,0,-3,3,34,5,4,0,48,457,990,965.9,24.1,0.197,0.0942,0.0039,0.291,0.0121,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2018-01-09,2017,4,15,9,515.74,0.56,4,Mod_Dry,34,5,4,3,45,91,0.18,424.7,0.82,424.7,0,0,0,0,-3,3,34,5,4,0,48,468,990,965.9,24.1,0.201,0.0995,0.00413,0.3,0.0125,2,0.229,0.529,0.022,23.5,0.957,0.98,0.937,46.9,46,92,2210
2018-01-10,2017,4,15,10,530.78,0.55,4,Mod_Dry,34,5,4,3,45,91,0.17,439.8,0.83,439.8,0,0,0,0,-3,3,34,5,4,0,48,483,990,966,24,0.206,0.107,0.00444,0.312,0.013,2,0.239,0.552,0.023,23.5,0.958,0.98,0.938,48.4,47.5,95,2280
2018-01-11,2017,4,15,11,543.09,0.54,4,Mod_Dry,34,5,4,3,45,91,0.17,452.1,0.83,452.1,0,0,0,0,-3,3,34,5,4,0,48,495,990,966,24,0.21,0.112,0.00469,0.323,0.0135,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2018-01-12,2017,4,15,12,551.02,0.54,4,Mod_Dry,34,5,4,3,45,91,0.17,460,0.83,460,0,0,0,0,-3,3,34,5,4,0,48,503,990,966.1,23.9,0.213,0.116,0.00485,0.329,0.0138,2,0.253,0.582,0.0243,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-01-13,2017,4,15,13,559.49,0.54,4,Mod_Dry,34,5,4,3,45,91,0.16,468.5,0.84,468.5,0,0,0,0,-3,3,34,5,4,0,48,511,990,966.1,23.9,0.217,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.025,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2018-01-14,2017,4,16,14,569.61,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,478.6,0.84,478.6,0,0,0,0,-3,3,34,5,4,0,48,522,990,966.2,23.8,0.223,0.125,0.00524,0.348,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.1,48.2,96.4,2310
2018-01-15,2017,4,16,15,578.64,0.53,4,Mod_Dry,34,5,4,3,45,91,0.16,487.6,0.84,487.6,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.228,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34,102,2450
2018-01-16,2017,4,16,16,588.21,0.52,4,Mod_Dry,34,5,4,3,45,91,0.15,497.2,0.84,497.2,0,0,0,0,-3,3,34,5,4,0,48,540,990,966.2,23.8,0.234,0.134,0.00563,0.367,0.0155,3,0.166,0.533,0.0225,23.2,0.946,0.97,0.918,35.7,34.6,104,2490
2018-01-17,2017,4,16,17,600.51,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,509.5,0.85,509.5,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.141,0.00596,0.382,0.0161,3,0.172,0.554,0.0234,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2018-01-18,2017,4,16,18,609.53,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,518.5,0.85,518.5,0,0,0,0,-3,3,34,5,4,0,48,562,990,966.3,23.7,0.246,0.147,0.00623,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2018-01-19,2017,4,16,19,615.28,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,524.3,0.85,524.3,0,0,0,0,-3,3,34,5,4,0,48,567,990,966.4,23.6,0.249,0.151,0.0064,0.4,0.0169,3,0.178,0.579,0.0245,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2018-01-20,2017,4,16,20,621.02,0.51,4,Mod_Dry,34,5,4,3,45,91,0.15,530,0.85,530,0,0,0,0,-3,3,34,5,4,0,48,573,990,966.4,23.6,0.252,0.155,0.00657,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.971,0.922,37.9,36.8,110,2650
2018-01-21,2017,4,17,21,626.76,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,535.8,0.85,535.8,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.255,0.159,0.00673,0.414,0.0176,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.2,37.2,112,2680
2018-01-22,2017,4,17,22,633.6,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,34,5,4,0,48,586,990,966.4,23.6,0.259,0.163,0.00694,0.423,0.0179,3,0.187,0.609,0.0259,23,0.95,0.973,0.925,38.7,37.7,113,2710
2018-01-23,2017,4,17,23,642.07,0.5,4,Mod_Dry,34,5,4,3,45,91,0.14,551.1,0.86,551.1,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00719,0.433,0.0184,3,0.19,0.624,0.0265,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2018-01-24,2017,4,17,24,649.46,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,558.5,0.86,558.5,0,0,0,0,-3,3,34,5,4,0,48,601,990,966.5,23.5,0.268,0.174,0.00741,0.442,0.0188,3,0.194,0.636,0.0271,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2018-01-25,2017,4,17,25,655.74,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,564.7,0.86,564.7,0,0,0,0,-3,3,34,5,4,0,48,608,990,966.5,23.5,0.272,0.178,0.00759,0.45,0.0192,3,0.197,0.647,0.0275,22.8,0.952,0.976,0.929,40.1,39.2,118,2820
2018-01-26,2017,4,17,26,661.49,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,570.5,0.86,570.5,0,0,0,0,-3,3,34,5,4,0,48,613,990,966.5,23.5,0.275,0.182,0.00776,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2018-01-27,2017,4,17,27,669.42,0.49,4,Mod_Dry,34,5,4,3,45,91,0.14,578.4,0.86,578.4,0,0,0,0,-3,3,34,5,4,0,48,621,990,966.6,23.4,0.28,0.187,0.008,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41,40.1,120,2890
2018-01-28,2017,4,18,28,675.16,0.48,4,Mod_Dry,34,5,4,3,45,91,0.14,584.2,0.86,584.2,0,0,0,0,-3,3,34,5,4,0,48,627,990,966.6,23.4,0.283,0.191,0.00817,0.474,0.0203,3,0.205,0.68,0.029,22.7,0.953,0.979,0.933,41.4,40.5,121,2920
2018-01-29,2017,4,18,29,682.54,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,591.5,0.87,591.5,0,0,0,0,-3,3,34,5,4,0,48,635,990,966.6,23.4,0.287,0.196,0.00839,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.8,41,123,2950
2018-01-30,2017,4,18,30,689.38,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,598.4,0.87,598.4,0,0,0,0,-3,3,34,5,4,0,48,641,990,966.7,23.3,0.291,0.201,0.0086,0.492,0.0211,3,0.212,0.703,0.0301,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2018-01-31,2017,4,18,31,697.31,0.48,4,Mod_Dry,34,5,4,3,45,91,0.13,606.3,0.87,606.3,0,0,0,0,-3,3,34,5,4,0,48,649,990,966.7,23.3,0.296,0.206,0.00884,0.502,0.0215,3,0.215,0.717,0.0308,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2018-02-01,2017,5,18,32,710.16,0.47,4,Mod_Dry,36,6,5,4,54,105,0.15,605.2,0.85,605.2,0,0,0,0,-4,4,36,6,5,0,58,652,990,966.7,23.3,0.297,0.205,0.00882,0.502,0.0216,3,0.215,0.717,0.0308,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2018-02-02,2017,5,18,33,722.46,0.47,4,Mod_Dry,36,6,5,4,54,105,0.14,617.5,0.85,617.5,0,0,0,0,-4,4,36,6,5,0,58,664,990,966.8,23.2,0.304,0.213,0.0092,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2018-02-03,2017,5,18,34,733.67,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,628.7,0.86,628.7,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.31,0.221,0.00954,0.531,0.0229,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2018-02-04,2017,5,19,35,745.98,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,641,0.86,641,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.317,0.229,0.00991,0.547,0.0236,3,0.231,0.778,0.0336,22.3,0.956,0.98,0.937,44.7,43.9,132,3160
2018-02-05,2017,5,19,36,762.66,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,657.7,0.86,657.7,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.24,0.0104,0.567,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2018-02-06,2017,5,19,37,774.84,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2018-02-07,2017,5,19,38,789.56,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2018-02-08,2017,5,19,39,807.18,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2018-02-09,2017,5,19,40,826.74,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2018-02-10,2017,5,19,41,851.78,0.42,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2018-02-11,2017,5,20,42,874.32,0.41,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2018-02-12,2017,5,20,43,902.33,0.4,3,Normal,43,7,5,4,78,137,0.15,765.3,0.85,765.3,0,0,0,0,-4,4,43,7,5,0,82,820,990,967.5,22.5,0.406,0.309,0.0138,0.715,0.0318,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2018-02-13,2017,5,20,44,936.27,0.4,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2018-02-14,2017,5,20,45,976.57,0.39,3,Normal,43,7,5,4,78,137,0.14,839.6,0.86,839.6,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.345,0.0156,0.819,0.0369,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2018-02-15,2017,5,20,46,1023.7,0.38,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2018-02-16,2017,5,20,47,1078,0.37,3,Normal,43,7,5,4,78,137,0.13,941,0.87,941,0,0,0,0,-4,4,43,7,5,0,82,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2018-02-17,2017,5,20,48,1139.9,0.36,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.43,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2018-02-18,2017,5,21,49,1209.8,0.35,3,Normal,43,7,5,4,78,137,0.11,1073,0.89,1073,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.739,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2018-02-19,2017,5,21,50,1294,0.34,3,Normal,43,7,5,4,78,137,0.11,1157,0.89,1100,57,13,2,2,-2,42,56,9,7,2,120,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,50,48.2,193,4630
2018-02-20,2017,5,21,51,1387.4,0.33,3,Normal,43,7,5,4,78,137,0.099,1250,0.9,1100,150,34,5,5,1,105,77,12,10,5,183,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2018-02-21,2017,5,21,52,1440,0.32,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-02-22,2017,5,21,53,1499.8,0.31,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2018-02-23,2017,5,21,54,1573.6,0.29,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-02-24,2017,5,21,55,1655.5,0.28,2,Mod_Wet,49,8,7,5,93,162,0.098,1494,0.9,1100,394,51,10,12,7,314,100,18,19,12,407,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2018-02-25,2017,5,22,56,1745.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.093,1584,0.91,1100,484,51,10,15,10,398,100,18,22,15,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2018-02-26,2017,5,22,57,1845.1,0.26,2,Mod_Wet,49,8,7,5,93,162,0.088,1683,0.91,1100,583,51,10,18,12,492,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2018-02-27,2017,5,22,58,1946.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.083,1784,0.92,1100,684,51,10,18,16,589,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-02-28,2017,5,22,59,2049.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.079,1887,0.92,1100,787,51,10,18,19,689,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2018-03-01,2017,6,22,60,2161.7,0.23,2,Mod_Wet,59,11,12,13,144,239,0.11,1923,0.89,1100,823,41,7,13,12,750,100,18,25,25,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2018-03-02,2017,6,22,61,2268.5,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2030,0.9,1100,930,41,7,13,15,854,100,18,25,28,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-03-03,2017,6,22,62,2339.5,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2018-03-04,2017,6,23,63,2411.1,0.21,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2018-03-05,2017,6,23,64,2483.4,0.2,2,Mod_Wet,59,11,12,13,144,239,0.096,2244,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-03-06,2017,6,23,65,2548.7,0.2,2,Mod_Wet,59,11,12,13,144,239,0.094,2310,0.91,1100,1210,41,7,13,23,1130,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2018-03-07,2017,6,23,66,2614.5,0.19,2,Mod_Wet,59,11,12,13,144,239,0.091,2376,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2018-03-08,2017,6,23,67,2680.9,0.19,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2018-03-09,2017,6,23,68,2755.6,0.18,2,Mod_Wet,59,11,12,13,144,239,0.087,2517,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2018-03-10,2017,6,23,69,2839,0.18,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-03-11,2017,6,24,70,2931.1,0.17,2,Mod_Wet,59,11,12,13,144,239,0.082,2692,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2018-03-12,2017,6,24,71,3024.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.079,2785,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
