date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-13,2017,6,24,72,3117.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.077,2879,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2018-03-14,2017,6,24,73,3212.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.074,2974,0.93,1100,1870,41,7,13,43,1770,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2018-03-15,2017,6,24,74,3308.1,0.15,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2018-03-16,2017,6,24,75,3387.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3149,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2018-03-17,2017,6,24,76,3476,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3237,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2018-03-18,2017,6,25,77,3573.7,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3335,0.93,1100,2240,41,7,13,54,2120,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-03-19,2017,6,25,78,3672.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.065,3433,0.94,1100,2330,41,7,13,57,2220,100,18,25,70,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-03-20,2017,6,25,79,3771.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.063,3532,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2018-03-21,2017,6,25,80,3879.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3641,0.94,1100,2540,41,7,13,63,2420,100,18,25,76,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2018-03-22,2017,6,25,81,3980.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06,3741,0.94,1100,2640,41,7,13,66,2510,100,18,25,79,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2018-03-23,2017,6,25,82,4081.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3843,0.94,1100,2740,41,7,13,67,2620,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2018-03-24,2017,6,25,83,4174.8,0.1,2,Mod_Wet,59,11,12,13,144,239,0.057,3936,0.94,1100,2840,41,7,13,67,2710,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2018-03-25,2017,6,26,84,4259.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4021,0.94,1100,2920,41,7,13,67,2790,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2018-03-26,2017,6,26,85,4344.8,0.098,2,Mod_Wet,59,11,12,13,144,239,0.055,4106,0.94,1100,3010,41,7,13,67,2880,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2018-03-27,2017,6,26,86,4421.4,0.094,2,Mod_Wet,59,11,12,13,144,239,0.054,4182,0.95,1100,3080,41,7,13,67,2950,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2018-03-28,2017,6,26,87,4489.2,0.091,2,Mod_Wet,59,11,12,13,144,239,0.053,4250,0.95,1100,3150,41,7,13,67,3020,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2018-03-29,2017,6,26,88,4566.5,0.088,2,Mod_Wet,59,11,12,13,144,239,0.052,4328,0.95,1100,3230,41,7,13,67,3100,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2018-03-30,2017,6,26,89,4653.3,0.084,2,Mod_Wet,59,11,12,13,144,239,0.051,4414,0.95,1100,3310,41,7,13,67,3190,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2018-03-31,2017,6,26,90,4749.7,0.081,2,Mod_Wet,59,11,12,13,144,239,0.05,4511,0.95,1100,3410,41,7,13,67,3280,100,18,25,80,3430,1240,990,977.1,12.9,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2018-04-01,2017,7,27,91,4855.9,0.076,2,Mod_Wet,70,14,18,25,168,295,0.061,4561,0.94,1100,3460,30,4,7,55,3370,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2018-04-02,2017,7,27,92,4972,0.072,2,Mod_Wet,70,14,18,25,168,295,0.059,4677,0.94,1100,3580,30,4,7,55,3480,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.8,24,96,2300
2018-04-03,2017,7,27,93,5088.9,0.067,2,Mod_Wet,70,14,18,25,168,295,0.058,4794,0.94,1100,3690,30,4,7,55,3600,100,18,25,80,3770,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.2,23.2,92.7,2220
2018-04-04,2017,7,27,94,5225.3,0.062,2,Mod_Wet,70,14,18,25,168,295,0.057,4930,0.94,1100,3830,30,4,7,55,3730,100,18,25,80,3900,1240,990,977.9,12.2,0.917,0.648,0.0533,1.57,0.129,4,0.3,1.87,0.153,10.3,0.884,0.97,0.858,24.6,22.2,89,2140
2018-04-05,2017,7,27,95,5362.6,0.057,2,Mod_Wet,70,14,18,25,168,295,0.055,5068,0.94,1100,3970,30,4,7,55,3870,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.3,85.3,2050
2018-04-06,2017,7,27,96,5500.9,0.052,2,Mod_Wet,70,14,18,25,168,295,0.054,5206,0.95,1100,4110,30,4,7,55,4010,100,18,25,80,4180,1240,990,978.3,11.8,0.909,0.648,0.0551,1.56,0.132,4,0.3,1.86,0.158,9.91,0,0,0,0,0,0,0
2018-04-07,2017,7,27,97,5640,0.048,2,Mod_Wet,70,14,18,25,168,295,0.052,5345,0.95,1100,4250,30,4,7,55,4150,100,18,25,80,4320,1240,990.1,978.5,11.6,0.904,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.71,0,0,0,0,0,0,0
2018-04-08,2017,7,28,98,5780.1,0.043,2,Mod_Wet,70,14,18,25,168,295,0.051,5485,0.95,1100,4390,30,4,7,55,4290,100,18,25,80,4460,1240,990.1,978.7,11.4,0.9,0.648,0.057,1.55,0.136,4,0.3,1.85,0.163,9.51,0,0,0,0,0,0,0
2018-04-09,2017,7,28,99,5921,0.039,2,Mod_Wet,70,14,18,25,168,295,0.05,5626,0.95,1100,4530,30,4,7,55,4430,100,18,25,80,4600,1240,990.1,978.9,11.2,0.896,0.648,0.0581,1.54,0.138,4,0.3,1.84,0.165,9.31,0,0,0,0,0,0,0
2018-04-10,2017,7,28,100,6072.6,0.034,2,Mod_Wet,70,14,18,25,168,295,0.049,5778,0.95,1100,4680,30,4,7,55,4580,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0592,1.54,0.141,4,0.3,1.84,0.168,9.11,0,0,0,0,0,0,0
2018-04-11,2017,7,28,101,6225.1,0.029,1,Wet,84,14,20,27,219,364,0.059,5861,0.94,1100,4760,16,4,5,53,4680,100,18,25,80,4900,1240,990.1,979.3,10.8,0.887,0.648,0.0601,1.53,0.142,4,0.3,1.83,0.17,8.94,0,0,0,0,0,0,0
2018-04-12,2017,7,28,102,6368.7,0.026,1,Wet,84,14,20,27,219,364,0.057,6005,0.94,1100,4910,16,4,5,53,4830,100,18,25,80,5050,1240,990.1,979.5,10.6,0.882,0.648,0.0611,1.53,0.144,4,0.3,1.83,0.172,8.78,0,0,0,0,0,0,0
2018-04-13,2017,7,28,103,6503.1,0.024,1,Wet,84,14,20,27,219,364,0.056,6139,0.94,1100,5040,16,4,5,53,4960,100,18,25,80,5180,1240,990.1,979.7,10.5,0.878,0.648,0.062,1.53,0.146,4,0.3,1.83,0.175,8.63,0,0,0,0,0,0,0
2018-04-14,2017,7,28,104,6628.1,0.022,1,Wet,84,14,20,27,219,364,0.055,6264,0.94,1100,5160,16,4,5,53,5090,100,18,25,80,5310,1240,990.1,979.8,10.3,0.874,0.648,0.0629,1.52,0.148,4,0.3,1.82,0.177,8.49,0,0,0,0,0,0,0
2018-04-15,2017,7,29,105,6743.7,0.02,1,Wet,84,14,20,27,219,364,0.054,6380,0.95,1100,5280,16,4,5,53,5200,100,18,25,80,5420,1240,990.1,980,10.2,0.871,0.648,0.0637,1.52,0.149,4,0.3,1.82,0.179,8.36,0,0,0,0,0,0,0
2018-04-16,2017,7,29,106,6859.8,0.018,1,Wet,84,14,20,27,219,364,0.053,6496,0.95,1100,5400,16,4,5,53,5320,100,18,25,80,5540,1240,990.2,980.1,10,0.867,0.648,0.0645,1.52,0.151,4,0.3,1.82,0.181,8.23,0,0,0,0,0,0,0
2018-04-17,2017,7,29,107,6966.3,0.016,1,Wet,84,14,20,27,219,364,0.052,6602,0.95,1100,5500,16,4,5,53,5420,100,18,25,80,5640,1240,990.2,980.2,9.92,0.864,0.648,0.0653,1.51,0.152,4,0.3,1.81,0.183,8.11,0,0,0,0,0,0,0
2018-04-18,2017,7,29,108,7062.9,0.015,1,Wet,84,14,20,27,219,364,0.051,6699,0.95,1100,5600,16,4,5,53,5520,100,18,25,80,5740,1240,990.2,980.3,9.83,0.861,0.648,0.066,1.51,0.154,4,0.3,1.81,0.184,8.02,0,0,0,0,0,0,0
2018-04-19,2017,7,29,109,7149.6,0.014,1,Wet,84,14,20,27,219,364,0.051,6786,0.95,1100,5690,16,4,5,53,5610,100,18,25,80,5830,1240,990.2,980.4,9.75,0.859,0.648,0.0665,1.51,0.155,4,0.3,1.81,0.185,7.94,0,0,0,0,0,0,0
2018-04-20,2017,7,29,110,7236.7,0.013,1,Wet,84,14,20,27,219,364,0.05,6873,0.95,1100,5770,16,4,5,53,5700,100,18,25,80,5910,1240,990.2,980.5,9.68,0.856,0.648,0.067,1.5,0.155,4,0.3,1.8,0.186,7.87,0,0,0,0,0,0,0
2018-04-21,2017,7,29,111,7334.2,0.011,1,Wet,84,14,20,27,219,364,0.05,6970,0.95,1100,5870,16,4,5,53,5790,100,18,25,80,6010,1240,990.2,980.6,9.59,0.853,0.648,0.0676,1.5,0.156,4,0.3,1.8,0.188,7.79,0,0,0,0,0,0,0
2018-04-22,2017,7,30,112,7432.1,0.0099,1,Wet,84,14,20,27,219,364,0.049,7068,0.95,1100,5970,16,4,5,53,5890,100,18,25,80,6110,1240,990.2,980.7,9.51,0.85,0.648,0.0682,1.5,0.158,4,0.3,1.8,0.189,7.71,0,0,0,0,0,0,0
2018-04-23,2017,7,30,113,7519.9,0.0091,1,Wet,84,14,20,27,219,364,0.048,7156,0.95,1100,6060,16,4,5,53,5980,100,18,25,80,6200,1240,990.2,980.8,9.43,0.85,0.648,0.0687,1.5,0.159,4,0.3,1.8,0.191,7.63,0,0,0,0,0,0,0
2018-04-24,2017,7,30,114,7608.1,0.0083,1,Wet,84,14,20,27,219,364,0.048,7244,0.95,1100,6140,16,4,5,53,6070,100,18,25,80,6290,1240,990.2,980.9,9.36,0.842,0.648,0.0692,1.49,0.159,4,0.3,1.79,0.191,7.57,0,0,0,0,0,0,0
2018-04-25,2017,7,30,115,7696.4,0.0075,1,Wet,84,14,20,27,219,364,0.047,7332,0.95,1100,6230,16,4,5,53,6150,100,18,25,80,6370,1240,990.2,980.9,9.3,0.834,0.648,0.0697,1.48,0.159,4,0.3,1.78,0.192,7.52,0,0,0,0,0,0,0
2018-04-26,2017,7,30,116,7774.6,0.0068,1,Wet,84,14,20,27,219,364,0.047,7411,0.95,1100,6310,16,4,5,53,6230,100,18,25,80,6450,1240,990.3,981,9.25,0.83,0.648,0.0701,1.48,0.16,4,0.3,1.78,0.192,7.47,0,0,0,0,0,0,0
2018-04-27,2017,7,30,117,7852.9,0.0061,1,Wet,84,14,20,27,219,364,0.046,7489,0.95,1100,6390,16,4,5,53,6310,100,18,25,80,6530,1240,990.3,981.1,9.19,0.827,0.648,0.0705,1.48,0.16,4,0.3,1.78,0.193,7.42,0,0,0,0,0,0,0
2018-04-28,2017,7,30,118,7921,0.0054,1,Wet,84,14,20,27,219,364,0.046,7557,0.95,1100,6460,16,4,5,53,6380,100,18,25,80,6600,1240,990.3,981.2,9.15,0.825,0.648,0.0709,1.47,0.161,4,0.3,1.77,0.194,7.37,0,0,0,0,0,0,0
2018-04-29,2017,7,31,119,7978.7,0.0049,1,Wet,84,14,20,27,219,364,0.046,7615,0.95,1100,6520,16,4,5,53,6440,100,18,25,80,6660,1240,990.3,981.2,9.1,0.823,0.648,0.0712,1.47,0.162,4,0.3,1.77,0.194,7.33,0,0,0,0,0,0,0
2018-04-30,2017,7,31,120,8036.5,0.0044,1,Wet,84,14,20,27,219,364,0.045,7673,0.95,1100,6570,16,4,5,53,6500,100,18,25,80,6710,1240,990.3,981.3,9.08,0.821,0.648,0.0714,1.47,0.162,4,0.3,1.77,0.195,7.31,0,0,0,0,0,0,0
2018-05-01,2017,8,31,121,8094.5,0.0039,1,Wet,71,14,18,24,213,340,0.042,7754,0.96,1100,6650,29,4,7,56,6560,100,18,25,80,6770,1240,990.3,981.3,9.05,0.818,0.648,0.0716,1.47,0.162,4,0.3,1.77,0.195,7.29,0,0,0,0,0,0,0
2018-05-02,2017,8,31,122,8141.9,0.0034,1,Wet,71,14,18,24,213,340,0.042,7802,0.96,1100,6700,29,4,7,56,6610,100,18,25,80,6820,1240,990.4,981.3,9.03,0.817,0.648,0.0717,1.46,0.162,4,0.3,1.76,0.195,7.27,0,0,0,0,0,0,0
2018-05-03,2017,8,31,123,8178.9,0.0031,1,Wet,71,14,18,24,213,340,0.042,7839,0.96,1100,6740,29,4,7,56,6640,100,18,25,80,6860,1240,990.4,981.3,9.02,0.815,0.648,0.0718,1.46,0.162,4,0.3,1.76,0.195,7.26,0,0,0,0,0,0,0
2018-05-04,2017,8,31,124,8194.7,0.003,1,Wet,71,14,18,24,213,340,0.042,7855,0.96,1100,6760,29,4,7,56,6660,100,18,25,80,6870,1240,990.4,981.4,9.01,0.815,0.648,0.0719,1.46,0.162,4,0.3,1.76,0.196,7.25,0,0,0,0,0,0,0
2018-05-05,2017,8,31,125,8189.4,0.003,1,Wet,71,14,18,24,213,340,0.042,7849,0.96,1100,6750,29,4,7,56,6650,100,18,25,80,6870,1240,990.4,981.4,9.02,0.815,0.648,0.0719,1.46,0.162,4,0.3,1.76,0.196,7.25,0,0,0,0,0,0,0
2018-05-06,2017,8,32,126,8173.6,0.0031,1,Wet,71,14,18,24,213,340,0.042,7834,0.96,1100,6730,29,4,7,56,6640,100,18,25,80,6850,1240,990.4,981.3,9.02,0.815,0.648,0.0718,1.46,0.162,4,0.3,1.76,0.195,7.26,0,0,0,0,0,0,0
2018-05-07,2017,8,32,127,8136.6,0.0035,1,Wet,71,14,18,24,213,340,0.042,7797,0.96,1100,6700,29,4,7,56,6600,100,18,25,80,6810,1240,990.4,981.3,9.04,0.817,0.648,0.0717,1.46,0.162,4,0.3,1.76,0.195,7.27,0,0,0,0,0,0,0
2018-05-08,2017,8,32,128,8078.6,0.004,1,Wet,71,14,18,24,213,340,0.042,7739,0.96,1100,6640,29,4,7,56,6540,100,18,25,80,6760,1240,990.3,981.3,9.06,0.819,0.648,0.0715,1.47,0.162,4,0.3,1.77,0.195,7.29,0,0,0,0,0,0,0
2018-05-09,2017,8,32,129,8010.3,0.0046,1,Wet,71,14,18,24,213,340,0.042,7670,0.96,1100,6570,29,4,7,56,6470,100,18,25,80,6690,1240,990.3,981.2,9.09,0.822,0.648,0.0713,1.47,0.162,4,0.3,1.77,0.195,7.32,0,0,0,0,0,0,0
2018-05-10,2017,8,32,130,7931.5,0.0054,1,Wet,71,14,18,24,213,340,0.043,7592,0.96,1100,6490,29,4,7,56,6400,100,18,25,80,6610,1240,990.3,981.2,9.14,0.825,0.648,0.0709,1.47,0.161,4,0.3,1.77,0.194,7.37,0,0,0,0,0,0,0
2018-05-11,2017,8,32,131,7842.5,0.0062,1,Wet,71,14,18,24,213,340,0.043,7502,0.96,1100,6400,29,4,7,56,6310,100,18,25,80,6520,1240,990.3,981.1,9.2,0.828,0.648,0.0704,1.48,0.16,4,0.3,1.78,0.193,7.42,0,0,0,0,0,0,0
2018-05-12,2017,8,32,132,7753.7,0.007,1,Wet,71,14,18,24,213,340,0.044,7414,0.96,1100,6310,29,4,7,56,6220,100,18,25,80,6430,1240,990.3,981,9.26,0.831,0.648,0.07,1.48,0.16,4,0.3,1.78,0.192,7.48,0,0,0,0,0,0,0
2018-05-13,2017,8,33,133,7654.8,0.0079,1,Wet,71,14,18,24,213,340,0.044,7315,0.96,1100,6220,29,4,7,56,6120,100,18,25,80,6330,1240,990.2,980.9,9.33,0.838,0.648,0.0694,1.49,0.159,4,0.3,1.79,0.191,7.55,0,0,0,0,0,0,0
2018-05-14,2017,8,33,134,7556.2,0.0088,1,Wet,71,14,18,24,213,340,0.045,7216,0.95,1100,6120,29,4,7,56,6020,100,18,25,80,6230,1240,990.2,980.8,9.4,0.847,0.648,0.0689,1.49,0.159,4,0.3,1.79,0.191,7.61,0,0,0,0,0,0,0
2018-05-15,2017,8,33,135,7457.9,0.0097,1,Wet,71,14,18,24,213,340,0.046,7118,0.95,1100,6020,29,4,7,56,5920,100,18,25,80,6140,1240,990.2,980.7,9.49,0.849,0.648,0.0683,1.5,0.158,4,0.3,1.8,0.189,7.69,0,0,0,0,0,0,0
2018-05-16,2017,8,33,136,7349.6,0.011,1,Wet,71,14,18,24,213,340,0.046,7010,0.95,1100,5910,29,4,7,56,5810,100,18,25,80,6030,1240,990.2,980.6,9.58,0.852,0.648,0.0676,1.5,0.157,4,0.3,1.8,0.188,7.78,0,0,0,0,0,0,0
2018-05-17,2017,8,33,137,7241.8,0.013,1,Wet,71,14,18,24,213,340,0.047,6902,0.95,1100,5800,29,4,7,56,5710,100,18,25,80,5920,1240,990.2,980.5,9.67,0.856,0.648,0.067,1.5,0.155,4,0.3,1.8,0.187,7.87,0,0,0,0,0,0,0
2018-05-18,2017,8,33,138,7134.3,0.014,1,Wet,71,14,18,24,213,340,0.048,6794,0.95,1100,5690,29,4,7,56,5600,100,18,25,80,5810,1240,990.2,980.4,9.76,0.859,0.648,0.0664,1.51,0.154,4,0.3,1.81,0.185,7.96,0,0,0,0,0,0,0
2018-05-19,2017,8,33,139,7027.3,0.016,1,Wet,71,14,18,24,213,340,0.048,6687,0.95,1100,5590,29,4,7,56,5490,100,18,25,80,5700,1240,990.2,980.3,9.86,0.862,0.648,0.0657,1.51,0.153,4,0.3,1.81,0.184,8.05,0,0,0,0,0,0,0
2018-05-20,2017,8,34,140,6920.6,0.017,1,Wet,71,14,18,24,213,340,0.049,6581,0.95,1100,5480,29,4,7,56,5390,100,18,25,80,5600,1240,990.2,980.2,9.97,0.866,0.648,0.065,1.51,0.152,4,0.3,1.81,0.182,8.16,0,0,0,0,0,0,0
2018-05-21,2017,8,34,141,6814.3,0.019,1,Wet,71,14,18,24,213,340,0.05,6474,0.95,1100,5370,29,4,7,56,5280,100,18,25,80,5490,1240,990.2,980.1,10.1,0.869,0.648,0.0642,1.52,0.15,4,0.3,1.82,0.18,8.28,0,0,0,0,0,0,0
2018-05-22,2017,8,34,142,6698.4,0.02,1,Wet,71,14,18,24,213,340,0.051,6358,0.95,1100,5260,29,4,7,56,5160,100,18,25,80,5380,1240,990.1,979.9,10.2,0.872,0.648,0.0634,1.52,0.149,4,0.3,1.82,0.178,8.41,0,0,0,0,0,0,0
2018-05-23,2017,8,34,143,6583.1,0.022,1,Wet,71,14,18,24,213,340,0.052,6243,0.95,1100,5140,29,4,7,56,5050,100,18,25,80,5260,1240,990.1,979.8,10.4,0.876,0.648,0.0625,1.52,0.147,4,0.3,1.82,0.176,8.54,0,0,0,0,0,0,0
2018-05-24,2017,8,34,144,6468.2,0.025,1,Wet,71,14,18,24,213,340,0.053,6128,0.95,1100,5030,29,4,7,56,4930,100,18,25,80,5150,1240,990.1,979.6,10.5,0.879,0.648,0.0617,1.53,0.146,4,0.3,1.83,0.174,8.67,0,0,0,0,0,0,0
2018-05-25,2017,8,34,145,6353.8,0.027,1,Wet,71,14,18,24,213,340,0.053,6014,0.95,1100,4910,29,4,7,56,4820,100,18,25,80,5030,1240,990.1,979.5,10.6,0.883,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.8,0,0,0,0,0,0,0
2018-05-26,2017,8,34,146,6239.9,0.029,1,Wet,71,14,18,24,213,340,0.054,5900,0.95,1100,4800,29,4,7,56,4700,100,18,25,80,4920,1240,990.1,979.3,10.8,0.886,0.648,0.0602,1.53,0.143,4,0.3,1.83,0.17,8.93,0,0,0,0,0,0,0
2018-05-27,2017,8,35,147,6126.6,0.032,1,Wet,71,14,18,24,213,340,0.056,5787,0.94,1100,4690,29,4,7,56,4590,100,18,25,80,4800,1240,990.1,979.2,10.9,0.89,0.648,0.0595,1.54,0.141,4,0.3,1.84,0.169,9.05,0,0,0,0,0,0,0
2018-05-28,2017,8,35,148,6013.8,0.036,1,Wet,71,14,18,24,213,340,0.057,5674,0.94,1100,4570,29,4,7,56,4480,100,18,25,80,4690,1240,990.1,979.1,11,0.893,0.648,0.0588,1.54,0.14,4,0.3,1.84,0.167,9.18,0,0,0,0,0,0,0
2018-05-29,2017,8,35,149,5901.5,0.039,1,Wet,71,14,18,24,213,340,0.058,5561,0.94,1100,4460,29,4,7,56,4370,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.34,0,0,0,0,0,0,0
2018-05-30,2017,8,35,150,5799.4,0.043,1,Wet,71,14,18,24,213,340,0.059,5459,0.94,1100,4360,29,4,7,56,4260,100,18,25,80,4480,1240,990.1,978.7,11.3,0.9,0.648,0.0572,1.55,0.137,4,0.3,1.85,0.163,9.48,0,0,0,0,0,0,0
2018-05-31,2017,8,35,151,5697.9,0.046,1,Wet,71,14,18,24,213,340,0.06,5358,0.94,1100,4260,29,4,7,56,4160,100,18,25,80,4380,1240,990.1,978.6,11.5,0.903,0.648,0.0565,1.55,0.135,4,0.3,1.85,0.161,9.63,0,0,0,0,0,0,0
2018-06-01,2017,9,35,152,5596.7,0.049,1,Wet,67,13,15,17,181,293,0.052,5304,0.95,1100,4200,33,5,10,63,4090,100,18,25,80,4270,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.77,0,0,0,0,0,0,0
2018-06-02,2017,9,35,153,5486.5,0.053,1,Wet,67,13,15,17,181,293,0.053,5194,0.95,1100,4090,33,5,10,63,3980,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.93,0,0,0,0,0,0,0
2018-06-03,2017,9,36,154,5376.9,0.056,1,Wet,67,13,15,17,181,293,0.054,5084,0.95,1100,3980,33,5,10,63,3870,100,18,25,80,4050,1240,990,978.1,11.9,0.912,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,85,2040
2018-06-04,2017,9,36,155,5267.8,0.06,1,Wet,67,13,15,17,181,293,0.056,4975,0.94,1100,3880,33,5,10,63,3760,100,18,25,80,3950,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.2,0.882,0.97,0.856,24.4,22,87.8,2110
2018-06-05,2017,9,36,156,5159.3,0.064,1,Wet,67,13,15,17,181,293,0.057,4866,0.94,1100,3770,33,5,10,63,3660,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.8,2180
2018-06-06,2017,9,36,157,5051.4,0.069,1,Wet,67,13,15,17,181,293,0.058,4758,0.94,1100,3660,33,5,10,63,3550,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.6,0.894,0.97,0.867,25.4,23.4,93.7,2250
2018-06-07,2017,9,36,158,4953.4,0.072,1,Wet,67,13,15,17,181,293,0.059,4660,0.94,1100,3560,33,5,10,63,3450,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.2,96.7,2320
2018-06-08,2017,9,36,159,4855.9,0.076,1,Wet,67,13,15,17,181,293,0.06,4563,0.94,1100,3460,33,5,10,63,3350,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2018-06-09,2017,9,36,160,4758.9,0.08,1,Wet,67,13,15,17,181,293,0.062,4466,0.94,1100,3370,33,5,10,63,3260,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2018-06-10,2017,9,37,161,4662.5,0.084,1,Wet,67,13,15,17,181,293,0.063,4369,0.94,1100,3270,33,5,10,63,3160,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2018-06-11,2017,9,37,162,4566.5,0.088,1,Wet,67,13,15,17,181,293,0.064,4274,0.94,1100,3170,33,5,10,63,3060,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2018-06-12,2017,9,37,163,4471.1,0.092,1,Wet,67,13,15,17,181,293,0.066,4178,0.93,1100,3080,33,5,10,63,2970,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2018-06-13,2017,9,37,164,4385.3,0.096,1,Wet,67,13,15,17,181,293,0.067,4092,0.93,1100,2990,33,5,10,63,2880,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2018-06-14,2017,9,37,165,4281.9,0.1,1,Wet,67,13,15,17,181,293,0.068,3989,0.93,1100,2890,33,5,10,63,2780,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2018-06-15,2017,9,37,166,4179.3,0.1,1,Wet,67,13,15,17,181,293,0.07,3886,0.93,1100,2790,33,5,10,63,2680,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2018-06-16,2017,9,37,167,4077.3,0.11,1,Wet,67,13,15,17,181,293,0.072,3784,0.93,1100,2680,33,5,10,63,2570,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2018-06-17,2017,9,38,168,3976,0.11,1,Wet,67,13,15,17,181,293,0.074,3683,0.93,1100,2580,33,5,10,60,2480,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2018-06-18,2017,9,38,169,3884.1,0.12,1,Wet,67,13,15,17,181,293,0.075,3591,0.93,1100,2490,33,5,10,58,2390,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2018-06-19,2017,9,38,170,3792.8,0.12,1,Wet,67,13,15,17,181,293,0.077,3500,0.92,1100,2400,33,5,10,55,2300,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2018-06-20,2017,9,38,171,3702.1,0.12,1,Wet,67,13,15,17,181,293,0.079,3409,0.92,1100,2310,33,5,10,52,2210,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2018-06-21,2017,9,38,172,3620.6,0.13,1,Wet,67,13,15,17,181,293,0.081,3328,0.92,1100,2230,33,5,10,50,2130,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2018-06-22,2017,9,38,173,3539.6,0.13,1,Wet,67,13,15,17,181,293,0.083,3247,0.92,1100,2150,33,5,10,47,2050,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2018-06-23,2017,9,38,174,3459.1,0.14,1,Wet,67,13,15,17,181,293,0.085,3166,0.92,1100,2070,33,5,10,45,1970,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2018-06-24,2017,9,39,175,3379.2,0.14,1,Wet,67,13,15,17,181,293,0.087,3086,0.91,1100,1990,33,5,10,43,1900,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2018-06-25,2017,9,39,176,3299.7,0.15,1,Wet,67,13,15,17,181,293,0.089,3007,0.91,1100,1910,33,5,10,40,1820,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2018-06-26,2017,9,39,177,3212.6,0.15,1,Wet,67,13,15,17,181,293,0.091,2920,0.91,1100,1820,33,5,10,38,1730,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2018-06-27,2017,9,39,178,3117.9,0.16,1,Wet,67,13,15,17,181,293,0.094,2825,0.91,1100,1730,33,5,10,35,1640,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2018-06-28,2017,9,39,179,3024.1,0.16,1,Wet,67,13,15,17,181,293,0.097,2731,0.9,1100,1630,33,5,10,32,1550,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2018-06-29,2017,9,39,180,2939.1,0.17,1,Wet,67,13,15,17,181,293,0.1,2646,0.9,1100,1550,33,5,10,29,1470,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2018-06-30,2017,9,39,181,2854.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2562,0.9,1100,1460,33,5,10,27,1390,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-07-01,2017,10,40,182,2771.4,0.18,1,Wet,63,12,13,13,155,256,0.092,2515,0.91,1100,1420,37,6,12,29,1330,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2018-07-02,2017,10,40,183,2696.6,0.19,1,Wet,63,12,13,13,155,256,0.095,2441,0.91,1100,1340,37,6,12,27,1260,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2018-07-03,2017,10,40,184,2622.3,0.19,1,Wet,63,12,13,13,155,256,0.098,2366,0.9,1100,1270,37,6,12,25,1190,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2018-07-04,2017,10,40,185,2548.7,0.2,1,Wet,63,12,13,13,155,256,0.1,2293,0.9,1100,1190,37,6,12,23,1120,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2018-07-05,2017,10,40,186,2483.4,0.2,1,Wet,63,12,13,13,155,256,0.1,2227,0.9,1100,1130,37,6,12,21,1050,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-07-06,2017,10,40,187,2418.7,0.21,1,Wet,63,12,13,13,155,256,0.11,2163,0.89,1100,1060,37,6,12,19,989,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-07-07,2017,10,40,188,2354.5,0.22,1,Wet,63,12,13,13,155,256,0.11,2098,0.89,1100,998,37,6,12,17,926,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-07-08,2017,10,41,189,2298.3,0.22,1,Wet,63,12,13,13,155,256,0.11,2042,0.89,1100,942,37,6,12,15,872,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-07-09,2017,10,41,190,2227.8,0.23,1,Wet,63,12,13,13,155,256,0.12,1972,0.89,1100,872,37,6,12,13,804,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2018-07-10,2017,10,41,191,2150.7,0.23,1,Wet,63,12,13,13,155,256,0.12,1895,0.88,1100,795,37,6,12,11,729,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2018-07-11,2017,10,41,192,2074.6,0.24,1,Wet,63,12,13,13,155,256,0.12,1819,0.88,1100,719,37,6,12,9,655,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-07-12,2017,10,41,193,2006.5,0.24,1,Wet,63,12,13,13,155,256,0.13,1751,0.87,1100,651,37,6,12,7,589,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-07-13,2017,10,41,194,1939.2,0.25,1,Wet,63,12,13,13,155,256,0.13,1683,0.87,1100,583,37,6,12,4,524,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-07-14,2017,10,41,195,1879.8,0.26,1,Wet,63,12,13,13,155,256,0.14,1624,0.86,1100,524,37,6,12,3,466,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-07-15,2017,10,42,196,1821,0.26,1,Wet,63,12,13,13,155,256,0.14,1565,0.86,1100,465,37,6,12,1,409,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-07-16,2017,10,42,197,1762.9,0.27,1,Wet,63,12,13,13,155,256,0.14,1507,0.85,1100,407,37,6,12,-1,353,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-07-17,2017,10,42,198,1712.2,0.28,1,Wet,63,12,13,13,155,256,0.15,1456,0.85,1100,356,37,6,11,-2,304,100,18,24,11,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2018-07-18,2017,10,42,199,1662.2,0.28,1,Wet,63,12,13,13,155,256,0.15,1406,0.85,1100,306,37,6,9,-4,258,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-07-19,2017,10,42,200,1612.7,0.29,1,Wet,63,12,13,13,155,256,0.16,1357,0.84,1100,257,37,6,8,-5,211,100,18,21,8,366,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2018-07-20,2017,10,42,201,1570.3,0.29,1,Wet,63,12,13,13,155,256,0.16,1314,0.84,1100,214,37,6,7,-7,171,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-07-21,2017,10,42,202,1528.5,0.3,1,Wet,63,12,13,13,155,256,0.17,1272,0.83,1100,172,37,5,5,-8,133,100,17,18,5,288,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.0761,4,0.3,1.85,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-07-22,2017,10,43,203,1487.1,0.31,1,Wet,63,12,13,13,155,256,0.17,1231,0.83,1100,131,30,4,4,-9,102,93,16,17,4,257,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2018-07-23,2017,10,43,204,1446.2,0.32,1,Wet,63,12,13,13,155,256,0.18,1190,0.82,1100,90,20,3,3,-10,74,83,15,16,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-07-24,2017,10,43,205,1412,0.32,1,Wet,63,12,13,13,155,256,0.18,1156,0.82,1100,56,13,2,2,-11,50,76,14,15,2,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-07-25,2017,10,43,206,1366,0.33,1,Wet,63,12,13,13,155,256,0.19,1110,0.81,1100,10,2,0,0,-13,21,65,12,13,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-07-26,2017,10,43,207,1302.9,0.34,1,Wet,63,12,13,13,155,256,0.2,1047,0.8,1047,0,0,0,0,-13,13,63,12,13,0,168,1130,990,968.9,21.1,0.75,0.529,0.025,1.28,0.0604,4,0.289,1.57,0.0741,19.6,0.954,0.98,0.935,48,47,188,4510
2018-07-27,2017,10,43,208,1247.2,0.34,1,Wet,63,12,13,13,155,256,0.2,991.2,0.8,991.2,0,0,0,0,-13,13,63,12,13,0,168,1080,990,968.7,21.3,0.668,0.419,0.0196,1.09,0.051,4,0.277,1.36,0.064,20,0.955,0.98,0.936,46.3,45.4,182,4360
2018-07-28,2017,10,43,209,1198.5,0.35,1,Wet,63,12,13,13,155,256,0.21,942.5,0.79,942.5,0,0,0,0,-13,13,63,12,13,0,168,1030,990,968.5,21.5,0.598,0.395,0.0184,0.993,0.0463,4,0.261,1.25,0.0584,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2018-07-29,2017,10,44,210,1150.9,0.35,1,Wet,63,12,13,13,155,256,0.22,894.9,0.78,894.9,0,0,0,0,-13,13,63,12,13,0,168,983,990,968.4,21.6,0.555,0.372,0.0172,0.927,0.0429,4,0.245,1.17,0.0542,20.5,0.955,0.98,0.936,42.8,42,168,4030
2018-07-30,2017,10,44,211,1110,0.36,1,Wet,63,12,13,13,155,256,0.23,854,0.77,854,0,0,0,0,-13,13,63,12,13,0,168,942,990,968.2,21.8,0.517,0.352,0.0162,0.87,0.04,4,0.231,1.1,0.0506,20.7,0.954,0.979,0.934,41.2,40.4,161,3880
2018-07-31,2017,10,44,212,1075.4,0.37,1,Wet,63,12,13,13,155,256,0.24,819.4,0.76,819.4,0,0,0,0,-13,13,63,12,13,0,168,907,990,968.1,21.9,0.486,0.336,0.0153,0.821,0.0376,4,0.219,1.04,0.0476,20.8,0.953,0.976,0.93,39.9,38.9,156,3730
2018-08-01,2017,11,44,213,1041.5,0.37,1,Wet,58,10,10,7,117,202,0.19,839.5,0.81,839.5,0,0,0,0,-7,7,58,10,10,0,124,918,990,968,22,0.495,0.345,0.0157,0.84,0.0382,4,0.226,1.07,0.0485,20.9,0.954,0.978,0.933,41,40.1,161,3850
2018-08-02,2017,11,44,214,1008.6,0.38,1,Wet,58,10,10,7,117,202,0.2,806.6,0.8,806.6,0,0,0,0,-7,7,58,10,10,0,124,885,990,967.9,22.1,0.465,0.329,0.0149,0.794,0.036,4,0.215,1.01,0.0457,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2018-08-03,2017,11,44,215,981.43,0.39,1,Wet,58,10,10,7,117,202,0.21,779.4,0.79,779.4,0,0,0,0,-7,7,58,10,10,0,124,857,990,967.8,22.2,0.44,0.316,0.0143,0.756,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2018-08-04,2017,11,44,216,955,0.39,1,Wet,58,10,10,7,117,202,0.21,753,0.79,753,0,0,0,0,-7,7,58,10,10,0,124,831,990,967.7,22.3,0.416,0.303,0.0136,0.719,0.0323,3,0.281,1,0.0449,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2018-08-05,2017,11,45,217,929.35,0.4,1,Wet,58,10,10,7,117,202,0.22,727.4,0.78,727.4,0,0,0,0,-7,7,58,10,10,0,124,805,990,967.6,22.4,0.392,0.287,0.0128,0.679,0.0303,3,0.27,0.949,0.0424,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2018-08-06,2017,11,45,218,908.99,0.4,1,Wet,58,10,10,7,117,202,0.22,707,0.78,707,0,0,0,0,-7,7,58,10,10,0,124,785,990,967.5,22.5,0.374,0.273,0.0122,0.647,0.0288,3,0.261,0.907,0.0404,21.6,0.957,0.98,0.937,47.7,46.7,140,3360
2018-08-07,2017,11,45,219,889.23,0.41,1,Wet,58,10,10,7,117,202,0.23,687.2,0.77,687.2,0,0,0,0,-7,7,58,10,10,0,124,765,990,967.5,22.5,0.361,0.26,0.0115,0.621,0.0276,3,0.252,0.873,0.0387,21.7,0.957,0.98,0.937,46.6,45.6,137,3290
2018-08-08,2017,11,45,220,870.14,0.41,1,Wet,58,10,10,7,117,202,0.23,668.1,0.77,668.1,0,0,0,0,-7,7,58,10,10,0,124,746,990,967.4,22.6,0.351,0.247,0.0109,0.598,0.0264,3,0.243,0.841,0.0372,21.8,0.956,0.98,0.937,45.5,44.6,134,3210
2018-08-09,2017,11,45,221,851.78,0.42,1,Wet,58,10,10,7,117,202,0.24,649.8,0.76,649.8,0,0,0,0,-7,7,58,10,10,0,124,728,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0253,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,131,3130
2018-08-10,2017,11,45,222,834.24,0.42,1,Wet,58,10,10,7,117,202,0.24,632.2,0.76,632.2,0,0,0,0,-7,7,58,10,10,0,124,710,990,967.2,22.8,0.33,0.223,0.00981,0.553,0.0243,3,0.227,0.78,0.0343,22,0.955,0.98,0.936,43.4,42.5,128,3060
2018-08-11,2017,11,45,223,821.24,0.43,1,Wet,58,10,10,7,117,202,0.25,619.2,0.75,619.2,0,0,0,0,-7,7,58,10,10,0,124,697,990,967.2,22.8,0.323,0.215,0.00941,0.537,0.0236,3,0.221,0.759,0.0332,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2018-08-12,2017,11,46,224,808.89,0.43,1,Wet,58,10,10,7,117,202,0.25,606.9,0.75,606.9,0,0,0,0,-7,7,58,10,10,0,124,685,990,967.1,22.9,0.316,0.206,0.00903,0.522,0.0228,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41.1,123,2960
2018-08-13,2017,11,46,225,797.29,0.44,1,Wet,58,10,10,7,117,202,0.25,595.3,0.75,595.3,0,0,0,0,-7,7,58,10,10,0,124,673,990,967.1,22.9,0.309,0.199,0.00867,0.508,0.0222,3,0.21,0.718,0.0313,22.2,0.954,0.979,0.933,41.2,40.3,121,2900
2018-08-14,2017,11,46,226,786.62,0.44,1,Wet,58,10,10,7,117,202,0.26,584.6,0.74,584.6,0,0,0,0,-7,7,58,10,10,0,124,663,990,967,23,0.303,0.192,0.00834,0.495,0.0215,3,0.206,0.7,0.0305,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2018-08-15,2017,11,46,227,777.21,0.45,1,Wet,58,10,10,7,117,202,0.26,575.2,0.74,575.2,0,0,0,0,-7,7,58,10,10,0,124,653,990,967,23,0.298,0.185,0.00806,0.483,0.021,3,0.201,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,39,117,2810
2018-08-16,2017,11,46,228,770.31,0.45,1,Wet,58,10,10,7,117,202,0.26,568.3,0.74,568.3,0,0,0,0,-7,7,58,10,10,0,124,646,990,967,23,0.294,0.181,0.00785,0.474,0.0206,3,0.198,0.673,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,116,2770
2018-08-17,2017,11,46,229,756.37,0.45,1,Wet,58,10,10,7,117,202,0.27,554.4,0.73,554.4,0,0,0,0,-7,7,58,10,10,0,124,632,990,966.9,23.1,0.286,0.171,0.00742,0.457,0.0198,3,0.192,0.649,0.0281,22.4,0.951,0.973,0.925,38.6,37.6,113,2710
2018-08-18,2017,11,46,230,742.42,0.46,1,Wet,58,10,10,7,117,202,0.27,540.4,0.73,540.4,0,0,0,0,-7,7,58,10,10,0,124,618,990,966.9,23.1,0.278,0.162,0.007,0.44,0.019,3,0.186,0.626,0.027,22.5,0.95,0.971,0.923,37.8,36.7,110,2640
2018-08-19,2017,11,47,231,728.48,0.46,1,Wet,58,10,10,7,117,202,0.28,526.5,0.72,526.5,0,0,0,0,-7,7,58,10,10,0,124,604,990,966.8,23.2,0.27,0.153,0.00659,0.423,0.0182,3,0.179,0.602,0.026,22.6,0.949,0.97,0.92,36.9,35.8,107,2580
2018-08-20,2017,11,47,232,716.17,0.47,1,Wet,58,10,10,7,117,202,0.28,514.2,0.72,514.2,0,0,0,0,-7,7,58,10,10,0,124,592,990,966.8,23.2,0.263,0.144,0.00622,0.408,0.0175,3,0.174,0.581,0.025,22.7,0.948,0.97,0.919,36.1,35,105,2520
2018-08-21,2017,11,47,233,703.32,0.47,1,Wet,58,10,10,7,117,202,0.29,501.3,0.71,501.3,0,0,0,0,-7,7,58,10,10,0,124,579,990,966.7,23.3,0.256,0.136,0.00584,0.392,0.0168,3,0.168,0.56,0.024,22.7,0.946,0.97,0.918,35.2,34.2,103,2460
2018-08-22,2017,11,47,234,691.02,0.48,1,Wet,58,10,10,7,117,202,0.29,489,0.71,489,0,0,0,0,-7,7,58,10,10,0,124,567,990,966.7,23.3,0.249,0.13,0.00556,0.379,0.0162,2,0.273,0.651,0.0279,22.7,0.956,0.98,0.937,52,48.2,96.4,2310
2018-08-23,2017,11,47,235,679.81,0.48,1,Wet,58,10,10,7,117,202,0.3,477.8,0.7,477.8,0,0,0,0,-7,7,58,10,10,0,124,556,990,966.6,23.4,0.242,0.125,0.00533,0.367,0.0157,2,0.265,0.632,0.027,22.7,0.957,0.98,0.937,51,48.2,96.4,2310
2018-08-24,2017,11,47,236,668.05,0.49,1,Wet,58,10,10,7,117,202,0.3,466.1,0.7,466.1,0,0,0,0,-7,7,58,10,10,0,124,544,990,966.6,23.4,0.236,0.119,0.00508,0.355,0.0151,2,0.257,0.612,0.0261,22.8,0.957,0.98,0.938,49.9,48.2,96.4,2310
2018-08-25,2017,11,47,237,657.93,0.49,1,Wet,58,10,10,7,117,202,0.31,455.9,0.69,455.9,0,0,0,0,-7,7,58,10,10,0,124,534,990,966.5,23.5,0.23,0.114,0.00487,0.344,0.0147,2,0.25,0.594,0.0253,22.9,0.958,0.98,0.938,49,48,96,2300
2018-08-26,2017,11,48,238,647.27,0.49,1,Wet,58,10,10,7,117,202,0.31,445.3,0.69,445.3,0,0,0,0,-7,7,58,10,10,0,124,523,990,966.5,23.5,0.224,0.109,0.00464,0.333,0.0142,2,0.243,0.576,0.0245,22.9,0.958,0.98,0.939,48,47,94,2260
2018-08-27,2017,11,48,239,636.6,0.5,1,Wet,58,10,10,7,117,202,0.32,434.6,0.68,434.6,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.104,0.00442,0.322,0.0137,2,0.236,0.558,0.0237,23,0.957,0.98,0.938,46.9,46,91.9,2210
2018-08-28,2017,11,48,240,627.58,0.5,1,Wet,58,10,10,7,117,202,0.32,425.6,0.68,425.6,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.213,0.0999,0.00423,0.313,0.0133,2,0.23,0.543,0.023,23,0.956,0.98,0.937,46,45.1,90.2,2160
2018-08-29,2017,11,48,241,618.01,0.51,1,Wet,58,10,10,7,117,202,0.33,416,0.67,416,0,0,0,0,-7,7,58,10,10,0,124,494,990,966.4,23.6,0.21,0.0954,0.00404,0.305,0.0129,2,0.223,0.529,0.0224,23.1,0.956,0.98,0.937,45,44.1,88.3,2120
2018-08-30,2017,11,48,242,608.99,0.51,1,Wet,58,10,10,7,117,202,0.33,407,0.67,407,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0911,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.1,43.2,86.5,2080
2018-08-31,2017,11,48,243,601.06,0.51,1,Wet,58,10,10,7,117,202,0.34,399.1,0.66,399.1,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0874,0.00369,0.291,0.0123,2,0.212,0.503,0.0212,23.2,0.955,0.98,0.936,43.3,42.5,84.9,2040
2018-09-01,2017,12,48,244,592.58,0.52,1,Wet,48,8,7,4,79,146,0.25,446.6,0.75,446.6,0,0,0,0,-4,4,48,8,7,0,83,510,990,966.3,23.7,0.216,0.11,0.00463,0.326,0.0137,2,0.244,0.57,0.024,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2290
2018-09-02,2017,12,49,245,583.01,0.52,1,Wet,48,8,7,4,79,146,0.25,437,0.75,437,0,0,0,0,-4,4,48,8,7,0,83,500,990,966.2,23.8,0.212,0.105,0.00443,0.317,0.0133,2,0.237,0.555,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.4,2240
2018-09-03,2017,12,49,246,575.08,0.53,1,Wet,48,8,7,4,79,146,0.25,429.1,0.75,429.1,0,0,0,0,-4,4,48,8,7,0,83,492,990,966.2,23.8,0.209,0.102,0.00426,0.311,0.013,2,0.232,0.543,0.0228,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2018-09-04,2017,12,49,247,566.6,0.53,1,Wet,48,8,7,4,79,146,0.26,420.6,0.74,420.6,0,0,0,0,-4,4,48,8,7,0,83,484,990,966.1,23.9,0.206,0.0975,0.00409,0.304,0.0127,2,0.226,0.53,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
2018-09-05,2017,12,49,248,559.77,0.53,1,Wet,48,8,7,4,79,146,0.26,413.8,0.74,413.8,0,0,0,0,-4,4,48,8,7,0,83,477,990,966.1,23.9,0.204,0.0943,0.00395,0.298,0.0125,2,0.222,0.52,0.0218,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2018-09-06,2017,12,49,249,552.39,0.54,1,Wet,48,8,7,4,79,146,0.26,406.4,0.74,406.4,0,0,0,0,-4,4,48,8,7,0,83,469,990,966.1,23.9,0.201,0.0908,0.0038,0.292,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.3,2100
2018-09-07,2017,12,49,250,546.64,0.54,1,Wet,48,8,7,4,79,146,0.27,400.6,0.73,400.6,0,0,0,0,-4,4,48,8,7,0,83,464,990,966.1,23.9,0.199,0.0881,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2018-09-08,2017,12,49,251,540.35,0.55,1,Wet,48,8,7,4,79,146,0.27,394.4,0.73,394.4,0,0,0,0,-4,4,48,8,7,0,83,457,990,966,24,0.197,0.0851,0.00355,0.282,0.0118,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
2018-09-09,2017,12,50,252,535.71,0.55,1,Wet,48,8,7,4,79,146,0.27,389.7,0.73,389.7,0,0,0,0,-4,4,48,8,7,0,83,453,990,966,24,0.195,0.0829,0.00346,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,42.8,42,84,2010
2018-09-10,2017,12,50,253,530.51,0.55,1,Wet,48,8,7,4,79,146,0.28,384.5,0.72,384.5,0,0,0,0,-4,4,48,8,7,0,83,448,990,966,24,0.193,0.0805,0.00335,0.274,0.0114,2,0.202,0.476,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.9,1990
2018-09-11,2017,12,50,254,525.86,0.55,1,Wet,48,8,7,4,79,146,0.28,379.9,0.72,379.9,0,0,0,0,-4,4,48,8,7,0,83,443,990,966,24,0.192,0.0783,0.00326,0.27,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,41.8,41,81.9,1970
2018-09-12,2017,12,50,255,522.31,0.56,1,Wet,48,8,7,4,79,146,0.28,376.3,0.72,376.3,0,0,0,0,-4,4,48,8,7,0,83,439,990,966,24,0.191,0.0766,0.00319,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
2018-09-13,2017,12,50,256,518.21,0.56,1,Wet,48,8,7,4,79,146,0.28,372.2,0.72,372.2,0,0,0,0,-4,4,48,8,7,0,83,435,990,965.9,24.1,0.189,0.0747,0.0031,0.264,0.011,2,0.194,0.458,0.019,23.6,0.951,0.978,0.931,41,40.1,80.2,1920
2018-09-14,2017,12,50,257,514.65,0.56,1,Wet,48,8,7,4,79,146,0.28,368.6,0.72,368.6,0,0,0,0,-4,4,48,8,7,0,83,432,990,965.9,24.1,0.188,0.073,0.00303,0.261,0.0108,2,0.191,0.452,0.0188,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1910
2018-09-15,2017,12,50,258,510.55,0.56,1,Wet,48,8,7,4,79,146,0.29,364.6,0.71,364.6,0,0,0,0,-4,4,48,8,7,0,83,428,990,965.9,24.1,0.186,0.0711,0.00295,0.257,0.0107,2,0.189,0.446,0.0185,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
2018-09-16,2017,12,51,259,505.35,0.57,1,Wet,48,8,7,4,79,146,0.29,359.4,0.71,359.4,0,0,0,0,-4,4,48,8,7,0,83,422,990,965.9,24.1,0.185,0.0686,0.00284,0.253,0.0105,2,0.185,0.438,0.0182,23.7,0.95,0.975,0.926,39.6,38.7,77.3,1860
2018-09-17,2017,12,51,260,500.71,0.57,1,Wet,48,8,7,4,79,146,0.29,354.7,0.71,354.7,0,0,0,0,-4,4,48,8,7,0,83,418,990,965.9,24.1,0.183,0.0664,0.00275,0.249,0.0103,2,0.182,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.1,76.3,1830
2018-09-18,2017,12,51,261,496.06,0.57,1,Wet,48,8,7,4,79,146,0.29,350.1,0.71,350.1,0,0,0,0,-4,4,48,8,7,0,83,413,990,965.8,24.2,0.181,0.0642,0.00266,0.246,0.0102,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.6,75.2,1810
2018-09-19,2017,12,51,262,490.86,0.57,1,Wet,48,8,7,4,79,146,0.3,344.9,0.7,344.9,0,0,0,0,-4,4,48,8,7,0,83,408,990,965.8,24.2,0.179,0.0618,0.00255,0.241,0.00997,2,0.175,0.417,0.0172,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2018-09-20,2017,12,51,263,485.67,0.58,1,Wet,48,8,7,4,79,146,0.3,339.7,0.7,339.7,0,0,0,0,-4,4,48,8,7,0,83,403,990,965.8,24.2,0.178,0.0593,0.00245,0.237,0.00979,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.919,37.5,36.4,72.9,1750
2018-09-21,2017,12,51,264,480.47,0.58,1,Wet,48,8,7,4,79,146,0.3,334.5,0.7,334.5,0,0,0,0,-4,4,48,8,7,0,83,397,990,965.8,24.2,0.176,0.0569,0.00235,0.233,0.0096,2,0.168,0.401,0.0165,23.8,0.946,0.97,0.918,37,35.9,71.8,1720
2018-09-22,2017,12,51,265,475.28,0.58,1,Wet,48,8,7,4,79,146,0.31,329.3,0.69,329.3,0,0,0,0,-4,4,48,8,7,0,83,392,990,965.7,24.3,0.174,0.0544,0.00224,0.228,0.00941,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2018-09-23,2017,12,52,266,468.99,0.59,1,Wet,48,8,7,4,79,146,0.31,323,0.69,323,0,0,0,0,-4,4,48,8,7,0,83,386,990,965.7,24.3,0.172,0.0515,0.00212,0.223,0.00919,2,0.161,0.384,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.4,1660
2018-09-24,2017,12,52,267,463.24,0.59,1,Wet,48,8,7,4,79,146,0.32,317.2,0.69,317.2,0,0,0,0,-4,4,48,8,7,0,83,380,990,965.7,24.3,0.17,0.0487,0.002,0.218,0.00898,2,0.157,0.375,0.0154,23.9,0.944,0.97,0.915,35.1,34.1,68.2,1640
2018-09-25,2017,12,52,268,457.5,0.6,1,Wet,48,8,7,4,79,146,0.32,311.5,0.68,311.5,0,0,0,0,-4,4,48,8,7,0,83,375,990,965.7,24.3,0.168,0.046,0.00189,0.214,0.00878,2,0.153,0.366,0.0151,24,0.943,0.97,0.914,34.5,33.5,67,1610
2018-09-26,2017,12,52,269,451.76,0.6,1,Wet,48,8,7,4,79,146,0.32,305.8,0.68,305.8,0,0,0,0,-4,4,48,8,7,0,83,369,990,965.6,24.4,0.166,0.0433,0.00178,0.209,0.00858,2,0.149,0.358,0.0147,24,0.942,0.97,0.913,33.9,32.9,65.8,1580
2018-09-27,2017,12,52,270,446.02,0.61,1,Wet,48,8,7,4,79,146,0.33,300,0.67,300,0,0,0,0,-4,4,48,8,7,0,83,363,990,965.6,24.4,0.164,0.0406,0.00166,0.204,0.00837,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2018-09-28,2017,12,52,271,440.28,0.61,1,Wet,48,8,7,4,79,146,0.33,294.3,0.67,294.3,0,0,0,0,-4,4,48,8,7,0,83,357,990,965.6,24.4,0.162,0.0379,0.00155,0.2,0.00817,2,0.141,0.341,0.014,24.1,0.94,0.97,0.911,32.6,31.7,63.3,1520
2018-09-29,2017,12,52,272,435.63,0.61,1,Wet,48,8,7,4,79,146,0.34,289.6,0.67,289.6,0,0,0,0,-4,4,48,8,7,0,83,353,990,965.6,24.4,0.16,0.0357,0.00146,0.196,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.91,32.1,31.2,62.3,1500
2018-09-30,2017,12,53,273,429.34,0.62,1,Wet,48,8,7,4,79,146,0.34,283.3,0.66,283.3,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0327,0.00134,0.191,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2018-10-01,2018,1,1,274,423.6,0.62,1,Wet,44,7,6,3,60,120,0.28,303.6,0.72,303.6,0,0,0,0,-3,3,44,7,6,0,63,361,990,965.5,24.5,0.163,0.0423,0.00173,0.205,0.00837,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2018-10-02,2018,1,1,275,417.85,0.63,1,Wet,44,7,6,3,60,120,0.29,297.9,0.71,297.9,0,0,0,0,-3,3,44,7,6,0,63,355,990,965.5,24.5,0.161,0.0396,0.00161,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
2018-10-03,2018,1,1,276,412.11,0.63,1,Wet,44,7,6,3,60,120,0.29,292.1,0.71,292.1,0,0,0,0,-3,3,44,7,6,0,63,349,990,965.5,24.5,0.159,0.0369,0.0015,0.196,0.00797,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2018-10-04,2018,1,1,277,406.37,0.64,1,Wet,44,7,6,3,60,120,0.29,286.4,0.7,286.4,0,0,0,0,-3,3,44,7,6,0,63,343,990,965.4,24.6,0.157,0.0342,0.00139,0.191,0.00777,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.909,31.9,31,61.9,1490
2018-10-05,2018,1,1,278,401.72,0.64,1,Wet,44,7,6,3,60,120,0.3,281.7,0.7,281.7,0,0,0,0,-3,3,44,7,6,0,63,339,990,965.4,24.6,0.155,0.032,0.0013,0.187,0.00761,2,0.133,0.32,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
2018-10-06,2018,1,1,279,396.53,0.65,1,Wet,44,7,6,3,60,120,0.3,276.5,0.7,276.5,0,0,0,0,-3,3,44,7,6,0,63,334,990,965.4,24.6,0.153,0.0295,0.0012,0.183,0.00742,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
2018-10-07,2018,1,1,280,391.33,0.65,1,Wet,44,7,6,3,60,120,0.31,271.3,0.69,271.3,0,0,0,0,-3,3,44,7,6,0,63,328,990,965.4,24.6,0.151,0.0271,0.0011,0.178,0.00724,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.3,58.7,1410
2018-10-08,2018,1,2,281,386.14,0.65,1,Wet,44,7,6,3,60,120,0.31,266.1,0.69,266.1,0,0,0,0,-3,3,44,7,6,0,63,323,990,965.3,24.7,0.15,0.0246,0.000998,0.174,0.00706,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2018-10-09,2018,1,2,282,380.94,0.66,1,Wet,44,7,6,3,60,120,0.32,260.9,0.69,260.9,0,0,0,0,-3,3,44,7,6,0,63,318,990,965.3,24.7,0.148,0.0222,0.000897,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
2018-10-10,2018,1,2,283,375.74,0.66,1,Wet,44,7,6,3,60,120,0.32,255.7,0.68,255.7,0,0,0,0,-3,3,44,7,6,0,63,313,990,965.3,24.7,0.146,0.0197,0.000797,0.166,0.0067,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2018-10-11,2018,1,2,284,371.1,0.67,1,Wet,44,7,6,3,60,120,0.32,251.1,0.68,251.1,0,0,0,0,-3,3,44,7,6,0,63,308,990,965.3,24.7,0.144,0.0175,0.000708,0.162,0.00654,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28,27.2,54.4,1300
2018-10-12,2018,1,2,285,366.45,0.67,1,Wet,44,7,6,3,60,120,0.33,246.4,0.67,246.4,0,0,0,0,-3,3,44,7,6,0,63,303,990,965.2,24.8,0.143,0.0167,0.000674,0.159,0.00643,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2018-10-13,2018,1,2,286,361.8,0.68,1,Wet,44,7,6,3,60,120,0.33,241.8,0.67,241.8,0,0,0,0,-3,3,44,7,6,0,63,299,990,965.2,24.8,0.141,0.0163,0.000658,0.157,0.00634,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.1,52.3,1260
2018-10-14,2018,1,2,287,357.15,0.68,1,Wet,44,7,6,3,60,120,0.34,237.2,0.66,237.2,0,0,0,0,-3,3,44,7,6,0,63,294,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00626,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
