date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-10-15,2018,1,3,288,354.69,0.69,1,Wet,44,7,6,3,60,120,0.34,234.7,0.66,234.7,0,0,0,0,-3,3,44,7,6,0,63,292,990,965.2,24.8,0.138,0.0157,0.000632,0.154,0.00621,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.1,25.4,50.7,1220
2018-10-16,2018,1,3,289,351.68,0.69,1,Wet,44,7,6,3,60,120,0.34,231.7,0.66,231.7,0,0,0,0,-3,3,44,7,6,0,63,289,990,965.2,24.8,0.137,0.0154,0.000622,0.153,0.00615,2,0.0989,0.252,0.0101,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
2018-10-17,2018,1,3,290,346.49,0.69,1,Wet,44,7,6,3,60,120,0.35,226.5,0.65,226.5,0,0,0,0,-3,3,44,7,6,0,63,283,990,965.1,24.9,0.136,0.015,0.000603,0.151,0.00606,1,0.248,0.399,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2018-10-18,2018,1,3,291,342.93,0.7,1,Wet,44,7,6,3,60,120,0.35,222.9,0.65,222.9,0,0,0,0,-3,3,44,7,6,0,63,280,990,965.1,24.9,0.134,0.0147,0.000591,0.149,0.00599,1,0.243,0.392,0.0158,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2018-10-19,2018,1,3,292,338.83,0.7,1,Wet,44,7,6,3,60,120,0.35,218.8,0.65,218.8,0,0,0,0,-3,3,44,7,6,0,63,276,990,965.1,24.9,0.133,0.0144,0.000576,0.147,0.00591,1,0.238,0.385,0.0155,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-10-20,2018,1,3,293,334.73,0.71,1,Wet,44,7,6,3,60,120,0.36,214.7,0.64,214.7,0,0,0,0,-3,3,44,7,6,0,63,272,990,965.1,24.9,0.131,0.014,0.000562,0.145,0.00583,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2018-10-21,2018,1,3,294,330.63,0.71,1,Wet,44,7,6,3,60,120,0.36,210.6,0.64,210.6,0,0,0,0,-3,3,44,7,6,0,63,268,990,965.1,24.9,0.13,0.0137,0.000547,0.144,0.00576,1,0.227,0.37,0.0149,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2018-10-22,2018,1,4,295,326.53,0.72,1,Wet,44,7,6,3,60,120,0.37,206.5,0.63,206.5,0,0,0,0,-3,3,44,7,6,0,63,264,990,965,25,0.129,0.0133,0.000533,0.142,0.00568,1,0.221,0.363,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2018-10-23,2018,1,4,296,322.97,0.72,1,Wet,44,7,6,3,60,120,0.37,203,0.63,203,0,0,0,0,-3,3,44,7,6,0,63,260,990,965,25,0.127,0.013,0.00052,0.14,0.00561,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2018-10-24,2018,1,4,297,319.42,0.73,1,Wet,44,7,6,3,60,120,0.38,199.4,0.62,199.4,0,0,0,0,-3,3,44,7,6,0,63,256,990,965,25,0.126,0.0127,0.000508,0.139,0.00555,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46,45.1,45.1,1080
2018-10-25,2018,1,4,298,315.86,0.73,1,Wet,44,7,6,3,60,120,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,44,7,6,0,63,253,990,965,25,0.125,0.0124,0.000496,0.137,0.00548,1,0.207,0.344,0.0138,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2018-10-26,2018,1,4,299,312.31,0.74,1,Wet,44,7,6,3,60,120,0.38,192.3,0.62,192.3,0,0,0,0,-3,3,44,7,6,0,63,249,990,965,25,0.124,0.0121,0.000483,0.136,0.00542,1,0.202,0.338,0.0135,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-10-27,2018,1,4,300,308.75,0.75,1,Wet,44,7,6,3,60,120,0.39,188.8,0.61,188.8,0,0,0,0,-3,3,44,7,6,0,63,246,990,964.9,25.1,0.122,0.0118,0.000471,0.134,0.00535,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2018-10-28,2018,1,4,301,305.2,0.75,1,Wet,44,7,6,3,60,120,0.39,185.2,0.61,185.2,0,0,0,0,-3,3,44,7,6,0,63,242,990,964.9,25.1,0.121,0.0115,0.000458,0.133,0.00528,1,0.193,0.325,0.013,24.7,0.95,0.98,0.931,42.7,41.9,41.9,1000
2018-10-29,2018,1,5,302,301.64,0.76,1,Wet,44,7,6,3,60,120,0.4,181.6,0.6,181.6,0,0,0,0,-3,3,44,7,6,0,63,239,990,964.9,25.1,0.12,0.0112,0.000446,0.131,0.00522,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,41.9,41,41,985
2018-10-30,2018,1,5,303,298.09,0.76,1,Wet,44,7,6,3,60,120,0.4,178.1,0.6,178.1,0,0,0,0,-3,3,44,7,6,0,63,235,990,964.9,25.1,0.119,0.0109,0.000434,0.129,0.00515,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
2018-10-31,2018,1,5,304,294.53,0.77,1,Wet,44,7,6,3,60,120,0.41,174.5,0.59,174.5,0,0,0,0,-3,3,44,7,6,0,63,232,990,964.9,25.1,0.117,0.0106,0.000421,0.128,0.00509,1,0.178,0.306,0.0122,24.8,0.947,0.976,0.925,40.2,39.3,39.3,943
2018-11-01,2018,2,5,305,292.07,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,186.1,0.64,186.1,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0116,0.00046,0.13,0.00519,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
2018-11-02,2018,2,5,306,291.8,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,185.8,0.64,185.8,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00518,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2018-11-03,2018,2,5,307,292.07,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,186.1,0.64,186.1,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0116,0.00046,0.13,0.00519,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
2018-11-04,2018,2,5,308,293.99,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,188,0.64,188,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.12,0.0117,0.000467,0.131,0.00522,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2018-11-05,2018,2,6,309,294.26,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,188.3,0.64,188.3,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.12,0.0118,0.000468,0.131,0.00523,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2018-11-06,2018,2,6,310,296.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2018-11-07,2018,2,6,311,295.35,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,189.3,0.64,189.3,0,0,0,0,-3,3,40,6,4,0,56,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00525,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2018-11-08,2018,2,6,312,296.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2018-11-09,2018,2,6,313,298.09,0.76,2,Mod_Wet,40,6,4,3,53,106,0.36,192.1,0.64,192.1,0,0,0,0,-3,3,40,6,4,0,56,242,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.0053,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
2018-11-10,2018,2,6,314,296.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2018-11-11,2018,2,6,315,293.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,187.2,0.64,187.2,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0117,0.000464,0.131,0.00521,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2018-11-12,2018,2,7,316,292.35,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,186.3,0.64,186.3,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00519,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-11-13,2018,2,7,317,292.62,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,186.6,0.64,186.6,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.0052,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2018-11-14,2018,2,7,318,290.71,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,184.7,0.64,184.7,0,0,0,0,-3,3,40,6,4,0,56,235,990,964.9,25.1,0.118,0.0115,0.000456,0.13,0.00516,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2018-11-15,2018,2,7,319,287.7,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.7,0.63,181.7,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000445,0.129,0.00511,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2018-11-16,2018,2,7,320,284.69,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,178.7,0.63,178.7,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.0109,0.000435,0.127,0.00505,1,0.184,0.311,0.0124,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2018-11-17,2018,2,7,321,285.51,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,179.5,0.63,179.5,0,0,0,0,-3,3,40,6,4,0,56,230,990,964.8,25.2,0.117,0.011,0.000438,0.128,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2018-11-18,2018,2,7,322,285.78,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,179.8,0.63,179.8,0,0,0,0,-3,3,40,6,4,0,56,230,990,964.8,25.2,0.117,0.011,0.000439,0.128,0.00507,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2018-11-19,2018,2,8,323,282.78,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,176.8,0.63,176.8,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.116,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.927,40.8,39.9,39.9,958
2018-11-20,2018,2,8,324,281.41,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,175.4,0.62,175.4,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00499,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2018-11-21,2018,2,8,325,280.59,0.8,3,Normal,36,5,3,2,47,93,0.33,187.6,0.67,187.6,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00512,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2018-11-22,2018,2,8,326,279.77,0.8,3,Normal,36,5,3,2,47,93,0.33,186.8,0.67,186.8,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000462,0.129,0.00511,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2018-11-23,2018,2,8,327,279.49,0.8,3,Normal,36,5,3,2,47,93,0.33,186.5,0.67,186.5,0,0,0,0,-2,2,36,5,3,0,49,230,990,964.8,25.2,0.117,0.0116,0.000461,0.128,0.0051,1,0.194,0.323,0.0128,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
2018-11-24,2018,2,8,328,280.86,0.8,3,Normal,36,5,3,2,47,93,0.33,187.9,0.67,187.9,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00513,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2018-11-25,2018,2,8,329,281.68,0.8,3,Normal,36,5,3,2,47,93,0.33,188.7,0.67,188.7,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.000468,0.129,0.00514,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
2018-11-26,2018,2,9,330,282.5,0.8,3,Normal,36,5,3,2,47,93,0.33,189.5,0.67,189.5,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000471,0.13,0.00516,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2018-11-27,2018,2,9,331,284.42,0.79,3,Normal,36,5,3,2,47,93,0.33,191.4,0.67,191.4,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00519,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-11-28,2018,2,9,332,285.78,0.79,3,Normal,36,5,3,2,47,93,0.33,192.8,0.68,192.8,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0121,0.000482,0.131,0.00522,1,0.203,0.334,0.0133,24.8,0.952,0.98,0.933,44.7,43.8,43.8,1050
2018-11-29,2018,2,9,333,286.06,0.79,3,Normal,36,5,3,2,47,93,0.33,193.1,0.68,193.1,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0122,0.000483,0.131,0.00522,1,0.203,0.334,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-11-30,2018,2,9,334,285.78,0.79,3,Normal,36,5,3,2,47,93,0.33,192.8,0.68,192.8,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0121,0.000482,0.131,0.00522,1,0.203,0.334,0.0133,24.8,0.952,0.98,0.933,44.7,43.8,43.8,1050
2018-12-01,2018,3,9,335,287.15,0.79,3,Normal,38,5,4,3,54,104,0.36,183.2,0.64,183.2,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.00045,0.128,0.00509,1,0.19,0.318,0.0126,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2018-12-02,2018,3,9,336,287.97,0.79,3,Normal,38,5,4,3,54,104,0.36,184,0.64,184,0,0,0,0,-3,3,38,5,4,0,57,231,990,964.9,25.1,0.117,0.0114,0.000453,0.128,0.00511,1,0.191,0.319,0.0127,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2018-12-03,2018,3,10,337,288.79,0.78,3,Normal,38,5,4,3,54,104,0.36,184.8,0.64,184.8,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000456,0.129,0.00512,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2018-12-04,2018,3,10,338,291.25,0.78,3,Normal,38,5,4,3,54,104,0.36,187.3,0.64,187.3,0,0,0,0,-3,3,38,5,4,0,57,234,990,964.9,25.1,0.118,0.0117,0.000464,0.13,0.00517,1,0.195,0.325,0.0129,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2018-12-05,2018,3,10,339,293.17,0.77,3,Normal,38,5,4,3,54,104,0.35,189.2,0.65,189.2,0,0,0,0,-3,3,38,5,4,0,57,236,990,964.9,25.1,0.119,0.0118,0.000471,0.131,0.0052,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2018-12-06,2018,3,10,340,295.08,0.77,3,Normal,38,5,4,3,54,104,0.35,191.1,0.65,191.1,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00524,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2018-12-07,2018,3,10,341,298.09,0.76,3,Normal,38,5,4,3,54,104,0.35,194.1,0.65,194.1,0,0,0,0,-3,3,38,5,4,0,57,241,990,964.9,25.1,0.121,0.0122,0.000488,0.133,0.00529,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2018-12-08,2018,3,10,342,301.1,0.76,3,Normal,38,5,4,3,54,104,0.34,197.1,0.66,197.1,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.122,0.0125,0.000498,0.134,0.00535,1,0.209,0.343,0.0137,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
2018-12-09,2018,3,10,343,301.92,0.76,3,Normal,38,5,4,3,54,104,0.34,197.9,0.66,197.9,0,0,0,0,-3,3,38,5,4,0,57,245,990,964.9,25.1,0.122,0.0126,0.000501,0.135,0.00536,1,0.21,0.344,0.0137,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2018-12-10,2018,3,11,344,300,0.76,3,Normal,38,5,4,3,54,104,0.35,196,0.65,196,0,0,0,0,-3,3,38,5,4,0,57,243,990,964.9,25.1,0.121,0.0124,0.000494,0.134,0.00533,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.4,44.5,44.5,1070
2018-12-11,2018,3,11,345,298.09,0.76,4,Mod_Dry,31,5,3,2,36,77,0.26,221.1,0.74,221.1,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00565,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2018-12-12,2018,3,11,346,296.72,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,219.7,0.74,219.7,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00563,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2018-12-13,2018,3,11,347,293.71,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-12-14,2018,3,11,348,292.35,0.78,4,Mod_Dry,31,5,3,2,36,77,0.26,215.3,0.74,215.3,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00555,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2018-12-15,2018,3,11,349,292.62,0.78,4,Mod_Dry,31,5,3,2,36,77,0.26,215.6,0.74,215.6,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00555,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2018-12-16,2018,3,11,350,293.44,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,216.4,0.74,216.4,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2018-12-17,2018,3,12,351,292.07,0.78,4,Mod_Dry,31,5,3,2,36,77,0.26,215.1,0.74,215.1,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00554,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2018-12-18,2018,3,12,352,290.71,0.78,4,Mod_Dry,31,5,3,2,36,77,0.27,213.7,0.73,213.7,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2018-12-19,2018,3,12,353,289.34,0.78,4,Mod_Dry,31,5,3,2,36,77,0.27,212.3,0.73,212.3,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000549,0.138,0.00549,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2018-12-20,2018,3,12,354,291.25,0.78,4,Mod_Dry,31,5,3,2,36,77,0.26,214.3,0.74,214.3,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.014,0.000555,0.139,0.00553,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2018-12-21,2018,3,12,355,292.62,0.78,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2018-12-22,2018,3,12,356,291.8,0.78,5,Dry,26,4,3,2,24,59,0.2,232.8,0.8,232.8,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.245,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2018-12-23,2018,3,12,357,293.71,0.77,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2018-12-24,2018,3,13,358,293.44,0.77,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2018-12-25,2018,3,13,359,293.17,0.77,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2018-12-26,2018,3,13,360,296.17,0.77,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2018-12-27,2018,3,13,361,296.99,0.77,5,Dry,26,4,3,2,24,59,0.2,238,0.8,238,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.8,26,52.1,1250
2018-12-28,2018,3,13,362,297.81,0.76,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2018-12-29,2018,3,13,363,300.82,0.76,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2018-12-30,2018,3,13,364,303.28,0.76,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2018-12-31,2018,3,14,365,304.65,0.75,5,Dry,26,4,3,2,24,59,0.19,245.7,0.81,245.7,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000663,0.151,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2019-01-01,2018,4,14,1,304.38,0.75,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2019-01-02,2018,4,14,2,304.1,0.75,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-03,2018,4,14,3,307.11,0.75,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.101,0.248,0.00988,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2019-01-04,2018,4,14,4,309.57,0.74,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2019-01-05,2018,4,14,5,312.03,0.74,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2019-01-06,2018,4,14,6,313.4,0.74,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2019-01-07,2018,4,15,7,314.77,0.74,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2019-01-08,2018,4,15,8,317.23,0.73,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2019-01-09,2018,4,15,9,318.05,0.73,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2019-01-10,2018,4,15,10,316.68,0.73,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2019-01-11,2018,4,15,11,316.96,0.73,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2019-01-12,2018,4,15,12,322.15,0.73,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2019-01-13,2018,4,15,13,326.8,0.72,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000753,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2019-01-14,2018,4,16,14,331.45,0.71,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2019-01-15,2018,4,16,15,334.46,0.71,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2019-01-16,2018,4,16,16,335.28,0.71,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000915,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2019-01-17,2018,4,16,17,338.83,0.7,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000983,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2019-01-18,2018,4,16,18,344.03,0.7,5,Dry,29,5,4,2,33,73,0.21,271,0.79,271,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0269,0.00108,0.172,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2019-01-19,2018,4,16,19,346.49,0.69,5,Dry,29,5,4,2,33,73,0.21,273.5,0.79,273.5,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2019-01-20,2018,4,16,20,352.78,0.69,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2019-01-21,2018,4,17,21,362.35,0.68,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2019-01-22,2018,4,17,22,371.92,0.67,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2019-01-23,2018,4,17,23,380.39,0.66,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2019-01-24,2018,4,17,24,389.42,0.65,5,Dry,29,5,4,2,33,73,0.19,316.4,0.81,316.4,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2019-01-25,2018,4,17,25,399.53,0.64,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2019-01-26,2018,4,17,26,411.29,0.63,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2019-01-27,2018,4,17,27,425.24,0.62,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2019-01-28,2018,4,18,28,442.46,0.61,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2019-01-29,2018,4,18,29,461.88,0.59,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.00339,0.269,0.011,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2019-01-30,2018,4,18,30,480.74,0.58,5,Dry,29,5,4,2,33,73,0.15,407.7,0.85,407.7,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0915,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2019-01-31,2018,4,18,31,497.42,0.57,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.2,2210
2019-02-01,2018,5,18,32,514.1,0.56,5,Dry,31,6,4,3,41,85,0.17,429.1,0.83,429.1,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2019-02-02,2018,5,18,33,534.06,0.55,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-02-03,2018,5,18,34,555.67,0.54,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.338,0.0142,2,0.26,0.599,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-02-04,2018,5,19,35,575.63,0.53,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2019-02-05,2018,5,19,36,597.23,0.52,5,Dry,31,6,4,3,41,85,0.14,512.2,0.86,512.2,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
2019-02-06,2018,5,19,37,617.19,0.51,5,Dry,31,6,4,3,41,85,0.14,532.2,0.86,532.2,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00662,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
2019-02-07,2018,5,19,38,634.96,0.5,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2019-02-08,2018,5,19,39,650.55,0.49,5,Dry,31,6,4,3,41,85,0.13,565.5,0.87,565.5,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00761,0.45,0.0192,3,0.197,0.647,0.0275,22.9,0.952,0.976,0.93,40.2,39.3,118,2830
2019-02-09,2018,5,19,40,667.23,0.49,5,Dry,31,6,4,3,41,85,0.13,582.2,0.87,582.2,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2019-02-10,2018,5,19,41,687.74,0.48,5,Dry,31,6,4,3,41,85,0.12,602.7,0.88,602.7,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00872,0.496,0.0212,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2019-02-11,2018,5,20,42,708.24,0.47,5,Dry,31,6,4,3,41,85,0.12,623.2,0.88,623.2,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00934,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2019-02-12,2018,5,20,43,730.94,0.46,5,Dry,31,6,4,3,41,85,0.12,645.9,0.88,645.9,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.783,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2019-02-13,2018,5,20,44,754.18,0.46,5,Dry,31,6,4,3,41,85,0.11,669.2,0.89,669.2,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.578,0.025,3,0.244,0.822,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
2019-02-14,2018,5,20,45,773.72,0.45,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2019-02-15,2018,5,20,46,791.07,0.44,5,Dry,31,6,4,3,41,85,0.11,706.1,0.89,706.1,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.884,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2019-02-16,2018,5,20,47,812.34,0.43,5,Dry,31,6,4,3,41,85,0.1,727.3,0.9,727.3,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0126,0.65,0.0284,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2019-02-17,2018,5,20,48,836.14,0.42,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2019-02-18,2018,5,21,49,870.14,0.41,5,Dry,31,6,4,3,41,85,0.098,785.1,0.9,785.1,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.938,0.0415,21.7,0.953,0.976,0.93,39.8,38.8,155,3720
2019-02-19,2018,5,21,50,906.76,0.4,5,Dry,31,6,4,3,41,85,0.094,821.8,0.91,821.8,0,0,0,0,-3,3,31,6,4,0,44,863,990,967.5,22.5,0.445,0.337,0.015,0.781,0.0348,4,0.22,1,0.0446,21.5,0.954,0.979,0.934,41.3,40.4,162,3880
2019-02-20,2018,5,21,51,940.91,0.39,5,Dry,31,6,4,3,41,85,0.09,855.9,0.91,855.9,0,0,0,0,-3,3,31,6,4,0,44,897,990,967.7,22.3,0.476,0.353,0.0158,0.829,0.0371,4,0.231,1.06,0.0475,21.3,0.955,0.98,0.936,42.6,41.8,167,4010
2019-02-21,2018,5,21,52,976.57,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2019-02-22,2018,5,21,53,1013.6,0.38,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2019-02-23,2018,5,21,54,1046.7,0.37,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2019-02-24,2018,5,21,55,1075.4,0.37,4,Mod_Dry,36,6,5,4,54,105,0.098,970.4,0.9,970.4,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.586,0.409,0.0187,0.995,0.0455,4,0.27,1.26,0.0579,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
2019-02-25,2018,5,22,56,1099.3,0.36,4,Mod_Dry,36,6,5,4,54,105,0.096,994.3,0.9,994.3,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.612,0.42,0.0193,1.03,0.0474,4,0.278,1.31,0.0602,20.5,0.956,0.98,0.937,47.7,46.8,187,4490
2019-02-26,2018,5,22,57,1123.5,0.36,4,Mod_Dry,36,6,5,4,54,105,0.093,1019,0.91,1019,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.648,0.465,0.0214,1.11,0.0512,4,0.284,1.4,0.0643,20.3,0.956,0.98,0.936,48.5,47.5,190,4560
2019-02-27,2018,5,22,58,1148.2,0.35,4,Mod_Dry,36,6,5,4,54,105,0.091,1043,0.91,1043,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.684,0.52,0.024,1.2,0.0557,4,0.289,1.49,0.069,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
2019-02-28,2018,5,22,59,1173.2,0.35,4,Mod_Dry,36,6,5,4,54,105,0.089,1068,0.91,1068,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.4,21.6,0.721,0.576,0.0267,1.3,0.0602,4,0.294,1.59,0.0738,20,0.955,0.98,0.936,49.9,48.2,193,4630
2019-03-01,2018,6,22,60,1204.2,0.35,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.681,0.471,0.0219,1.15,0.0537,4,0.284,1.44,0.0669,20,0.955,0.98,0.936,47.9,46.9,188,4500
2019-03-02,2018,6,22,61,1235.6,0.34,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.727,0.541,0.0253,1.27,0.0594,4,0.291,1.56,0.073,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
2019-03-03,2018,6,22,62,1267.6,0.34,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2019-03-04,2018,6,23,63,1300,0.34,3,Normal,49,9,9,9,107,183,0.14,1117,0.86,1100,17,4,1,1,-8,19,53,10,10,1,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2019-03-05,2018,6,23,64,1332.8,0.33,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2019-03-06,2018,6,23,65,1360,0.33,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2019-03-07,2018,6,23,66,1387.4,0.33,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2019-03-08,2018,6,23,67,1402.8,0.32,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2019-03-09,2018,6,23,68,1418.2,0.32,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2019-03-10,2018,6,23,69,1427.5,0.32,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2019-03-11,2018,6,24,70,1436.8,0.32,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2019-03-12,2018,6,24,71,1446.2,0.32,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2019-03-13,2018,6,24,72,1449.3,0.31,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2019-03-14,2018,6,24,73,1446.2,0.32,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2019-03-15,2018,6,24,74,1443.1,0.32,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2019-03-16,2018,6,24,75,1440,0.32,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2019-03-17,2018,6,24,76,1436.8,0.32,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2019-03-18,2018,6,25,77,1433.7,0.32,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2019-03-19,2018,6,25,78,1430.6,0.32,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2019-03-20,2018,6,25,79,1421.3,0.32,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2019-03-21,2018,6,25,80,1412,0.32,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2019-03-22,2018,6,25,81,1408.9,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2019-03-23,2018,6,25,82,1405.8,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2019-03-24,2018,6,25,83,1402.8,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2019-03-25,2018,6,26,84,1399.7,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2019-03-26,2018,6,26,85,1402.8,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2019-03-27,2018,6,26,86,1405.8,0.32,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2019-03-28,2018,6,26,87,1415.1,0.32,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2019-03-29,2018,6,26,88,1430.6,0.32,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2019-03-30,2018,6,26,89,1446.2,0.32,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2019-03-31,2018,6,26,90,1468.1,0.31,4,Mod_Dry,41,8,7,6,67,129,0.088,1339,0.91,1100,239,54,7,7,1,170,95,15,14,7,237,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2019-04-01,2018,7,27,91,1490.2,0.31,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2019-04-02,2018,7,27,92,1518.9,0.3,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2019-04-03,2018,7,27,93,1547.7,0.3,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2019-04-04,2018,7,27,94,1570.3,0.29,4,Mod_Dry,45,11,10,10,72,148,0.094,1422,0.91,1100,322,55,7,10,0,250,100,18,20,10,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2019-04-05,2018,7,27,95,1593.1,0.29,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2019-04-06,2018,7,27,96,1616,0.29,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2019-04-07,2018,7,27,97,1639,0.29,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2019-04-08,2018,7,28,98,1662.2,0.28,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2019-04-09,2018,7,28,99,1685.5,0.28,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2019-04-10,2018,7,28,100,1708.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2019-04-11,2018,7,28,101,1732.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2019-04-12,2018,7,28,102,1749.3,0.27,4,Mod_Dry,45,11,10,10,72,148,0.085,1601,0.92,1100,501,55,7,15,5,419,100,18,25,15,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2019-04-13,2018,7,28,103,1766.3,0.27,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2019-04-14,2018,7,28,104,1783.3,0.27,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2019-04-15,2018,7,29,105,1800.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2019-04-16,2018,7,29,106,1817.5,0.26,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2019-04-17,2018,7,29,107,1834.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2019-04-18,2018,7,29,108,1852,0.26,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2019-04-19,2018,7,29,109,1869.3,0.26,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2019-04-20,2018,7,29,110,1893.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2019-04-21,2018,7,29,111,1918.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.077,1770,0.92,1100,670,55,7,15,10,583,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2019-04-22,2018,7,30,112,1949.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2019-04-23,2018,7,30,113,1981.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2019-04-24,2018,7,30,114,2006.5,0.24,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2019-04-25,2018,7,30,115,2031.5,0.24,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2019-04-26,2018,7,30,116,2056.6,0.24,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2019-04-27,2018,7,30,117,2081.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.071,1934,0.93,1100,834,55,7,15,15,742,100,18,25,25,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2019-04-28,2018,7,30,118,2114.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.07,1966,0.93,1100,866,55,7,15,16,773,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2019-04-29,2018,7,31,119,2154.4,0.23,4,Mod_Dry,45,11,10,10,72,148,0.069,2006,0.93,1100,906,55,7,15,17,812,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2019-04-30,2018,7,31,120,2194.7,0.23,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2019-05-01,2018,8,31,121,2235.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.086,2043,0.91,1100,943,53,8,15,18,849,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2019-05-02,2018,8,31,122,2268.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.085,2077,0.92,1100,977,53,8,15,19,882,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2019-05-03,2018,8,31,123,2294.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.084,2103,0.92,1100,1000,53,8,15,20,907,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2019-05-04,2018,8,31,124,2320.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.083,2129,0.92,1100,1030,53,8,15,21,932,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2019-05-05,2018,8,31,125,2347,0.22,4,Mod_Dry,47,10,10,10,115,192,0.082,2155,0.92,1100,1060,53,8,15,22,957,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2019-05-06,2018,8,32,126,2373.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.081,2181,0.92,1100,1080,53,8,15,22,983,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2019-05-07,2018,8,32,127,2392.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.08,2200,0.92,1100,1100,53,8,15,23,1000,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2019-05-08,2018,8,32,128,2403.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.08,2212,0.92,1100,1110,53,8,15,23,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2019-05-09,2018,8,32,129,2407.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.08,2215,0.92,1100,1120,53,8,15,23,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2019-05-10,2018,8,32,130,2403.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.08,2212,0.92,1100,1110,53,8,15,23,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2019-05-11,2018,8,32,131,2392.2,0.21,3,Normal,55,13,13,17,178,276,0.12,2116,0.89,1100,1020,45,5,12,13,941,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2019-05-12,2018,8,32,132,2380.9,0.21,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2019-05-13,2018,8,33,133,2362,0.22,3,Normal,55,13,13,17,178,276,0.12,2086,0.88,1100,986,45,5,12,13,911,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2019-05-14,2018,8,33,134,2343.2,0.22,3,Normal,55,13,13,17,178,276,0.12,2067,0.88,1100,967,45,5,12,12,893,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2019-05-15,2018,8,33,135,2317,0.22,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2019-05-16,2018,8,33,136,2290.9,0.22,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2019-05-17,2018,8,33,137,2257.4,0.22,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
