date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-18,2018,8,33,138,2209.4,0.23,3,Normal,55,13,13,17,178,276,0.13,1933,0.88,1100,833,45,5,12,8,763,100,18,25,25,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2019-05-19,2018,8,33,139,2161.7,0.23,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2019-05-20,2018,8,34,140,2114.3,0.24,3,Normal,55,13,13,17,178,276,0.13,1838,0.87,1100,738,45,5,12,5,671,100,18,25,22,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2019-05-21,2018,8,34,141,2067.4,0.24,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2019-05-22,2018,8,34,142,2020.8,0.24,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2019-05-23,2018,8,34,143,1974.5,0.25,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2019-05-24,2018,8,34,144,1928.7,0.25,3,Normal,55,13,13,17,178,276,0.14,1653,0.86,1100,553,45,5,12,0,491,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2019-05-25,2018,8,34,145,1883.2,0.26,3,Normal,55,13,13,17,178,276,0.15,1607,0.85,1100,507,45,5,12,-2,447,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2019-05-26,2018,8,34,146,1838.2,0.26,3,Normal,55,13,13,17,178,276,0.15,1562,0.85,1100,462,45,5,12,-3,403,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2019-05-27,2018,8,35,147,1793.5,0.27,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2019-05-28,2018,8,35,148,1749.3,0.27,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2019-05-29,2018,8,35,149,1705.5,0.28,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2019-05-30,2018,8,35,150,1662.2,0.28,3,Normal,55,13,13,17,178,276,0.17,1386,0.83,1100,286,45,5,9,-8,235,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2019-05-31,2018,8,35,151,1619.3,0.29,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2019-06-01,2018,9,35,152,1583.3,0.29,3,Normal,53,12,12,13,120,210,0.13,1373,0.87,1100,273,47,6,8,-5,217,100,18,20,8,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2019-06-02,2018,9,35,153,1547.7,0.3,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2019-06-03,2018,9,36,154,1512.5,0.3,3,Normal,53,12,12,13,120,210,0.14,1302,0.86,1100,202,46,6,6,-7,151,99,18,18,6,271,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2019-06-04,2018,9,36,155,1477.6,0.31,3,Normal,53,12,12,13,120,210,0.14,1268,0.86,1100,168,38,5,5,-8,128,91,17,17,5,248,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2019-06-05,2018,9,36,156,1443.1,0.32,3,Normal,53,12,12,13,120,210,0.15,1233,0.85,1100,133,30,4,4,-9,104,83,16,16,4,224,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2019-06-06,2018,9,36,157,1408.9,0.32,3,Normal,53,12,12,13,120,210,0.15,1199,0.85,1100,99,22,3,3,-10,81,75,15,15,3,201,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2019-06-07,2018,9,36,158,1363,0.33,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2019-06-08,2018,9,36,159,1305.9,0.34,3,Normal,53,12,12,13,120,210,0.16,1096,0.84,1096,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.805,0.639,0.0302,1.44,0.0683,4,0.299,1.74,0.0825,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
2019-06-09,2018,9,36,160,1255.9,0.34,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2019-06-10,2018,9,37,161,1207,0.35,3,Normal,53,12,12,13,120,210,0.17,997,0.83,997,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.66,0.422,0.0197,1.08,0.0504,4,0.279,1.36,0.0634,20.1,0.955,0.98,0.936,46.9,46,184,4410
2019-06-11,2018,9,37,162,1164.8,0.35,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2019-06-12,2018,9,37,163,1123.5,0.36,3,Normal,53,12,12,13,120,210,0.19,913.5,0.81,913.5,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.381,0.0176,0.943,0.0434,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2019-06-13,2018,9,37,164,1088.6,0.36,3,Normal,53,12,12,13,120,210,0.19,878.6,0.81,878.6,0,0,0,0,-13,13,53,12,12,0,133,956,990,968.2,21.8,0.53,0.364,0.0167,0.894,0.041,4,0.239,1.13,0.0519,20.7,0.955,0.98,0.935,42.5,41.7,167,4000
2019-06-14,2018,9,37,165,1054.4,0.37,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2019-06-15,2018,9,37,166,1026.2,0.38,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2019-06-16,2018,9,37,167,998.63,0.38,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2019-06-17,2018,9,38,168,971.74,0.39,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2019-06-18,2018,9,38,169,950.28,0.39,3,Normal,53,12,12,13,120,210,0.22,740.3,0.78,740.3,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.403,0.296,0.0133,0.699,0.0313,3,0.276,0.974,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2019-06-19,2018,9,38,170,929.35,0.4,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2019-06-20,2018,9,38,171,908.99,0.4,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2019-06-21,2018,9,38,172,889.23,0.41,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
2019-06-22,2018,9,38,173,870.14,0.41,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2019-06-23,2018,9,38,174,855.79,0.42,3,Normal,53,12,12,13,120,210,0.24,645.8,0.76,645.8,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.337,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2019-06-24,2018,9,39,175,841.92,0.42,3,Normal,53,12,12,13,120,210,0.25,631.9,0.75,631.9,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.329,0.223,0.00982,0.553,0.0243,3,0.227,0.779,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2019-06-25,2018,9,39,176,828.59,0.42,3,Normal,53,12,12,13,120,210,0.25,618.6,0.75,618.6,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.214,0.0094,0.536,0.0235,3,0.221,0.757,0.0332,22,0.955,0.98,0.936,42.5,41.7,125,3000
2019-06-26,2018,9,39,177,815.86,0.43,3,Normal,53,12,12,13,120,210,0.26,605.9,0.74,605.9,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2019-06-27,2018,9,39,178,803.82,0.43,3,Normal,53,12,12,13,120,210,0.26,593.8,0.74,593.8,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00864,0.505,0.0221,3,0.21,0.715,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2019-06-28,2018,9,39,179,792.59,0.44,3,Normal,53,12,12,13,120,210,0.27,582.6,0.73,582.6,0,0,0,0,-13,13,53,12,12,0,133,660,990,967.1,22.9,0.301,0.19,0.00829,0.492,0.0214,3,0.205,0.696,0.0304,22.2,0.953,0.977,0.931,40.3,39.4,118,2840
2019-06-29,2018,9,39,180,782.41,0.44,3,Normal,53,12,12,13,120,210,0.27,572.4,0.73,572.4,0,0,0,0,-13,13,53,12,12,0,133,649,990,967,23,0.296,0.183,0.00798,0.479,0.0209,3,0.2,0.679,0.0296,22.3,0.952,0.975,0.929,39.7,38.7,116,2790
2019-06-30,2018,9,39,181,773.72,0.45,3,Normal,53,12,12,13,120,210,0.27,563.7,0.73,563.7,0,0,0,0,-13,13,53,12,12,0,133,641,990,967,23,0.291,0.178,0.00772,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2019-07-01,2018,10,40,182,764.03,0.45,3,Normal,50,10,9,9,108,186,0.24,578,0.76,578,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00812,0.481,0.0209,3,0.203,0.684,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2019-07-02,2018,10,40,183,748.99,0.46,3,Normal,50,10,9,9,108,186,0.25,563,0.75,563,0,0,0,0,-9,9,50,10,9,0,117,632,990,966.9,23.1,0.286,0.177,0.00766,0.463,0.02,3,0.196,0.659,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2019-07-03,2018,10,40,184,733.95,0.46,3,Normal,50,10,9,9,108,186,0.25,548,0.75,548,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.4,37.3,112,2690
2019-07-04,2018,10,40,185,720.55,0.47,3,Normal,50,10,9,9,108,186,0.26,534.5,0.74,534.5,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00681,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2019-07-05,2018,10,40,186,706.6,0.47,3,Normal,50,10,9,9,108,186,0.26,520.6,0.74,520.6,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00639,0.41,0.0176,3,0.177,0.587,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2019-07-06,2018,10,40,187,694.3,0.48,3,Normal,50,10,9,9,108,186,0.27,508.3,0.73,508.3,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2019-07-07,2018,10,40,188,681.45,0.48,3,Normal,50,10,9,9,108,186,0.27,495.4,0.73,495.4,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00568,0.38,0.0163,3,0.165,0.546,0.0233,22.8,0.946,0.97,0.917,35,33.9,102,2440
2019-07-08,2018,10,41,189,668.6,0.49,3,Normal,50,10,9,9,108,186,0.28,482.6,0.72,482.6,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00541,0.367,0.0157,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-07-09,2018,10,41,190,657.39,0.49,3,Normal,50,10,9,9,108,186,0.28,471.4,0.72,471.4,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-07-10,2018,10,41,191,645.63,0.5,3,Normal,50,10,9,9,108,186,0.29,459.6,0.71,459.6,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.596,0.0253,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2019-07-11,2018,10,41,192,633.87,0.5,3,Normal,50,10,9,9,108,186,0.29,447.9,0.71,447.9,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.331,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.8,2280
2019-07-12,2018,10,41,193,622.66,0.51,3,Normal,50,10,9,9,108,186,0.3,436.7,0.7,436.7,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2019-07-13,2018,10,41,194,612.54,0.51,3,Normal,50,10,9,9,108,186,0.3,426.5,0.7,426.5,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2170
2019-07-14,2018,10,41,195,601.88,0.51,3,Normal,50,10,9,9,108,186,0.31,415.9,0.69,415.9,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0953,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2019-07-15,2018,10,42,196,591.76,0.52,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0905,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2019-07-16,2018,10,42,197,582.74,0.52,3,Normal,50,10,9,9,108,186,0.32,396.7,0.68,396.7,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0863,0.00363,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2019-07-17,2018,10,42,198,573.17,0.53,3,Normal,50,10,9,9,108,186,0.33,387.2,0.68,387.2,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2019-07-18,2018,10,42,199,563.6,0.53,3,Normal,50,10,9,9,108,186,0.33,377.6,0.67,377.6,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0772,0.00324,0.27,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.4,80.7,1940
2019-07-19,2018,10,42,200,554.03,0.54,3,Normal,50,10,9,9,108,186,0.34,368,0.66,368,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0727,0.00304,0.262,0.011,2,0.191,0.453,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
2019-07-20,2018,10,42,201,545,0.54,3,Normal,50,10,9,9,108,186,0.34,359,0.66,359,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0684,0.00286,0.255,0.0106,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2019-07-21,2018,10,42,202,537.07,0.55,3,Normal,50,10,9,9,108,186,0.35,351.1,0.65,351.1,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0647,0.0027,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.8,1800
2019-07-22,2018,10,43,203,528.6,0.55,3,Normal,50,10,9,9,108,186,0.35,342.6,0.65,342.6,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0607,0.00253,0.242,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2019-07-23,2018,10,43,204,520.12,0.56,3,Normal,50,10,9,9,108,186,0.36,334.1,0.64,334.1,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2019-07-24,2018,10,43,205,512.19,0.56,3,Normal,50,10,9,9,108,186,0.36,326.2,0.64,326.2,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.053,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2019-07-25,2018,10,43,206,504.26,0.57,3,Normal,50,10,9,9,108,186,0.37,318.3,0.63,318.3,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0492,0.00204,0.221,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2019-07-26,2018,10,43,207,497.42,0.57,3,Normal,50,10,9,9,108,186,0.37,311.4,0.63,311.4,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.046,0.0019,0.216,0.00893,2,0.153,0.368,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.4,1590
2019-07-27,2018,10,43,208,490.04,0.57,3,Normal,50,10,9,9,108,186,0.38,304,0.62,304,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2019-07-28,2018,10,43,209,482.66,0.58,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2019-07-29,2018,10,44,210,475.28,0.58,3,Normal,50,10,9,9,108,186,0.39,289.3,0.61,289.3,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0355,0.00146,0.198,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2019-07-30,2018,10,44,211,468.44,0.59,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2019-07-31,2018,10,44,212,461.6,0.59,3,Normal,50,10,9,9,108,186,0.4,275.6,0.6,275.6,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0291,0.0012,0.186,0.00766,2,0.129,0.315,0.0129,24,0.936,0.97,0.908,30.4,29.4,58.9,1410
2019-08-01,2018,11,44,213,454.77,0.6,3,Normal,47,8,6,5,89,155,0.34,299.8,0.66,299.8,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0405,0.00166,0.203,0.00835,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1550
2019-08-02,2018,11,44,214,447.93,0.6,3,Normal,47,8,6,5,89,155,0.35,292.9,0.65,292.9,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0373,0.00153,0.198,0.00811,2,0.14,0.338,0.0139,24,0.939,0.97,0.911,32.4,31.5,62.9,1510
2019-08-03,2018,11,44,215,440.55,0.61,3,Normal,47,8,6,5,89,155,0.35,285.6,0.65,285.6,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0338,0.00138,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.6,30.7,61.4,1470
2019-08-04,2018,11,44,216,433.71,0.61,3,Normal,47,8,6,5,89,155,0.36,278.7,0.64,278.7,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2019-08-05,2018,11,45,217,427.97,0.62,3,Normal,47,8,6,5,89,155,0.36,273,0.64,273,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0278,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2019-08-06,2018,11,45,218,421.68,0.62,3,Normal,47,8,6,5,89,155,0.37,266.7,0.63,266.7,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
2019-08-07,2018,11,45,219,415.39,0.63,3,Normal,47,8,6,5,89,155,0.37,260.4,0.63,260.4,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000893,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2019-08-08,2018,11,45,220,409.1,0.63,3,Normal,47,8,6,5,89,155,0.38,254.1,0.62,254.1,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.000771,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2019-08-09,2018,11,45,221,402.81,0.64,3,Normal,47,8,6,5,89,155,0.39,247.8,0.61,247.8,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.6,53.3,1280
2019-08-10,2018,11,45,222,397.07,0.64,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2019-08-11,2018,11,45,223,391.33,0.65,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2019-08-12,2018,11,46,224,385.59,0.66,3,Normal,47,8,6,5,89,155,0.4,230.6,0.6,230.6,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2019-08-13,2018,11,46,225,380.94,0.66,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2019-08-14,2018,11,46,226,375.74,0.66,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-08-15,2018,11,46,227,370.55,0.67,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-08-16,2018,11,46,228,365.35,0.67,3,Normal,47,8,6,5,89,155,0.42,210.3,0.58,210.3,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2019-08-17,2018,11,46,229,360.16,0.68,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2019-08-18,2018,11,46,230,355.51,0.68,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2019-08-19,2018,11,47,231,350.86,0.69,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2019-08-20,2018,11,47,232,346.21,0.69,3,Normal,47,8,6,5,89,155,0.45,191.2,0.55,191.2,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.337,0.0136,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2019-08-21,2018,11,47,233,342.66,0.7,3,Normal,47,8,6,5,89,155,0.45,187.7,0.55,187.7,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.00047,0.135,0.00542,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2019-08-22,2018,11,47,234,338.56,0.7,3,Normal,47,8,6,5,89,155,0.46,183.6,0.54,183.6,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
2019-08-23,2018,11,47,235,334.46,0.71,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
2019-08-24,2018,11,47,236,330.35,0.71,3,Normal,47,8,6,5,89,155,0.47,175.3,0.53,175.3,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,941
2019-08-25,2018,11,47,237,326.25,0.72,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2019-08-26,2018,11,48,238,322.15,0.73,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2019-08-27,2018,11,48,239,318.05,0.73,3,Normal,47,8,6,5,89,155,0.49,163.1,0.51,163.1,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00961,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,869
2019-08-28,2018,11,48,240,314.49,0.74,3,Normal,47,8,6,5,89,155,0.49,159.5,0.51,159.5,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00931,0.000372,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,849
2019-08-29,2018,11,48,241,310.94,0.74,3,Normal,47,8,6,5,89,155,0.5,155.9,0.5,155.9,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.009,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
2019-08-30,2018,11,48,242,307.39,0.75,3,Normal,47,8,6,5,89,155,0.5,152.4,0.5,152.4,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
2019-08-31,2018,11,48,243,303.83,0.75,3,Normal,47,8,6,5,89,155,0.51,148.8,0.49,148.8,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.0084,0.000335,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2019-09-01,2018,12,48,244,300.28,0.76,3,Normal,40,6,4,3,65,118,0.39,182.3,0.61,182.3,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00513,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2019-09-02,2018,12,49,245,295.08,0.77,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.126,0.00503,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2019-09-03,2018,12,49,246,291.53,0.78,3,Normal,40,6,4,3,65,118,0.41,173.5,0.59,173.5,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
2019-09-04,2018,12,49,247,287.42,0.79,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2019-09-05,2018,12,49,248,283.32,0.8,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2019-09-06,2018,12,49,249,279.22,0.8,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2019-09-07,2018,12,49,250,275.12,0.81,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2019-09-08,2018,12,49,251,271.56,0.82,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2019-09-09,2018,12,50,252,268.01,0.83,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2019-09-10,2018,12,50,253,264.46,0.84,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2019-09-11,2018,12,50,254,260.9,0.84,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2019-09-12,2018,12,50,255,258.44,0.85,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2019-09-13,2018,12,50,256,255.43,0.86,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2019-09-14,2018,12,50,257,252.42,0.86,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2019-09-15,2018,12,50,258,249.42,0.87,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2019-09-16,2018,12,51,259,246.41,0.88,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2019-09-17,2018,12,51,260,243.4,0.89,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2019-09-18,2018,12,51,261,240.39,0.89,3,Normal,40,6,4,3,65,118,0.49,122.4,0.51,122.4,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00615,0.000243,0.103,0.00404,1,0.108,0.21,0.00829,25.1,0.927,0.97,0.899,28,27.1,27.1,651
2019-09-19,2018,12,51,262,237.39,0.9,3,Normal,40,6,4,3,65,118,0.5,119.4,0.5,119.4,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2019-09-20,2018,12,51,263,234.92,0.91,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00569,0.000224,0.1,0.00394,1,0.1,0.2,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2019-09-21,2018,12,51,264,232.46,0.91,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00548,0.000216,0.0991,0.0039,1,0.097,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2019-09-22,2018,12,51,265,230,0.92,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0937,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2019-09-23,2018,12,52,266,227.54,0.92,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0918,0.00506,0.000199,0.0969,0.00381,1,0.0904,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2019-09-24,2018,12,52,267,225.08,0.93,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00485,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2019-09-25,2018,12,52,268,222.62,0.93,3,Normal,40,6,4,3,65,118,0.53,104.6,0.47,104.6,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00464,0.000182,0.0947,0.00372,1,0.0837,0.178,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,552
2019-09-26,2018,12,52,269,220.16,0.93,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00443,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
2019-09-27,2018,12,52,270,217.7,0.94,3,Normal,40,6,4,3,65,118,0.54,99.7,0.46,99.7,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0884,0.00422,0.000166,0.0926,0.00363,1,0.0771,0.17,0.00666,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2019-09-28,2018,12,52,271,215.24,0.94,3,Normal,40,6,4,3,65,118,0.55,97.24,0.45,97.24,0,0,0,0,-3,3,40,6,4,0,68,147,990,964.5,25.5,0.0875,0.00402,0.000157,0.0915,0.00359,1,0.0738,0.165,0.00648,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2019-09-29,2018,12,52,272,213.87,0.94,3,Normal,40,6,4,3,65,118,0.55,95.87,0.45,95.87,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.087,0.0039,0.000153,0.0909,0.00356,1,0.0719,0.163,0.00638,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2019-09-30,2018,12,53,273,211.96,0.94,3,Normal,40,6,4,3,65,118,0.56,93.96,0.44,93.96,0,0,0,0,-3,3,40,6,4,0,68,144,990,964.5,25.5,0.0863,0.00374,0.000146,0.0901,0.00353,1,0.0693,0.159,0.00624,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-10-01,2019,1,1,274,208.95,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2019-10-02,2019,1,1,275,206.49,0.95,4,Mod_Dry,31,4,3,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2019-10-03,2019,1,1,276,203.48,0.95,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2019-10-04,2019,1,1,277,200.47,0.96,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2019-10-05,2019,1,1,278,198.01,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2019-10-06,2019,1,1,279,195.55,0.96,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2019-10-07,2019,1,1,280,193.09,0.96,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2019-10-08,2019,1,2,281,190.63,0.97,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2019-10-09,2019,1,2,282,189.26,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2019-10-10,2019,1,2,283,188.44,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2019-10-11,2019,1,2,284,188.17,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2019-10-12,2019,1,2,285,186.25,0.97,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2019-10-13,2019,1,2,286,184.34,0.97,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2019-10-14,2019,1,2,287,182.42,0.97,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2019-10-15,2019,1,3,288,180.51,0.98,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2019-10-16,2019,1,3,289,178.6,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.0909,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2019-10-17,2019,1,3,290,176.68,0.98,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2019-10-18,2019,1,3,291,174.77,0.98,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2019-10-19,2019,1,3,292,172.85,0.98,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-10-20,2019,1,3,293,170.94,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2019-10-21,2019,1,3,294,169.03,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,96.03,0.57,96.03,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2019-10-22,2019,1,4,295,167.11,0.98,4,Mod_Dry,31,4,3,2,33,73,0.44,94.11,0.56,94.11,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2019-10-23,2019,1,4,296,165.2,0.99,4,Mod_Dry,31,4,3,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2019-10-24,2019,1,4,297,163.28,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,90.28,0.55,90.28,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
2019-10-25,2019,1,4,298,163.01,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,90.01,0.55,90.01,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
2019-10-26,2019,1,4,299,162.19,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,89.19,0.55,89.19,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00333,0.000131,0.0838,0.00328,1,0.0629,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2019-10-27,2019,1,4,300,161.37,0.99,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2019-10-28,2019,1,4,301,159.46,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,86.46,0.54,86.46,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0795,0.0031,0.000121,0.0826,0.00324,1,0.0592,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2019-10-29,2019,1,5,302,159.18,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,86.18,0.54,86.18,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0824,0.00323,1,0.0588,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2019-10-30,2019,1,5,303,158.36,0.99,4,Mod_Dry,31,4,3,2,33,73,0.46,85.36,0.54,85.36,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0577,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,455
2019-10-31,2019,1,5,304,156.45,0.99,4,Mod_Dry,31,4,3,2,33,73,0.47,83.45,0.53,83.45,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.0552,0.136,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2019-11-01,2019,2,5,305,156.17,0.99,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2019-11-02,2019,2,5,306,156.99,0.99,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2019-11-03,2019,2,5,307,156.17,0.99,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2019-11-04,2019,2,5,308,155.9,0.99,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2019-11-05,2019,2,6,309,156.72,0.99,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2019-11-06,2019,2,6,310,157.54,0.99,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2019-11-07,2019,2,6,311,158.36,0.99,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2019-11-08,2019,2,6,312,161.92,0.99,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2019-11-09,2019,2,6,313,165.47,0.99,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2019-11-10,2019,2,6,314,165.74,0.99,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2019-11-11,2019,2,6,315,164.92,0.99,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2019-11-12,2019,2,7,316,164.65,0.99,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2019-11-13,2019,2,7,317,168.75,0.98,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2019-11-14,2019,2,7,318,171.21,0.98,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2019-11-15,2019,2,7,319,170.39,0.98,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2019-11-16,2019,2,7,320,172.85,0.98,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2019-11-17,2019,2,7,321,175.31,0.98,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2019-11-18,2019,2,7,322,176.68,0.98,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2019-11-19,2019,2,8,323,182.97,0.97,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2019-11-20,2019,2,8,324,184.34,0.97,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2019-11-21,2019,2,8,325,182.42,0.97,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2019-11-22,2019,2,8,326,183.79,0.97,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2019-11-23,2019,2,8,327,186.8,0.97,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2019-11-24,2019,2,8,328,185.98,0.97,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2019-11-25,2019,2,8,329,186.25,0.97,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
2019-11-26,2019,2,9,330,189.81,0.97,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2019-11-27,2019,2,9,331,192.81,0.96,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2019-11-28,2019,2,9,332,193.64,0.96,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2019-11-29,2019,2,9,333,193.91,0.96,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2019-11-30,2019,2,9,334,194.73,0.96,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2019-12-01,2019,3,9,335,195.55,0.96,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2019-12-02,2019,3,9,336,199.65,0.96,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2019-12-03,2019,3,10,337,204.3,0.95,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2019-12-04,2019,3,10,338,210.04,0.95,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2019-12-05,2019,3,10,339,215.78,0.94,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2019-12-06,2019,3,10,340,220.43,0.93,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2019-12-07,2019,3,10,341,225.08,0.93,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2019-12-08,2019,3,10,342,227.54,0.92,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2019-12-09,2019,3,10,343,229.46,0.92,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2019-12-10,2019,3,11,344,229.73,0.92,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2019-12-11,2019,3,11,345,229.46,0.92,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2019-12-12,2019,3,11,346,229.73,0.92,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2019-12-13,2019,3,11,347,232.74,0.91,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2019-12-14,2019,3,11,348,234.1,0.91,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2019-12-15,2019,3,11,349,237.66,0.9,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
