date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-12-16,2019,3,11,350,242.31,0.89,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2019-12-17,2019,3,12,351,245.86,0.88,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.32,0.0126,25,0.95,0.98,0.931,43.6,42.7,42.7,1020
2019-12-18,2019,3,12,352,249.96,0.87,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2019-12-19,2019,3,12,353,251.88,0.86,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2019-12-20,2019,3,12,354,255.43,0.86,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2019-12-21,2019,3,12,355,262.27,0.84,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2019-12-22,2019,3,12,356,266.92,0.83,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-12-23,2019,3,12,357,268.83,0.83,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2019-12-24,2019,3,13,358,270.74,0.82,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-12-25,2019,3,13,359,273.75,0.82,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2019-12-26,2019,3,13,360,279.49,0.8,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2019-12-27,2019,3,13,361,289.06,0.78,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2019-12-28,2019,3,13,362,298.64,0.76,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2019-12-29,2019,3,13,363,308.21,0.75,5,Dry,26,4,3,2,24,59,0.19,249.2,0.81,249.2,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2019-12-30,2019,3,13,364,312.85,0.74,5,Dry,26,4,3,2,24,59,0.19,253.8,0.81,253.8,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0188,0.000752,0.156,0.00621,2,0.114,0.269,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.6,1330
2019-12-31,2019,3,14,365,318.05,0.73,5,Dry,26,4,3,2,24,59,0.19,259.1,0.81,259.1,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.000851,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2020-01-01,2019,4,14,1,323.79,0.72,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000695,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1320
2020-01-02,2019,4,14,2,330.08,0.71,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2020-01-03,2019,4,14,3,334.73,0.71,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000904,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2020-01-04,2019,4,14,4,339.92,0.7,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
2020-01-05,2019,4,14,5,344.57,0.7,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2020-01-06,2019,4,14,6,347.03,0.69,5,Dry,29,5,4,2,33,73,0.21,274,0.79,274,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.935,0.97,0.906,30.8,29.9,59.8,1440
2020-01-07,2019,4,15,7,350.04,0.69,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2020-01-08,2019,4,15,8,353.6,0.69,5,Dry,29,5,4,2,33,73,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2020-01-09,2019,4,15,9,357.15,0.68,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2020-01-10,2019,4,15,10,360.71,0.68,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2020-01-11,2019,4,15,11,364.26,0.68,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2020-01-12,2019,4,15,12,367.81,0.67,5,Dry,29,5,4,2,33,73,0.2,294.8,0.8,294.8,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0382,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2020-01-13,2019,4,15,13,373.01,0.67,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2020-01-14,2019,4,16,14,377.66,0.66,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2020-01-15,2019,4,16,15,383.95,0.66,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2020-01-16,2019,4,16,16,390.78,0.65,5,Dry,29,5,4,2,33,73,0.19,317.8,0.81,317.8,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2020-01-17,2019,4,16,17,398.71,0.64,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2020-01-18,2019,4,16,18,407.74,0.64,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2020-01-19,2019,4,16,19,416.76,0.63,5,Dry,29,5,4,2,33,73,0.17,343.8,0.82,343.8,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0613,0.0025,0.232,0.00944,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2020-01-20,2019,4,16,20,427.97,0.62,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2020-01-21,2019,4,17,21,443.56,0.61,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2020-01-22,2019,4,17,22,459.14,0.6,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.266,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2020-01-23,2019,4,17,23,473.64,0.59,5,Dry,29,5,4,2,33,73,0.15,400.6,0.85,400.6,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0881,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2020-01-24,2019,4,17,24,489.77,0.57,5,Dry,29,5,4,2,33,73,0.15,416.8,0.85,416.8,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0957,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.3,90.7,2180
2020-01-25,2019,4,17,25,506.45,0.56,5,Dry,29,5,4,2,33,73,0.14,433.4,0.86,433.4,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.104,0.00429,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94,2260
2020-01-26,2019,4,17,26,526.41,0.55,5,Dry,29,5,4,2,33,73,0.14,453.4,0.86,453.4,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.0047,0.322,0.0134,2,0.249,0.571,0.0237,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2020-01-27,2019,4,17,27,548.01,0.54,5,Dry,29,5,4,2,33,73,0.13,475,0.87,475,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.341,0.0143,2,0.263,0.604,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2020-01-28,2019,4,18,28,567.97,0.53,5,Dry,29,5,4,2,33,73,0.13,495,0.87,495,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2020-01-29,2019,4,18,29,589.57,0.52,5,Dry,29,5,4,2,33,73,0.12,516.6,0.88,516.6,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00615,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2020-01-30,2019,4,18,30,613.91,0.51,5,Dry,29,5,4,2,33,73,0.12,540.9,0.88,540.9,0,0,0,0,-2,2,29,5,4,0,35,579,990,966.4,23.6,0.256,0.162,0.00687,0.418,0.0177,3,0.186,0.604,0.0255,23,0.95,0.973,0.925,38.7,37.7,113,2710
2020-01-31,2019,4,18,31,640.43,0.5,5,Dry,29,5,4,2,33,73,0.11,567.4,0.89,567.4,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.271,0.18,0.00765,0.451,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
2020-02-01,2019,5,18,32,667.5,0.49,4,Mod_Dry,36,6,5,4,54,105,0.16,562.5,0.84,562.5,0,0,0,0,-4,4,36,6,5,0,58,610,990,966.6,23.4,0.273,0.177,0.00754,0.45,0.0192,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2020-02-02,2019,5,18,33,695.67,0.48,4,Mod_Dry,36,6,5,4,54,105,0.15,590.7,0.85,590.7,0,0,0,0,-4,4,36,6,5,0,58,638,990,966.7,23.3,0.289,0.196,0.00839,0.484,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2020-02-03,2019,5,18,34,721.1,0.47,4,Mod_Dry,36,6,5,4,54,105,0.15,616.1,0.85,616.1,0,0,0,0,-4,4,36,6,5,0,58,663,990,966.8,23.2,0.303,0.213,0.00916,0.516,0.0222,3,0.22,0.736,0.0317,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2020-02-04,2019,5,19,35,745.43,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,640.4,0.86,640.4,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.229,0.0099,0.546,0.0236,3,0.231,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2020-02-05,2019,5,19,36,770.31,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2020-02-06,2019,5,19,37,785.19,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2020-02-07,2019,5,19,38,805.49,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2020-02-08,2019,5,19,39,828.59,0.42,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2020-02-09,2019,5,19,40,857.81,0.42,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2020-02-10,2019,5,19,41,893.56,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,788.6,0.88,788.6,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0142,0.741,0.0329,4,0.209,0.949,0.0421,21.6,0.953,0.975,0.93,39.8,38.8,155,3720
2020-02-11,2019,5,20,42,936.27,0.4,3,Normal,43,7,5,4,78,137,0.15,799.3,0.85,799.3,0,0,0,0,-4,4,43,7,5,0,82,854,990,967.6,22.4,0.437,0.326,0.0146,0.763,0.0341,4,0.212,0.975,0.0436,21.4,0.953,0.976,0.93,39.9,39,156,3740
2020-02-12,2019,5,20,43,986.32,0.38,3,Normal,43,7,5,4,78,137,0.14,849.3,0.86,849.3,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2020-02-13,2019,5,20,44,1044.1,0.37,3,Normal,43,7,5,4,78,137,0.13,907.1,0.87,907.1,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2020-02-14,2019,5,20,45,1110,0.36,3,Normal,43,7,5,4,78,137,0.12,973,0.88,973,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2020-02-15,2019,5,20,46,1195.7,0.35,3,Normal,43,7,5,4,78,137,0.12,1059,0.89,1059,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.718,0.555,0.0258,1.27,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2020-02-16,2019,5,20,47,1291.1,0.34,3,Normal,43,7,5,4,78,137,0.11,1154,0.89,1100,54,12,2,2,-2,40,55,9,7,2,118,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2020-02-17,2019,5,20,48,1390.5,0.33,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2020-02-18,2019,5,21,49,1449.3,0.31,3,Normal,43,7,5,4,78,137,0.095,1312,0.91,1100,212,48,6,6,2,150,91,13,11,6,228,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-02-19,2019,5,21,50,1522.1,0.3,3,Normal,43,7,5,4,78,137,0.09,1385,0.91,1100,285,57,9,9,5,205,100,16,14,9,283,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-02-20,2019,5,21,51,1609.4,0.29,3,Normal,43,7,5,4,78,137,0.085,1472,0.92,1100,372,57,11,11,7,286,100,18,16,11,364,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-02-21,2019,5,21,52,1698.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-02-22,2019,5,21,53,1783.3,0.27,2,Mod_Wet,49,8,7,5,93,162,0.091,1621,0.91,1100,521,51,10,16,11,433,100,18,23,16,526,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2020-02-23,2019,5,21,54,1869.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2020-02-24,2019,5,21,55,1956.9,0.25,2,Mod_Wet,49,8,7,5,93,162,0.083,1795,0.92,1100,695,51,10,18,16,600,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2020-02-25,2019,5,22,56,2038.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.08,1877,0.92,1100,777,51,10,18,18,680,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-02-26,2019,5,22,57,2114.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.077,1952,0.92,1100,852,51,10,18,21,752,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2020-02-27,2019,5,22,58,2183.6,0.23,2,Mod_Wet,49,8,7,5,93,162,0.074,2022,0.93,1100,922,51,10,18,23,820,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2020-02-28,2019,5,22,59,2246.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.072,2084,0.93,1100,984,51,10,18,25,880,100,18,25,30,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2020-02-29,2019,5,22,60,2287.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.071,2125,0.93,1100,1030,51,10,18,26,920,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-03-01,2019,6,22,61,2320.7,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2082,0.9,1100,982,41,7,13,16,905,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-03-02,2019,6,22,62,2362,0.22,2,Mod_Wet,59,11,12,13,144,239,0.1,2123,0.9,1100,1020,41,7,13,18,944,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-03-03,2019,6,23,63,2403.5,0.21,2,Mod_Wet,59,11,12,13,144,239,0.099,2165,0.9,1100,1070,41,7,13,19,985,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2020-03-04,2019,6,23,64,2452.9,0.21,2,Mod_Wet,59,11,12,13,144,239,0.097,2214,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-03-05,2019,6,23,65,2510.3,0.2,2,Mod_Wet,59,11,12,13,144,239,0.095,2271,0.91,1100,1170,41,7,13,22,1090,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2020-03-06,2019,6,23,66,2575.8,0.2,2,Mod_Wet,59,11,12,13,144,239,0.093,2337,0.91,1100,1240,41,7,13,24,1150,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2020-03-07,2019,6,23,67,2641.8,0.19,2,Mod_Wet,59,11,12,13,144,239,0.09,2403,0.91,1100,1300,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2020-03-08,2019,6,23,68,2716.2,0.19,2,Mod_Wet,59,11,12,13,144,239,0.088,2477,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2020-03-09,2019,6,23,69,2791.2,0.18,2,Mod_Wet,59,11,12,13,144,239,0.086,2552,0.91,1100,1450,41,7,13,31,1360,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2020-03-10,2019,6,24,70,2882.9,0.17,2,Mod_Wet,59,11,12,13,144,239,0.083,2644,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2020-03-11,2019,6,24,71,2975.4,0.17,2,Mod_Wet,59,11,12,13,144,239,0.08,2736,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2020-03-12,2019,6,24,72,3077,0.16,2,Mod_Wet,59,11,12,13,144,239,0.078,2838,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2020-03-13,2019,6,24,73,3179.6,0.15,2,Mod_Wet,59,11,12,13,144,239,0.075,2941,0.93,1100,1840,41,7,13,42,1740,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-03-14,2019,6,24,74,3291.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.073,3052,0.93,1100,1950,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2020-03-15,2019,6,24,75,3387.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3149,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2020-03-16,2019,6,24,76,3501.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.068,3262,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2020-03-17,2019,6,25,77,3616.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2020-03-18,2019,6,25,78,3732.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.064,3493,0.94,1100,2390,41,7,13,59,2270,100,18,25,72,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2020-03-19,2019,6,25,79,3840.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3602,0.94,1100,2500,41,7,13,62,2380,100,18,25,75,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2020-03-20,2019,6,25,80,3940.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.061,3702,0.94,1100,2600,41,7,13,65,2480,100,18,25,78,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2020-03-21,2019,6,25,81,4042,0.11,2,Mod_Wet,59,11,12,13,144,239,0.059,3803,0.94,1100,2700,41,7,13,67,2580,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2020-03-22,2019,6,25,82,4143.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.058,3905,0.94,1100,2810,41,7,13,67,2680,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2020-03-23,2019,6,25,83,4255.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.056,4016,0.94,1100,2920,41,7,13,67,2790,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2020-03-24,2019,6,26,84,4367.2,0.097,2,Mod_Wet,59,11,12,13,144,239,0.055,4128,0.94,1100,3030,41,7,13,67,2900,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2020-03-25,2019,6,26,85,4462.1,0.092,2,Mod_Wet,59,11,12,13,144,239,0.054,4223,0.95,1100,3120,41,7,13,67,3000,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2020-03-26,2019,6,26,86,4557.4,0.088,2,Mod_Wet,59,11,12,13,144,239,0.052,4318,0.95,1100,3220,41,7,13,67,3090,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2020-03-27,2019,6,26,87,4662.5,0.084,2,Mod_Wet,59,11,12,13,144,239,0.051,4423,0.95,1100,3320,41,7,13,67,3200,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2020-03-28,2019,6,26,88,4777.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.05,4538,0.95,1100,3440,41,7,13,67,3310,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2020-03-29,2019,6,26,89,4911.6,0.074,2,Mod_Wet,59,11,12,13,144,239,0.049,4673,0.95,1100,3570,41,7,13,67,3450,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.2,2360
2020-03-30,2019,6,26,90,5074.8,0.068,2,Mod_Wet,59,11,12,13,144,239,0.047,4836,0.95,1100,3740,41,7,13,67,3610,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.866,25.3,23.3,93.1,2230
2020-03-31,2019,6,27,91,5258.3,0.06,2,Mod_Wet,59,11,12,13,144,239,0.045,5019,0.95,1100,3920,41,7,13,67,3790,100,18,25,80,3940,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22,88.1,2110
2020-04-01,2019,7,27,92,5462.6,0.054,2,Mod_Wet,70,14,18,25,168,295,0.054,5168,0.95,1100,4070,30,4,7,55,3970,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2020-04-02,2019,7,27,93,5668.9,0.047,2,Mod_Wet,70,14,18,25,168,295,0.052,5374,0.95,1100,4270,30,4,7,55,4180,100,18,25,80,4350,1240,990.1,978.5,11.5,0.904,0.648,0.0562,1.55,0.135,4,0.3,1.85,0.161,9.67,0,0,0,0,0,0,0
2020-04-03,2019,7,27,94,5857.7,0.041,2,Mod_Wet,70,14,18,25,168,295,0.05,5563,0.95,1100,4460,30,4,7,55,4370,100,18,25,80,4540,1240,990.1,978.8,11.2,0.898,0.648,0.0576,1.55,0.137,4,0.3,1.85,0.164,9.4,0,0,0,0,0,0,0
2020-04-04,2019,7,27,95,6048,0.034,2,Mod_Wet,70,14,18,25,168,295,0.049,5753,0.95,1100,4650,30,4,7,55,4560,100,18,25,80,4730,1240,990.1,979.1,11,0.892,0.648,0.059,1.54,0.14,4,0.3,1.84,0.168,9.14,0,0,0,0,0,0,0
2020-04-05,2019,7,27,96,6239.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.047,5945,0.95,1100,4850,30,4,7,55,4750,100,18,25,80,4920,1240,990.1,979.3,10.8,0.886,0.648,0.0602,1.53,0.143,4,0.3,1.83,0.17,8.93,0,0,0,0,0,0,0
2020-04-06,2019,7,27,97,6423.3,0.025,2,Mod_Wet,70,14,18,25,168,295,0.046,6128,0.95,1100,5030,30,4,7,55,4930,100,18,25,80,5100,1240,990.1,979.6,10.5,0.881,0.648,0.0614,1.53,0.145,4,0.3,1.83,0.173,8.72,0,0,0,0,0,0,0
2020-04-07,2019,7,28,98,6608.1,0.022,2,Mod_Wet,70,14,18,25,168,295,0.045,6313,0.95,1100,5210,30,4,7,55,5120,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.176,8.51,0,0,0,0,0,0,0
2020-04-08,2019,7,28,99,6784.1,0.019,2,Mod_Wet,70,14,18,25,168,295,0.043,6489,0.96,1100,5390,30,4,7,55,5290,100,18,25,80,5460,1240,990.2,980,10.1,0.87,0.648,0.064,1.52,0.15,4,0.3,1.82,0.179,8.31,0,0,0,0,0,0,0
2020-04-09,2019,7,28,100,6951,0.017,2,Mod_Wet,70,14,18,25,168,295,0.042,6656,0.96,1100,5560,30,4,7,55,5460,100,18,25,80,5630,1240,990.2,980.2,9.94,0.865,0.648,0.0652,1.51,0.152,4,0.3,1.81,0.182,8.12,0,0,0,0,0,0,0
2020-04-10,2019,7,28,101,7098.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.042,6804,0.96,1100,5700,30,4,7,55,5610,100,18,25,80,5780,1240,990.2,980.4,9.79,0.86,0.648,0.0662,1.51,0.154,4,0.3,1.81,0.185,7.99,0,0,0,0,0,0,0
2020-04-11,2019,7,28,102,7236.7,0.013,1,Wet,84,14,20,27,219,364,0.05,6873,0.95,1100,5770,16,4,5,53,5700,100,18,25,80,5910,1240,990.2,980.5,9.68,0.856,0.648,0.067,1.5,0.155,4,0.3,1.8,0.186,7.87,0,0,0,0,0,0,0
2020-04-12,2019,7,28,103,7365.1,0.011,1,Wet,84,14,20,27,219,364,0.049,7001,0.95,1100,5900,16,4,5,53,5820,100,18,25,80,6040,1240,990.2,980.6,9.57,0.852,0.648,0.0677,1.5,0.157,4,0.3,1.8,0.188,7.77,0,0,0,0,0,0,0
2020-04-13,2019,7,28,104,7494.1,0.0093,1,Wet,84,14,20,27,219,364,0.049,7130,0.95,1100,6030,16,4,5,53,5950,100,18,25,80,6170,1240,990.2,980.8,9.45,0.848,0.648,0.0685,1.5,0.158,4,0.3,1.8,0.19,7.66,0,0,0,0,0,0,0
2020-04-14,2019,7,29,105,7613.2,0.0083,1,Wet,84,14,20,27,219,364,0.048,7249,0.95,1100,6150,16,4,5,53,6070,100,18,25,80,6290,1240,990.2,980.9,9.36,0.841,0.648,0.0692,1.49,0.159,4,0.3,1.79,0.191,7.57,0,0,0,0,0,0,0
2020-04-15,2019,7,29,106,7722.4,0.0073,1,Wet,84,14,20,27,219,364,0.047,7358,0.95,1100,6260,16,4,5,53,6180,100,18,25,80,6400,1240,990.3,981,9.28,0.832,0.648,0.0698,1.48,0.159,4,0.3,1.78,0.192,7.5,0,0,0,0,0,0,0
2020-04-16,2019,7,29,107,7832,0.0063,1,Wet,84,14,20,27,219,364,0.046,7468,0.95,1100,6370,16,4,5,53,6290,100,18,25,80,6510,1240,990.3,981.1,9.21,0.828,0.648,0.0704,1.48,0.16,4,0.3,1.78,0.193,7.43,0,0,0,0,0,0,0
2020-04-17,2019,7,29,108,7942,0.0053,1,Wet,84,14,20,27,219,364,0.046,7578,0.95,1100,6480,16,4,5,53,6400,100,18,25,80,6620,1240,990.3,981.2,9.13,0.824,0.648,0.071,1.47,0.161,4,0.3,1.77,0.194,7.36,0,0,0,0,0,0,0
2020-04-18,2019,7,29,109,8052.3,0.0043,1,Wet,84,14,20,27,219,364,0.045,7688,0.95,1100,6590,16,4,5,53,6510,100,18,25,80,6730,1240,990.3,981.3,9.07,0.82,0.648,0.0714,1.47,0.162,4,0.3,1.77,0.195,7.3,0,0,0,0,0,0,0
2020-04-19,2019,7,29,110,8163,0.0032,1,Wet,84,14,20,27,219,364,0.045,7799,0.95,1100,6700,16,4,5,53,6620,100,18,25,80,6840,1240,990.4,981.3,9.03,0.816,0.648,0.0718,1.46,0.162,4,0.3,1.76,0.195,7.26,0,0,0,0,0,0,0
2020-04-20,2019,7,29,111,8274.1,0.0022,1,Wet,84,14,20,27,219,364,0.044,7910,0.96,1100,6810,16,4,5,53,6730,100,18,25,80,6950,1240,990.4,981.4,8.98,0.812,0.648,0.0721,1.46,0.163,4,0.3,1.76,0.196,7.22,0,0,0,0,0,0,0
2020-04-21,2019,7,30,112,8374.9,0.0013,1,Wet,84,14,20,27,219,364,0.043,8011,0.96,1100,6910,16,4,5,53,6830,100,18,25,80,7050,1240,990.4,981.5,8.94,0.808,0.648,0.0725,1.46,0.163,4,0.3,1.76,0.196,7.19,0,0,0,0,0,0,0
2020-04-22,2019,7,30,113,8444.1,0.00068,1,Wet,84,14,20,27,219,364,0.043,8080,0.96,1100,6980,16,4,5,53,6900,100,18,25,80,7120,1240,990.4,981.5,8.91,0.805,0.648,0.0727,1.45,0.163,4,0.3,1.75,0.197,7.16,0,0,0,0,0,0,0
2020-04-23,2019,7,30,114,8492,0.00024,1,Wet,84,14,20,27,219,364,0.043,8128,0.96,1100,7030,16,4,5,53,6950,100,18,25,80,7170,1240,990.4,981.5,8.9,0.803,0.648,0.0728,1.45,0.163,4,0.3,1.75,0.197,7.14,0,0,0,0,0,0,0
2020-04-24,2019,7,30,115,8518.7,0,1,Wet,84,14,20,27,219,364,0.043,8155,0.96,1100,7060,16,4,5,53,6980,100,18,25,80,7200,1240,990.4,981.6,8.89,0.802,0.648,0.0729,1.45,0.163,4,0.3,1.75,0.197,7.14,0,0,0,0,0,0,0
2020-04-25,2019,7,30,116,8513.4,0.000049,1,Wet,84,14,20,27,219,364,0.043,8149,0.96,1100,7050,16,4,5,53,6970,100,18,25,80,7190,1240,990.4,981.6,8.89,0.803,0.648,0.0729,1.45,0.163,4,0.3,1.75,0.197,7.14,0,0,0,0,0,0,0
2020-04-26,2019,7,30,117,8497.4,0.00019,1,Wet,84,14,20,27,219,364,0.043,8133,0.96,1100,7030,16,4,5,53,6960,100,18,25,80,7170,1240,990.4,981.5,8.89,0.803,0.648,0.0729,1.45,0.163,4,0.3,1.75,0.197,7.14,0,0,0,0,0,0,0
2020-04-27,2019,7,30,118,8460.1,0.00053,1,Wet,84,14,20,27,219,364,0.043,8096,0.96,1100,7000,16,4,5,53,6920,100,18,25,80,7140,1240,990.4,981.5,8.91,0.805,0.648,0.0727,1.45,0.163,4,0.3,1.75,0.197,7.16,0,0,0,0,0,0,0
2020-04-28,2019,7,31,119,8412.2,0.00097,1,Wet,84,14,20,27,219,364,0.043,8048,0.96,1100,6950,16,4,5,53,6870,100,18,25,80,7090,1240,990.4,981.5,8.93,0.806,0.648,0.0726,1.45,0.163,4,0.3,1.75,0.197,7.17,0,0,0,0,0,0,0
2020-04-29,2019,7,31,120,8364.3,0.0014,1,Wet,84,14,20,27,219,364,0.043,8000,0.96,1100,6900,16,4,5,53,6820,100,18,25,80,7040,1240,990.4,981.5,8.95,0.808,0.648,0.0724,1.46,0.163,4,0.3,1.76,0.196,7.19,0,0,0,0,0,0,0
2020-04-30,2019,7,31,121,8305.9,0.0019,1,Wet,84,14,20,27,219,364,0.044,7942,0.96,1100,6840,16,4,5,53,6760,100,18,25,80,6980,1240,990.4,981.4,8.97,0.81,0.648,0.0722,1.46,0.163,4,0.3,1.76,0.196,7.21,0,0,0,0,0,0,0
2020-05-01,2019,8,31,122,8247.6,0.0025,1,Wet,71,14,18,24,213,340,0.041,7908,0.96,1100,6810,29,4,7,56,6710,100,18,25,80,6930,1240,990.4,981.4,8.99,0.813,0.648,0.0721,1.46,0.162,4,0.3,1.76,0.196,7.23,0,0,0,0,0,0,0
2020-05-02,2019,8,31,123,8178.9,0.0031,1,Wet,71,14,18,24,213,340,0.042,7839,0.96,1100,6740,29,4,7,56,6640,100,18,25,80,6860,1240,990.4,981.3,9.02,0.815,0.648,0.0718,1.46,0.162,4,0.3,1.76,0.195,7.26,0,0,0,0,0,0,0
2020-05-03,2019,8,31,124,8110.3,0.0037,1,Wet,71,14,18,24,213,340,0.042,7770,0.96,1100,6670,29,4,7,56,6570,100,18,25,80,6790,1240,990.3,981.3,9.05,0.818,0.648,0.0716,1.47,0.162,4,0.3,1.77,0.195,7.28,0,0,0,0,0,0,0
2020-05-04,2019,8,31,125,8031.3,0.0044,1,Wet,71,14,18,24,213,340,0.042,7691,0.96,1100,6590,29,4,7,56,6500,100,18,25,80,6710,1240,990.3,981.2,9.08,0.821,0.648,0.0714,1.47,0.162,4,0.3,1.77,0.195,7.31,0,0,0,0,0,0,0
2020-05-05,2019,8,32,126,7952.5,0.0052,1,Wet,71,14,18,24,213,340,0.043,7612,0.96,1100,6510,29,4,7,56,6420,100,18,25,80,6630,1240,990.3,981.2,9.12,0.824,0.648,0.071,1.47,0.161,4,0.3,1.77,0.194,7.35,0,0,0,0,0,0,0
2020-05-06,2019,8,32,127,7873.9,0.0059,1,Wet,71,14,18,24,213,340,0.043,7534,0.96,1100,6430,29,4,7,56,6340,100,18,25,80,6550,1240,990.3,981.1,9.18,0.827,0.648,0.0706,1.47,0.161,4,0.3,1.77,0.193,7.4,0,0,0,0,0,0,0
2020-05-07,2019,8,32,128,7785,0.0067,1,Wet,71,14,18,24,213,340,0.044,7445,0.96,1100,6350,29,4,7,56,6250,100,18,25,80,6460,1240,990.3,981,9.24,0.83,0.648,0.0701,1.48,0.16,4,0.3,1.78,0.192,7.46,0,0,0,0,0,0,0
2020-05-08,2019,8,32,129,7696.4,0.0075,1,Wet,71,14,18,24,213,340,0.044,7356,0.96,1100,6260,29,4,7,56,6160,100,18,25,80,6370,1240,990.2,980.9,9.3,0.834,0.648,0.0697,1.48,0.159,4,0.3,1.78,0.192,7.52,0,0,0,0,0,0,0
2020-05-09,2019,8,32,130,7597.7,0.0084,1,Wet,71,14,18,24,213,340,0.045,7258,0.95,1100,6160,29,4,7,56,6060,100,18,25,80,6280,1240,990.2,980.9,9.37,0.843,0.648,0.0691,1.49,0.159,4,0.3,1.79,0.191,7.58,0,0,0,0,0,0,0
2020-05-10,2019,8,32,131,7499.3,0.0093,1,Wet,71,14,18,24,213,340,0.045,7159,0.95,1100,6060,29,4,7,56,5960,100,18,25,80,6180,1240,990.2,980.8,9.45,0.848,0.648,0.0686,1.5,0.158,4,0.3,1.8,0.19,7.65,0,0,0,0,0,0,0
2020-05-11,2019,8,32,132,7401.2,0.01,1,Wet,71,14,18,24,213,340,0.046,7061,0.95,1100,5960,29,4,7,56,5870,100,18,25,80,6080,1240,990.2,980.7,9.53,0.851,0.648,0.068,1.5,0.157,4,0.3,1.8,0.189,7.74,0,0,0,0,0,0,0
2020-05-12,2019,8,33,133,7303.4,0.012,1,Wet,71,14,18,24,213,340,0.047,6963,0.95,1100,5860,29,4,7,56,5770,100,18,25,80,5980,1240,990.2,980.6,9.62,0.854,0.648,0.0674,1.5,0.156,4,0.3,1.8,0.187,7.82,0,0,0,0,0,0,0
2020-05-13,2019,8,33,134,7195.7,0.013,1,Wet,71,14,18,24,213,340,0.047,6856,0.95,1100,5760,29,4,7,56,5660,100,18,25,80,5870,1240,990.2,980.5,9.71,0.857,0.648,0.0667,1.51,0.155,4,0.3,1.81,0.186,7.91,0,0,0,0,0,0,0
2020-05-14,2019,8,33,135,7088.4,0.015,1,Wet,71,14,18,24,213,340,0.048,6748,0.95,1100,5650,29,4,7,56,5550,100,18,25,80,5770,1240,990.2,980.4,9.8,0.86,0.648,0.0661,1.51,0.154,4,0.3,1.81,0.184,7.99,0,0,0,0,0,0,0
2020-05-15,2019,8,33,136,6981.5,0.016,1,Wet,71,14,18,24,213,340,0.049,6641,0.95,1100,5540,29,4,7,56,5450,100,18,25,80,5660,1240,990.2,980.3,9.9,0.864,0.648,0.0655,1.51,0.153,4,0.3,1.81,0.183,8.09,0,0,0,0,0,0,0
2020-05-16,2019,8,33,137,6875,0.018,1,Wet,71,14,18,24,213,340,0.05,6535,0.95,1100,5440,29,4,7,56,5340,100,18,25,80,5550,1240,990.2,980.1,10,0.867,0.648,0.0646,1.51,0.151,4,0.3,1.81,0.181,8.21,0,0,0,0,0,0,0
2020-05-17,2019,8,33,138,6768.9,0.019,1,Wet,71,14,18,24,213,340,0.05,6429,0.95,1100,5330,29,4,7,56,5230,100,18,25,80,5450,1240,990.2,980,10.1,0.87,0.648,0.0639,1.52,0.15,4,0.3,1.82,0.179,8.33,0,0,0,0,0,0,0
2020-05-18,2019,8,33,139,6663.3,0.021,1,Wet,71,14,18,24,213,340,0.051,6323,0.95,1100,5220,29,4,7,56,5130,100,18,25,80,5340,1240,990.1,979.9,10.3,0.873,0.648,0.0631,1.52,0.148,4,0.3,1.82,0.177,8.45,0,0,0,0,0,0,0
2020-05-19,2019,8,34,140,6558,0.023,1,Wet,71,14,18,24,213,340,0.052,6218,0.95,1100,5120,29,4,7,56,5020,100,18,25,80,5240,1240,990.1,979.7,10.4,0.877,0.648,0.0624,1.52,0.147,4,0.3,1.82,0.176,8.57,0,0,0,0,0,0,0
2020-05-20,2019,8,34,141,6453.2,0.025,1,Wet,71,14,18,24,213,340,0.053,6113,0.95,1100,5010,29,4,7,56,4920,100,18,25,80,5130,1240,990.1,979.6,10.5,0.88,0.648,0.0616,1.53,0.145,4,0.3,1.83,0.174,8.68,0,0,0,0,0,0,0
2020-05-21,2019,8,34,142,6348.8,0.027,1,Wet,71,14,18,24,213,340,0.054,6009,0.95,1100,4910,29,4,7,56,4810,100,18,25,80,5030,1240,990.1,979.5,10.6,0.883,0.648,0.0609,1.53,0.144,4,0.3,1.83,0.172,8.8,0,0,0,0,0,0,0
2020-05-22,2019,8,34,143,6244.9,0.029,1,Wet,71,14,18,24,213,340,0.054,5905,0.95,1100,4810,29,4,7,56,4710,100,18,25,80,4920,1240,990.1,979.4,10.8,0.886,0.648,0.0603,1.53,0.143,4,0.3,1.83,0.171,8.92,0,0,0,0,0,0,0
2020-05-23,2019,8,34,144,6141.3,0.031,1,Wet,71,14,18,24,213,340,0.055,5801,0.94,1100,4700,29,4,7,56,4610,100,18,25,80,4820,1240,990.1,979.2,10.9,0.889,0.648,0.0596,1.54,0.141,4,0.3,1.84,0.169,9.04,0,0,0,0,0,0,0
2020-05-24,2019,8,34,145,6038.2,0.035,1,Wet,71,14,18,24,213,340,0.056,5698,0.94,1100,4600,29,4,7,56,4500,100,18,25,80,4720,1240,990.1,979.1,11,0.892,0.648,0.0589,1.54,0.14,4,0.3,1.84,0.167,9.15,0,0,0,0,0,0,0
2020-05-25,2019,8,34,146,5935.6,0.038,1,Wet,71,14,18,24,213,340,0.057,5596,0.94,1100,4500,29,4,7,56,4400,100,18,25,80,4610,1240,990.1,979,11.1,0.895,0.648,0.0582,1.54,0.139,4,0.3,1.84,0.166,9.29,0,0,0,0,0,0,0
2020-05-26,2019,8,35,147,5833.4,0.042,1,Wet,71,14,18,24,213,340,0.058,5493,0.94,1100,4390,29,4,7,56,4300,100,18,25,80,4510,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.43,0,0,0,0,0,0,0
2020-05-27,2019,8,35,148,5731.7,0.045,1,Wet,71,14,18,24,213,340,0.059,5392,0.94,1100,4290,29,4,7,56,4200,100,18,25,80,4410,1240,990.1,978.6,11.4,0.902,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.58,0,0,0,0,0,0,0
2020-05-28,2019,8,35,149,5630.4,0.048,1,Wet,71,14,18,24,213,340,0.06,5290,0.94,1100,4190,29,4,7,56,4090,100,18,25,80,4310,1240,990.1,978.5,11.6,0.905,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.72,0,0,0,0,0,0,0
2020-05-29,2019,8,35,150,5529.6,0.051,1,Wet,71,14,18,24,213,340,0.061,5190,0.94,1100,4090,29,4,7,56,3990,100,18,25,80,4210,1240,990,978.3,11.7,0.908,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.87,0,0,0,0,0,0,0
2020-05-30,2019,8,35,151,5419.7,0.055,1,Wet,71,14,18,24,213,340,0.063,5080,0.94,1100,3980,29,4,7,56,3880,100,18,25,80,4100,1240,990,978.2,11.9,0.911,0.648,0.0545,1.56,0.131,4,0.3,1.86,0.156,10,0.874,0.97,0.848,23.6,21,83.9,2010
2020-05-31,2019,8,35,152,5310.4,0.059,1,Wet,71,14,18,24,213,340,0.064,4970,0.94,1100,3870,29,4,7,56,3770,100,18,25,80,3990,1240,990,978,12,0.914,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.854,24.2,21.7,86.7,2080
2020-06-01,2019,9,35,153,5211.1,0.062,1,Wet,67,13,15,17,181,293,0.056,4918,0.94,1100,3820,33,5,10,63,3710,100,18,25,80,3890,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.6,22.3,89.4,2140
2020-06-02,2019,9,36,154,5112.3,0.066,1,Wet,67,13,15,17,181,293,0.057,4819,0.94,1100,3720,33,5,10,63,3610,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.864,25.1,23,92,2210
2020-06-03,2019,9,36,155,5014,0.07,1,Wet,67,13,15,17,181,293,0.058,4721,0.94,1100,3620,33,5,10,63,3510,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2020-06-04,2019,9,36,156,4916.2,0.074,1,Wet,67,13,15,17,181,293,0.06,4623,0.94,1100,3520,33,5,10,63,3410,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2020-06-05,2019,9,36,157,4818.9,0.078,1,Wet,67,13,15,17,181,293,0.061,4526,0.94,1100,3430,33,5,10,63,3320,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2020-06-06,2019,9,36,158,4722.1,0.082,1,Wet,67,13,15,17,181,293,0.062,4429,0.94,1100,3330,33,5,10,63,3220,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2520
2020-06-07,2019,9,36,159,4635,0.085,1,Wet,67,13,15,17,181,293,0.063,4342,0.94,1100,3240,33,5,10,63,3130,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.885,27.8,26.9,108,2590
2020-06-08,2019,9,36,160,4548.3,0.089,1,Wet,67,13,15,17,181,293,0.064,4255,0.94,1100,3160,33,5,10,63,3040,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2020-06-09,2019,9,37,161,4462.1,0.092,1,Wet,67,13,15,17,181,293,0.066,4169,0.93,1100,3070,33,5,10,63,2960,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2020-06-10,2019,9,37,162,4376.3,0.096,1,Wet,67,13,15,17,181,293,0.067,4083,0.93,1100,2980,33,5,10,63,2870,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2020-06-11,2019,9,37,163,4273,0.1,1,Wet,67,13,15,17,181,293,0.069,3980,0.93,1100,2880,33,5,10,63,2770,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2020-06-12,2019,9,37,164,4170.4,0.1,1,Wet,67,13,15,17,181,293,0.07,3877,0.93,1100,2780,33,5,10,63,2670,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2020-06-13,2019,9,37,165,4077.3,0.11,1,Wet,67,13,15,17,181,293,0.072,3784,0.93,1100,2680,33,5,10,63,2570,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2020-06-14,2019,9,37,166,3984.8,0.11,1,Wet,67,13,15,17,181,293,0.073,3692,0.93,1100,2590,33,5,10,61,2480,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2020-06-15,2019,9,37,167,3892.8,0.12,1,Wet,67,13,15,17,181,293,0.075,3600,0.93,1100,2500,33,5,10,58,2390,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2020-06-16,2019,9,38,168,3801.5,0.12,1,Wet,67,13,15,17,181,293,0.077,3508,0.92,1100,2410,33,5,10,55,2310,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2020-06-17,2019,9,38,169,3719.4,0.12,1,Wet,67,13,15,17,181,293,0.079,3426,0.92,1100,2330,33,5,10,53,2230,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2020-06-18,2019,9,38,170,3637.7,0.13,1,Wet,67,13,15,17,181,293,0.081,3345,0.92,1100,2250,33,5,10,50,2150,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2020-06-19,2019,9,38,171,3556.6,0.13,1,Wet,67,13,15,17,181,293,0.082,3264,0.92,1100,2160,33,5,10,48,2070,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2020-06-20,2019,9,38,172,3476,0.14,1,Wet,67,13,15,17,181,293,0.084,3183,0.92,1100,2080,33,5,10,45,1990,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2020-06-21,2019,9,38,173,3404.4,0.14,1,Wet,67,13,15,17,181,293,0.086,3111,0.91,1100,2010,33,5,10,43,1920,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-06-22,2019,9,38,174,3333.1,0.14,1,Wet,67,13,15,17,181,293,0.088,3040,0.91,1100,1940,33,5,10,41,1850,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2020-06-23,2019,9,39,175,3254,0.15,1,Wet,67,13,15,17,181,293,0.09,2961,0.91,1100,1860,33,5,10,39,1770,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2020-06-24,2019,9,39,176,3159,0.16,1,Wet,67,13,15,17,181,293,0.093,2866,0.91,1100,1770,33,5,10,36,1680,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2020-06-25,2019,9,39,177,3072.9,0.16,1,Wet,67,13,15,17,181,293,0.095,2780,0.91,1100,1680,33,5,10,33,1600,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2020-06-26,2019,9,39,178,2987.6,0.17,1,Wet,67,13,15,17,181,293,0.098,2695,0.9,1100,1600,33,5,10,31,1520,100,18,25,48,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2020-06-27,2019,9,39,179,2902.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2610,0.9,1100,1510,33,5,10,28,1430,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2020-06-28,2019,9,39,180,2827,0.18,1,Wet,67,13,15,17,181,293,0.1,2534,0.9,1100,1430,33,5,10,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2020-06-29,2019,9,39,181,2751.7,0.18,1,Wet,67,13,15,17,181,293,0.11,2459,0.89,1100,1360,33,5,10,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2020-06-30,2019,9,40,182,2677,0.19,1,Wet,67,13,15,17,181,293,0.11,2384,0.89,1100,1280,33,5,10,22,1210,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2020-07-01,2019,10,40,183,2610.7,0.19,1,Wet,63,12,13,13,155,256,0.098,2355,0.9,1100,1260,37,6,12,25,1180,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2020-07-02,2019,10,40,184,2544.9,0.2,1,Wet,63,12,13,13,155,256,0.1,2289,0.9,1100,1190,37,6,12,23,1110,100,18,25,36,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-07-03,2019,10,40,185,2479.6,0.2,1,Wet,63,12,13,13,155,256,0.1,2224,0.9,1100,1120,37,6,12,21,1050,100,18,25,34,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2020-07-04,2019,10,40,186,2414.9,0.21,1,Wet,63,12,13,13,155,256,0.11,2159,0.89,1100,1060,37,6,12,19,985,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-07-05,2019,10,40,187,2358.3,0.22,1,Wet,63,12,13,13,155,256,0.11,2102,0.89,1100,1000,37,6,12,17,930,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-07-06,2019,10,40,188,2302,0.22,1,Wet,63,12,13,13,155,256,0.11,2046,0.89,1100,946,37,6,12,15,876,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-07-07,2019,10,41,189,2238.9,0.23,1,Wet,63,12,13,13,155,256,0.11,1983,0.89,1100,883,37,6,12,13,815,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2020-07-08,2019,10,41,190,2161.7,0.23,1,Wet,63,12,13,13,155,256,0.12,1906,0.88,1100,806,37,6,12,11,740,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2020-07-09,2019,10,41,191,2085.4,0.24,1,Wet,63,12,13,13,155,256,0.12,1829,0.88,1100,729,37,6,12,9,665,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2020-07-10,2019,10,41,192,2017.2,0.24,1,Wet,63,12,13,13,155,256,0.13,1761,0.87,1100,661,37,6,12,7,599,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2020-07-11,2019,10,41,193,1949.8,0.25,1,Wet,63,12,13,13,155,256,0.13,1694,0.87,1100,594,37,6,12,5,534,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-07-12,2019,10,41,194,1890.2,0.26,1,Wet,63,12,13,13,155,256,0.14,1634,0.86,1100,534,37,6,12,3,476,100,18,25,16,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-07-13,2019,10,41,195,1831.3,0.26,1,Wet,63,12,13,13,155,256,0.14,1575,0.86,1100,475,37,6,12,1,419,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-07-14,2019,10,42,196,1779.9,0.27,1,Wet,63,12,13,13,155,256,0.14,1524,0.86,1100,424,37,6,12,0,369,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-07-15,2019,10,42,197,1729,0.27,1,Wet,63,12,13,13,155,256,0.15,1473,0.85,1100,373,37,6,11,-2,321,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-07-16,2019,10,42,198,1678.8,0.28,1,Wet,63,12,13,13,155,256,0.15,1423,0.85,1100,323,37,6,10,-3,273,100,18,23,10,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2020-07-17,2019,10,42,199,1629.1,0.29,1,Wet,63,12,13,13,155,256,0.16,1373,0.84,1100,273,37,6,8,-5,227,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-07-18,2019,10,42,200,1586.6,0.29,1,Wet,63,12,13,13,155,256,0.16,1331,0.84,1100,231,37,6,7,-6,187,100,18,20,7,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-07-19,2019,10,42,201,1544.5,0.3,1,Wet,63,12,13,13,155,256,0.17,1289,0.83,1100,189,37,6,6,-7,147,100,18,19,6,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
