date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-07-20,2019,10,42,202,1502.9,0.3,1,Wet,63,12,13,13,155,256,0.17,1247,0.83,1100,147,33,4,4,-9,115,96,16,17,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-07-21,2019,10,43,203,1468.1,0.31,1,Wet,63,12,13,13,155,256,0.17,1212,0.83,1100,112,25,3,3,-10,91,88,15,16,3,246,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-07-22,2019,10,43,204,1433.7,0.32,1,Wet,63,12,13,13,155,256,0.18,1178,0.82,1100,78,18,2,2,-11,67,81,14,15,2,222,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2020-07-23,2019,10,43,205,1399.7,0.32,1,Wet,63,12,13,13,155,256,0.18,1144,0.82,1100,44,10,1,1,-12,44,73,13,14,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2020-07-24,2019,10,43,206,1341.8,0.33,1,Wet,63,12,13,13,155,256,0.19,1086,0.81,1086,0,0,0,0,-13,13,63,12,13,0,168,1170,990,969,21,0.807,0.616,0.0293,1.42,0.0677,4,0.297,1.72,0.0818,19.3,0.953,0.98,0.934,49,48,192,4610
2020-07-25,2019,10,43,207,1279.3,0.34,1,Wet,63,12,13,13,155,256,0.2,1023,0.8,1023,0,0,0,0,-13,13,63,12,13,0,168,1110,990,968.8,21.2,0.715,0.475,0.0224,1.19,0.0561,4,0.285,1.48,0.0695,19.7,0.955,0.98,0.935,47.3,46.3,185,4450
2020-07-26,2019,10,43,208,1224.1,0.34,1,Wet,63,12,13,13,155,256,0.21,968.1,0.79,968.1,0,0,0,0,-13,13,63,12,13,0,168,1060,990,968.6,21.4,0.634,0.408,0.019,1.04,0.0487,4,0.269,1.31,0.0613,20.1,0.955,0.98,0.936,45.5,44.6,178,4280
2020-07-27,2019,10,43,209,1176,0.35,1,Wet,63,12,13,13,155,256,0.22,920,0.78,920,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.5,21.5,0.578,0.384,0.0178,0.962,0.0446,4,0.253,1.21,0.0564,20.3,0.955,0.98,0.936,43.8,42.9,172,4120
2020-07-28,2019,10,44,210,1134.4,0.36,1,Wet,63,12,13,13,155,256,0.23,878.4,0.77,878.4,0,0,0,0,-13,13,63,12,13,0,168,966,990,968.3,21.7,0.54,0.364,0.0168,0.904,0.0417,4,0.239,1.14,0.0527,20.5,0.954,0.98,0.935,42.2,41.4,165,3970
2020-07-29,2019,10,44,211,1093.9,0.36,1,Wet,63,12,13,13,155,256,0.23,837.9,0.77,837.9,0,0,0,0,-13,13,63,12,13,0,168,926,990,968.2,21.8,0.503,0.345,0.0158,0.847,0.0388,4,0.225,1.07,0.0492,20.7,0.953,0.977,0.932,40.6,39.7,159,3810
2020-07-30,2019,10,44,212,1059.6,0.37,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2020-07-31,2019,10,44,213,1026.2,0.38,1,Wet,63,12,13,13,155,256,0.25,770.2,0.75,770.2,0,0,0,0,-13,13,63,12,13,0,168,858,990,968,22,0.441,0.312,0.0142,0.752,0.0342,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2020-08-01,2019,11,44,214,998.63,0.38,1,Wet,58,10,10,7,117,202,0.2,796.6,0.8,796.6,0,0,0,0,-7,7,58,10,10,0,124,875,990,967.9,22.1,0.456,0.325,0.0147,0.78,0.0353,4,0.211,0.992,0.0449,21.1,0.953,0.974,0.928,39.3,38.3,153,3680
2020-08-02,2019,11,44,215,971.74,0.39,1,Wet,58,10,10,7,117,202,0.21,769.7,0.79,769.7,0,0,0,0,-7,7,58,10,10,0,124,848,990,967.8,22.2,0.431,0.312,0.014,0.743,0.0334,3,0.285,1.03,0.0463,21.2,0.956,0.98,0.937,51,48.2,145,3470
2020-08-03,2019,11,44,216,945.58,0.39,1,Wet,58,10,10,7,117,202,0.21,743.6,0.79,743.6,0,0,0,0,-7,7,58,10,10,0,124,822,990,967.7,22.3,0.407,0.298,0.0133,0.705,0.0316,3,0.277,0.982,0.044,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2020-08-04,2019,11,45,217,924.78,0.4,1,Wet,58,10,10,7,117,202,0.22,722.8,0.78,722.8,0,0,0,0,-7,7,58,10,10,0,124,801,990,967.6,22.4,0.388,0.284,0.0127,0.672,0.03,3,0.268,0.94,0.0419,21.5,0.957,0.98,0.937,48.5,47.5,143,3420
2020-08-05,2019,11,45,218,904.54,0.4,1,Wet,58,10,10,7,117,202,0.22,702.5,0.78,702.5,0,0,0,0,-7,7,58,10,10,0,124,781,990,967.5,22.5,0.37,0.27,0.012,0.64,0.0285,3,0.259,0.899,0.04,21.6,0.957,0.98,0.937,47.4,46.5,139,3350
2020-08-06,2019,11,45,219,884.93,0.41,1,Wet,58,10,10,7,117,202,0.23,682.9,0.77,682.9,0,0,0,0,-7,7,58,10,10,0,124,761,990,967.4,22.6,0.359,0.257,0.0114,0.616,0.0273,3,0.25,0.866,0.0384,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2020-08-07,2019,11,45,220,865.99,0.41,1,Wet,58,10,10,7,117,202,0.23,664,0.77,664,0,0,0,0,-7,7,58,10,10,0,124,742,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0368,21.8,0.956,0.98,0.937,45.3,44.4,133,3190
2020-08-08,2019,11,45,221,847.8,0.42,1,Wet,58,10,10,7,117,202,0.24,645.8,0.76,645.8,0,0,0,0,-7,7,58,10,10,0,124,724,990,967.3,22.7,0.338,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2020-08-09,2019,11,45,222,834.24,0.42,1,Wet,58,10,10,7,117,202,0.24,632.2,0.76,632.2,0,0,0,0,-7,7,58,10,10,0,124,710,990,967.2,22.8,0.33,0.223,0.00981,0.553,0.0243,3,0.227,0.78,0.0343,22,0.955,0.98,0.936,43.4,42.5,128,3060
2020-08-10,2019,11,45,223,821.24,0.43,1,Wet,58,10,10,7,117,202,0.25,619.2,0.75,619.2,0,0,0,0,-7,7,58,10,10,0,124,697,990,967.2,22.8,0.323,0.215,0.00941,0.537,0.0236,3,0.221,0.759,0.0332,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2020-08-11,2019,11,46,224,808.89,0.43,1,Wet,58,10,10,7,117,202,0.25,606.9,0.75,606.9,0,0,0,0,-7,7,58,10,10,0,124,685,990,967.1,22.9,0.316,0.206,0.00903,0.522,0.0228,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41.1,123,2960
2020-08-12,2019,11,46,225,797.29,0.44,1,Wet,58,10,10,7,117,202,0.25,595.3,0.75,595.3,0,0,0,0,-7,7,58,10,10,0,124,673,990,967.1,22.9,0.309,0.199,0.00867,0.508,0.0222,3,0.21,0.718,0.0313,22.2,0.954,0.979,0.933,41.2,40.3,121,2900
2020-08-13,2019,11,46,226,786.62,0.44,1,Wet,58,10,10,7,117,202,0.26,584.6,0.74,584.6,0,0,0,0,-7,7,58,10,10,0,124,663,990,967,23,0.303,0.192,0.00834,0.495,0.0215,3,0.206,0.7,0.0305,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2020-08-14,2019,11,46,227,777.21,0.45,1,Wet,58,10,10,7,117,202,0.26,575.2,0.74,575.2,0,0,0,0,-7,7,58,10,10,0,124,653,990,967,23,0.298,0.185,0.00806,0.483,0.021,3,0.201,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,39,117,2810
2020-08-15,2019,11,46,228,770.31,0.45,1,Wet,58,10,10,7,117,202,0.26,568.3,0.74,568.3,0,0,0,0,-7,7,58,10,10,0,124,646,990,967,23,0.294,0.181,0.00785,0.474,0.0206,3,0.198,0.673,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,116,2770
2020-08-16,2019,11,46,229,756.37,0.45,1,Wet,58,10,10,7,117,202,0.27,554.4,0.73,554.4,0,0,0,0,-7,7,58,10,10,0,124,632,990,966.9,23.1,0.286,0.171,0.00742,0.457,0.0198,3,0.192,0.649,0.0281,22.4,0.951,0.973,0.925,38.6,37.6,113,2710
2020-08-17,2019,11,46,230,742.42,0.46,1,Wet,58,10,10,7,117,202,0.27,540.4,0.73,540.4,0,0,0,0,-7,7,58,10,10,0,124,618,990,966.9,23.1,0.278,0.162,0.007,0.44,0.019,3,0.186,0.626,0.027,22.5,0.95,0.971,0.923,37.8,36.7,110,2640
2020-08-18,2019,11,47,231,729.03,0.46,1,Wet,58,10,10,7,117,202,0.28,527,0.72,527,0,0,0,0,-7,7,58,10,10,0,124,605,990,966.8,23.2,0.27,0.153,0.0066,0.423,0.0183,3,0.18,0.603,0.026,22.6,0.949,0.97,0.92,36.9,35.8,107,2580
2020-08-19,2019,11,47,232,716.72,0.47,1,Wet,58,10,10,7,117,202,0.28,514.7,0.72,514.7,0,0,0,0,-7,7,58,10,10,0,124,593,990,966.8,23.2,0.263,0.145,0.00623,0.408,0.0176,3,0.174,0.582,0.0251,22.7,0.948,0.97,0.919,36.1,35,105,2520
2020-08-20,2019,11,47,233,703.87,0.47,1,Wet,58,10,10,7,117,202,0.29,501.9,0.71,501.9,0,0,0,0,-7,7,58,10,10,0,124,580,990,966.7,23.3,0.256,0.136,0.00585,0.392,0.0168,3,0.168,0.561,0.0241,22.7,0.946,0.97,0.918,35.3,34.2,103,2460
2020-08-21,2019,11,47,234,692.66,0.48,1,Wet,58,10,10,7,117,202,0.29,490.7,0.71,490.7,0,0,0,0,-7,7,58,10,10,0,124,569,990,966.7,23.3,0.25,0.131,0.0056,0.38,0.0163,2,0.274,0.654,0.028,22.7,0.956,0.98,0.937,52.2,48.2,96.4,2310
2020-08-22,2019,11,47,235,680.9,0.48,1,Wet,58,10,10,7,117,202,0.3,478.9,0.7,478.9,0,0,0,0,-7,7,58,10,10,0,124,557,990,966.6,23.4,0.243,0.125,0.00535,0.368,0.0157,2,0.266,0.634,0.0271,22.7,0.957,0.98,0.937,51.1,48.2,96.4,2310
2020-08-23,2019,11,47,236,669.14,0.49,1,Wet,58,10,10,7,117,202,0.3,467.1,0.7,467.1,0,0,0,0,-7,7,58,10,10,0,124,545,990,966.6,23.4,0.236,0.119,0.0051,0.356,0.0152,2,0.258,0.614,0.0262,22.8,0.957,0.98,0.938,50,48.2,96.4,2310
2020-08-24,2019,11,47,237,657.93,0.49,1,Wet,58,10,10,7,117,202,0.31,455.9,0.69,455.9,0,0,0,0,-7,7,58,10,10,0,124,534,990,966.5,23.5,0.23,0.114,0.00487,0.344,0.0147,2,0.25,0.594,0.0253,22.9,0.958,0.98,0.938,49,48,96,2300
2020-08-25,2019,11,48,238,647.81,0.49,1,Wet,58,10,10,7,117,202,0.31,445.8,0.69,445.8,0,0,0,0,-7,7,58,10,10,0,124,524,990,966.5,23.5,0.224,0.109,0.00465,0.334,0.0142,2,0.243,0.577,0.0245,22.9,0.958,0.98,0.939,48,47.1,94.1,2260
2020-08-26,2019,11,48,239,637.15,0.5,1,Wet,58,10,10,7,117,202,0.32,435.1,0.68,435.1,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.104,0.00443,0.323,0.0137,2,0.236,0.559,0.0237,23,0.957,0.98,0.938,47,46,92,2210
2020-08-27,2019,11,48,240,626.49,0.5,1,Wet,58,10,10,7,117,202,0.32,424.5,0.68,424.5,0,0,0,0,-7,7,58,10,10,0,124,502,990,966.4,23.6,0.213,0.0994,0.00421,0.312,0.0132,2,0.229,0.541,0.0229,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2020-08-28,2019,11,48,241,617.46,0.51,1,Wet,58,10,10,7,117,202,0.33,415.5,0.67,415.5,0,0,0,0,-7,7,58,10,10,0,124,493,990,966.4,23.6,0.21,0.0951,0.00402,0.305,0.0129,2,0.223,0.528,0.0223,23.1,0.956,0.98,0.937,45,44.1,88.2,2120
2020-08-29,2019,11,48,242,607.89,0.51,1,Wet,58,10,10,7,117,202,0.33,405.9,0.67,405.9,0,0,0,0,-7,7,58,10,10,0,124,484,990,966.3,23.7,0.206,0.0906,0.00383,0.297,0.0125,2,0.216,0.513,0.0217,23.2,0.955,0.98,0.936,44,43.1,86.3,2070
2020-08-30,2019,11,48,243,598.32,0.52,1,Wet,58,10,10,7,117,202,0.34,396.3,0.66,396.3,0,0,0,0,-7,7,58,10,10,0,124,474,990,966.3,23.7,0.203,0.0861,0.00363,0.289,0.0122,2,0.21,0.499,0.021,23.2,0.954,0.98,0.935,43,42.2,84.4,2020
2020-08-31,2019,11,48,244,590.39,0.52,1,Wet,58,10,10,7,117,202,0.34,388.4,0.66,388.4,0,0,0,0,-7,7,58,10,10,0,124,466,990,966.3,23.7,0.2,0.0823,0.00347,0.282,0.0119,2,0.205,0.487,0.0205,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2020-09-01,2019,12,49,245,582.46,0.52,1,Wet,48,8,7,4,79,146,0.25,436.5,0.75,436.5,0,0,0,0,-4,4,48,8,7,0,83,499,990,966.2,23.8,0.212,0.105,0.00442,0.317,0.0133,2,0.237,0.554,0.0233,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2020-09-02,2019,12,49,246,571.8,0.53,1,Wet,48,8,7,4,79,146,0.26,425.8,0.74,425.8,0,0,0,0,-4,4,48,8,7,0,83,489,990,966.2,23.8,0.208,0.1,0.0042,0.308,0.0129,2,0.23,0.538,0.0226,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
2020-09-03,2019,12,49,247,562.78,0.53,1,Wet,48,8,7,4,79,146,0.26,416.8,0.74,416.8,0,0,0,0,-4,4,48,8,7,0,83,480,990,966.1,23.9,0.205,0.0957,0.00401,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
2020-09-04,2019,12,49,248,553.21,0.54,1,Wet,48,8,7,4,79,146,0.26,407.2,0.74,407.2,0,0,0,0,-4,4,48,8,7,0,83,470,990,966.1,23.9,0.201,0.0912,0.00381,0.293,0.0122,2,0.217,0.51,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.5,2100
2020-09-05,2019,12,49,249,545.28,0.54,1,Wet,48,8,7,4,79,146,0.27,399.3,0.73,399.3,0,0,0,0,-4,4,48,8,7,0,83,462,990,966.1,23.9,0.199,0.0875,0.00365,0.286,0.0119,2,0.212,0.498,0.0208,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
2020-09-06,2019,12,49,250,536.8,0.55,1,Wet,48,8,7,4,79,146,0.27,390.8,0.73,390.8,0,0,0,0,-4,4,48,8,7,0,83,454,990,966,24,0.196,0.0835,0.00348,0.279,0.0116,2,0.206,0.485,0.0202,23.5,0.954,0.98,0.935,42.9,42.1,84.2,2020
2020-09-07,2019,12,49,251,528.32,0.55,1,Wet,48,8,7,4,79,146,0.28,382.3,0.72,382.3,0,0,0,0,-4,4,48,8,7,0,83,445,990,966,24,0.193,0.0795,0.00331,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.1,41.2,82.4,1980
2020-09-08,2019,12,50,252,521.49,0.56,1,Wet,48,8,7,4,79,146,0.28,375.5,0.72,375.5,0,0,0,0,-4,4,48,8,7,0,83,438,990,965.9,24.1,0.19,0.0762,0.00317,0.267,0.0111,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
2020-09-09,2019,12,50,253,514.1,0.56,1,Wet,48,8,7,4,79,146,0.28,368.1,0.72,368.1,0,0,0,0,-4,4,48,8,7,0,83,431,990,965.9,24.1,0.188,0.0727,0.00302,0.26,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.6,79.3,1900
2020-09-10,2019,12,50,254,506.72,0.56,1,Wet,48,8,7,4,79,146,0.29,360.7,0.71,360.7,0,0,0,0,-4,4,48,8,7,0,83,424,990,965.9,24.1,0.185,0.0693,0.00287,0.254,0.0105,2,0.186,0.44,0.0183,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2020-09-11,2019,12,50,255,500.98,0.57,1,Wet,48,8,7,4,79,146,0.29,355,0.71,355,0,0,0,0,-4,4,48,8,7,0,83,418,990,965.9,24.1,0.183,0.0666,0.00276,0.25,0.0103,2,0.182,0.432,0.0179,23.7,0.949,0.974,0.925,39.2,38.2,76.3,1830
2020-09-12,2019,12,50,256,494.69,0.57,1,Wet,48,8,7,4,79,146,0.29,348.7,0.7,348.7,0,0,0,0,-4,4,48,8,7,0,83,412,990,965.8,24.2,0.181,0.0636,0.00263,0.244,0.0101,2,0.178,0.422,0.0175,23.8,0.948,0.973,0.923,38.5,37.5,74.9,1800
2020-09-13,2019,12,50,257,488.4,0.58,1,Wet,48,8,7,4,79,146,0.3,342.4,0.7,342.4,0,0,0,0,-4,4,48,8,7,0,83,405,990,965.8,24.2,0.179,0.0606,0.0025,0.239,0.00988,2,0.174,0.413,0.0171,23.8,0.947,0.971,0.92,37.8,36.8,73.5,1760
2020-09-14,2019,12,50,258,483.75,0.58,1,Wet,48,8,7,4,79,146,0.3,337.8,0.7,337.8,0,0,0,0,-4,4,48,8,7,0,83,401,990,965.8,24.2,0.177,0.0584,0.00241,0.235,0.00972,2,0.17,0.406,0.0168,23.8,0.947,0.97,0.919,37.3,36.2,72.5,1740
2020-09-15,2019,12,51,259,478.56,0.58,1,Wet,48,8,7,4,79,146,0.3,332.6,0.69,332.6,0,0,0,0,-4,4,48,8,7,0,83,396,990,965.8,24.2,0.175,0.056,0.00231,0.231,0.00953,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.4,1710
2020-09-16,2019,12,51,260,473.91,0.59,1,Wet,48,8,7,4,79,146,0.31,327.9,0.69,327.9,0,0,0,0,-4,4,48,8,7,0,83,391,990,965.7,24.3,0.173,0.0538,0.00222,0.227,0.00937,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2020-09-17,2019,12,51,261,470.35,0.59,1,Wet,48,8,7,4,79,146,0.31,324.4,0.69,324.4,0,0,0,0,-4,4,48,8,7,0,83,387,990,965.7,24.3,0.172,0.0521,0.00215,0.224,0.00924,2,0.161,0.386,0.0159,23.9,0.945,0.97,0.916,35.9,34.8,69.7,1670
2020-09-18,2019,12,51,262,466.25,0.59,1,Wet,48,8,7,4,79,146,0.31,320.3,0.69,320.3,0,0,0,0,-4,4,48,8,7,0,83,383,990,965.7,24.3,0.171,0.0502,0.00206,0.221,0.00909,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.5,34.4,68.8,1650
2020-09-19,2019,12,51,263,462.15,0.59,1,Wet,48,8,7,4,79,146,0.32,316.1,0.68,316.1,0,0,0,0,-4,4,48,8,7,0,83,379,990,965.7,24.3,0.169,0.0482,0.00198,0.218,0.00895,2,0.156,0.373,0.0154,23.9,0.943,0.97,0.915,35,34,67.9,1630
2020-09-20,2019,12,51,264,458.05,0.6,1,Wet,48,8,7,4,79,146,0.32,312.1,0.68,312.1,0,0,0,0,-4,4,48,8,7,0,83,375,990,965.7,24.3,0.168,0.0463,0.0019,0.214,0.0088,2,0.153,0.367,0.0151,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2020-09-21,2019,12,51,265,453.95,0.6,1,Wet,48,8,7,4,79,146,0.32,307.9,0.68,307.9,0,0,0,0,-4,4,48,8,7,0,83,371,990,965.6,24.4,0.166,0.0444,0.00182,0.211,0.00865,2,0.15,0.361,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
2020-09-22,2019,12,52,266,449.85,0.6,1,Wet,48,8,7,4,79,146,0.33,303.9,0.68,303.9,0,0,0,0,-4,4,48,8,7,0,83,367,990,965.6,24.4,0.165,0.0424,0.00174,0.207,0.00851,2,0.148,0.355,0.0146,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
2020-09-23,2019,12,52,267,445.74,0.61,1,Wet,48,8,7,4,79,146,0.33,299.7,0.67,299.7,0,0,0,0,-4,4,48,8,7,0,83,363,990,965.6,24.4,0.164,0.0405,0.00166,0.204,0.00836,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.2,32.3,64.5,1550
2020-09-24,2019,12,52,268,441.64,0.61,1,Wet,48,8,7,4,79,146,0.33,295.6,0.67,295.6,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0385,0.00158,0.201,0.00822,2,0.142,0.343,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2020-09-25,2019,12,52,269,436.45,0.61,1,Wet,48,8,7,4,79,146,0.34,290.4,0.67,290.4,0,0,0,0,-4,4,48,8,7,0,83,353,990,965.6,24.4,0.16,0.0361,0.00148,0.196,0.00804,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.2,31.3,62.5,1500
2020-09-26,2019,12,52,270,431.8,0.62,1,Wet,48,8,7,4,79,146,0.34,285.8,0.66,285.8,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0339,0.00139,0.193,0.00787,2,0.135,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2020-09-27,2019,12,52,271,427.15,0.62,1,Wet,48,8,7,4,79,146,0.34,281.1,0.66,281.1,0,0,0,0,-4,4,48,8,7,0,83,344,990,965.5,24.5,0.157,0.0317,0.0013,0.189,0.00771,2,0.132,0.321,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.5,1450
2020-09-28,2019,12,52,272,422.5,0.62,1,Wet,48,8,7,4,79,146,0.35,276.5,0.65,276.5,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.155,0.0295,0.0012,0.185,0.00755,2,0.129,0.314,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.5,1430
2020-09-29,2019,12,53,273,417.85,0.63,1,Wet,48,8,7,4,79,146,0.35,271.9,0.65,271.9,0,0,0,0,-4,4,48,8,7,0,83,335,990,965.5,24.5,0.154,0.0273,0.00111,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2020-09-30,2019,12,53,274,413.21,0.63,1,Wet,48,8,7,4,79,146,0.35,267.2,0.65,267.2,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0251,0.00102,0.177,0.00722,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
2020-10-01,2020,1,1,275,408.56,0.64,1,Wet,44,7,6,3,60,120,0.29,288.6,0.71,288.6,0,0,0,0,-3,3,44,7,6,0,63,346,990,965.4,24.6,0.157,0.0352,0.00143,0.193,0.00785,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2020-10-02,2020,1,1,276,403.91,0.64,1,Wet,44,7,6,3,60,120,0.3,283.9,0.7,283.9,0,0,0,0,-3,3,44,7,6,0,63,341,990,965.4,24.6,0.156,0.033,0.00134,0.189,0.00768,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.4,1470
2020-10-03,2020,1,1,277,399.26,0.64,1,Wet,44,7,6,3,60,120,0.3,279.3,0.7,279.3,0,0,0,0,-3,3,44,7,6,0,63,336,990,965.4,24.6,0.154,0.0308,0.00125,0.185,0.00752,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2020-10-04,2020,1,1,278,394.61,0.65,1,Wet,44,7,6,3,60,120,0.3,274.6,0.7,274.6,0,0,0,0,-3,3,44,7,6,0,63,332,990,965.4,24.6,0.153,0.0286,0.00116,0.181,0.00736,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2020-10-05,2020,1,1,279,389.96,0.65,1,Wet,44,7,6,3,60,120,0.31,270,0.69,270,0,0,0,0,-3,3,44,7,6,0,63,327,990,965.3,24.7,0.151,0.0264,0.00107,0.177,0.00719,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2020-10-06,2020,1,1,280,385.31,0.66,1,Wet,44,7,6,3,60,120,0.31,265.3,0.69,265.3,0,0,0,0,-3,3,44,7,6,0,63,322,990,965.3,24.7,0.149,0.0242,0.000982,0.174,0.00703,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2020-10-07,2020,1,1,281,380.67,0.66,1,Wet,44,7,6,3,60,120,0.32,260.7,0.69,260.7,0,0,0,0,-3,3,44,7,6,0,63,318,990,965.3,24.7,0.148,0.022,0.000892,0.17,0.00687,2,0.118,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2020-10-08,2020,1,2,282,376.02,0.66,1,Wet,44,7,6,3,60,120,0.32,256,0.68,256,0,0,0,0,-3,3,44,7,6,0,63,313,990,965.3,24.7,0.146,0.0198,0.000803,0.166,0.00671,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2020-10-09,2020,1,2,283,371.37,0.67,1,Wet,44,7,6,3,60,120,0.32,251.4,0.68,251.4,0,0,0,0,-3,3,44,7,6,0,63,308,990,965.3,24.7,0.144,0.0176,0.000713,0.162,0.00655,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
2020-10-10,2020,1,2,284,366.72,0.67,1,Wet,44,7,6,3,60,120,0.33,246.7,0.67,246.7,0,0,0,0,-3,3,44,7,6,0,63,304,990,965.2,24.8,0.143,0.0167,0.000675,0.159,0.00644,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2020-10-11,2020,1,2,285,362.07,0.68,1,Wet,44,7,6,3,60,120,0.33,242.1,0.67,242.1,0,0,0,0,-3,3,44,7,6,0,63,299,990,965.2,24.8,0.141,0.0163,0.000659,0.157,0.00635,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2020-10-12,2020,1,2,286,357.42,0.68,1,Wet,44,7,6,3,60,120,0.34,237.4,0.66,237.4,0,0,0,0,-3,3,44,7,6,0,63,294,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00626,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.3,1230
2020-10-13,2020,1,2,287,353.87,0.69,1,Wet,44,7,6,3,60,120,0.34,233.9,0.66,233.9,0,0,0,0,-3,3,44,7,6,0,63,291,990,965.2,24.8,0.138,0.0156,0.000629,0.154,0.00619,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.5,1210
2020-10-14,2020,1,2,288,349.77,0.69,1,Wet,44,7,6,3,60,120,0.34,229.8,0.66,229.8,0,0,0,0,-3,3,44,7,6,0,63,287,990,965.1,24.9,0.137,0.0153,0.000615,0.152,0.00612,2,0.0976,0.25,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
2020-10-15,2020,1,3,289,345.67,0.7,1,Wet,44,7,6,3,60,120,0.35,225.7,0.65,225.7,0,0,0,0,-3,3,44,7,6,0,63,283,990,965.1,24.9,0.135,0.0149,0.0006,0.15,0.00604,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2020-10-16,2020,1,3,290,341.56,0.7,1,Wet,44,7,6,3,60,120,0.35,221.6,0.65,221.6,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0146,0.000586,0.148,0.00596,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2020-10-17,2020,1,3,291,338.01,0.7,1,Wet,44,7,6,3,60,120,0.35,218,0.65,218,0,0,0,0,-3,3,44,7,6,0,63,275,990,965.1,24.9,0.133,0.0143,0.000573,0.147,0.0059,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2020-10-18,2020,1,3,292,333.91,0.71,1,Wet,44,7,6,3,60,120,0.36,213.9,0.64,213.9,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.0139,0.000559,0.145,0.00582,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2020-10-19,2020,1,3,293,329.81,0.72,1,Wet,44,7,6,3,60,120,0.36,209.8,0.64,209.8,0,0,0,0,-3,3,44,7,6,0,63,267,990,965,25,0.13,0.0136,0.000544,0.143,0.00574,1,0.226,0.369,0.0148,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2020-10-20,2020,1,3,294,325.71,0.72,1,Wet,44,7,6,3,60,120,0.37,205.7,0.63,205.7,0,0,0,0,-3,3,44,7,6,0,63,263,990,965,25,0.128,0.0132,0.00053,0.141,0.00567,1,0.22,0.362,0.0145,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2020-10-21,2020,1,3,295,321.6,0.73,1,Wet,44,7,6,3,60,120,0.37,201.6,0.63,201.6,0,0,0,0,-3,3,44,7,6,0,63,259,990,965,25,0.127,0.0129,0.000516,0.14,0.00559,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
2020-10-22,2020,1,4,296,317.5,0.73,1,Wet,44,7,6,3,60,120,0.38,197.5,0.62,197.5,0,0,0,0,-3,3,44,7,6,0,63,255,990,965,25,0.125,0.0125,0.000501,0.138,0.00551,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2020-10-23,2020,1,4,297,313.4,0.74,1,Wet,44,7,6,3,60,120,0.38,193.4,0.62,193.4,0,0,0,0,-3,3,44,7,6,0,63,250,990,965,25,0.124,0.0122,0.000487,0.136,0.00544,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2020-10-24,2020,1,4,298,309.85,0.74,1,Wet,44,7,6,3,60,120,0.39,189.8,0.61,189.8,0,0,0,0,-3,3,44,7,6,0,63,247,990,964.9,25.1,0.123,0.0119,0.000475,0.135,0.00537,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2020-10-25,2020,1,4,299,306.29,0.75,1,Wet,44,7,6,3,60,120,0.39,186.3,0.61,186.3,0,0,0,0,-3,3,44,7,6,0,63,243,990,964.9,25.1,0.121,0.0116,0.000462,0.133,0.0053,1,0.194,0.327,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
2020-10-26,2020,1,4,300,302.74,0.76,1,Wet,44,7,6,3,60,120,0.4,182.7,0.6,182.7,0,0,0,0,-3,3,44,7,6,0,63,240,990,964.9,25.1,0.12,0.0113,0.00045,0.131,0.00524,1,0.189,0.321,0.0128,24.8,0.95,0.98,0.931,42.1,41.3,41.3,991
2020-10-27,2020,1,4,301,299.18,0.76,1,Wet,44,7,6,3,60,120,0.4,179.2,0.6,179.2,0,0,0,0,-3,3,44,7,6,0,63,236,990,964.9,25.1,0.119,0.011,0.000437,0.13,0.00517,1,0.184,0.314,0.0125,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2020-10-28,2020,1,4,302,296.72,0.77,1,Wet,44,7,6,3,60,120,0.4,176.7,0.6,176.7,0,0,0,0,-3,3,44,7,6,0,63,234,990,964.9,25.1,0.118,0.0108,0.000429,0.129,0.00513,1,0.181,0.31,0.0123,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2020-10-29,2020,1,5,303,293.71,0.77,1,Wet,44,7,6,3,60,120,0.41,173.7,0.59,173.7,0,0,0,0,-3,3,44,7,6,0,63,231,990,964.9,25.1,0.117,0.0105,0.000419,0.127,0.00507,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2020-10-30,2020,1,5,304,290.71,0.78,1,Wet,44,7,6,3,60,120,0.41,170.7,0.59,170.7,0,0,0,0,-3,3,44,7,6,0,63,228,990,964.9,25.1,0.116,0.0103,0.000408,0.126,0.00502,1,0.173,0.299,0.0119,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2020-10-31,2020,1,5,305,287.7,0.79,1,Wet,44,7,6,3,60,120,0.42,167.7,0.58,167.7,0,0,0,0,-3,3,44,7,6,0,63,225,990,964.9,25.1,0.115,0.01,0.000398,0.125,0.00496,1,0.169,0.294,0.0117,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2020-11-01,2020,2,5,306,284.69,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,178.7,0.63,178.7,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.0109,0.000435,0.127,0.00505,1,0.184,0.311,0.0124,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2020-11-02,2020,2,5,307,283.32,0.8,2,Mod_Wet,40,6,4,3,53,106,0.37,177.3,0.63,177.3,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00503,1,0.182,0.308,0.0123,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2020-11-03,2020,2,5,308,283.05,0.8,2,Mod_Wet,40,6,4,3,53,106,0.37,177.1,0.63,177.1,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.116,0.0108,0.000429,0.126,0.00502,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,960
2020-11-04,2020,2,5,309,284.96,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,179,0.63,179,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.011,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2020-11-05,2020,2,6,310,285.78,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,179.8,0.63,179.8,0,0,0,0,-3,3,40,6,4,0,56,230,990,964.8,25.2,0.117,0.011,0.000439,0.128,0.00507,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2020-11-06,2020,2,6,311,287.15,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.2,0.63,181.2,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.9,41,41,985
2020-11-07,2020,2,6,312,289.06,0.78,2,Mod_Wet,40,6,4,3,53,106,0.37,183.1,0.63,183.1,0,0,0,0,-3,3,40,6,4,0,56,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00513,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2020-11-08,2020,2,6,313,287.15,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.2,0.63,181.2,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.9,41,41,985
2020-11-09,2020,2,6,314,285.24,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,179.2,0.63,179.2,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.011,0.000437,0.127,0.00506,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.6,40.6,973
2020-11-10,2020,2,6,315,282.23,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,176.2,0.62,176.2,0,0,0,0,-3,3,40,6,4,0,56,226,990,964.8,25.2,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2020-11-11,2020,2,6,316,282.5,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,176.5,0.63,176.5,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.115,0.0108,0.000427,0.126,0.00501,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2020-11-12,2020,2,7,317,287.7,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.7,0.63,181.7,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000445,0.129,0.00511,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2020-11-13,2020,2,7,318,290.16,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,184.2,0.64,184.2,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00515,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2020-11-14,2020,2,7,319,291.53,0.78,2,Mod_Wet,40,6,4,3,53,106,0.36,185.5,0.64,185.5,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00518,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2020-11-15,2020,2,7,320,293.44,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,187.4,0.64,187.4,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00521,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2020-11-16,2020,2,7,321,294.26,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,188.3,0.64,188.3,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.12,0.0118,0.000468,0.131,0.00523,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2020-11-17,2020,2,7,322,295.63,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,189.6,0.64,189.6,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00525,1,0.199,0.33,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2020-11-18,2020,2,7,323,298.64,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,192.6,0.65,192.6,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0121,0.000483,0.133,0.00531,1,0.203,0.336,0.0134,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-11-19,2020,2,8,324,300.55,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,194.6,0.65,194.6,0,0,0,0,-3,3,40,6,4,0,56,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00534,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2020-11-20,2020,2,8,325,298.64,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,192.6,0.65,192.6,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0121,0.000483,0.133,0.00531,1,0.203,0.336,0.0134,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-11-21,2020,2,8,326,296.72,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,190.7,0.64,190.7,0,0,0,0,-3,3,40,6,4,0,56,241,990,964.9,25.1,0.12,0.012,0.000476,0.132,0.00527,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2020-11-22,2020,2,8,327,296.99,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,191,0.64,191,0,0,0,0,-3,3,40,6,4,0,56,241,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00528,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2020-11-23,2020,2,8,328,301.1,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,195.1,0.65,195.1,0,0,0,0,-3,3,40,6,4,0,56,245,990,964.9,25.1,0.122,0.0123,0.000491,0.134,0.00535,1,0.206,0.34,0.0136,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-11-24,2020,2,8,329,304.65,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,198.7,0.65,198.7,0,0,0,0,-3,3,40,6,4,0,56,249,990,964.9,25.1,0.123,0.0126,0.000504,0.136,0.00542,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2020-11-25,2020,2,8,330,303.83,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,197.8,0.65,197.8,0,0,0,0,-3,3,40,6,4,0,56,248,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00541,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2020-11-26,2020,2,9,331,302.46,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,196.5,0.65,196.5,0,0,0,0,-3,3,40,6,4,0,56,246,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00538,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2020-11-27,2020,2,9,332,304.92,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,198.9,0.65,198.9,0,0,0,0,-3,3,40,6,4,0,56,249,990,964.9,25.1,0.123,0.0127,0.000505,0.136,0.00543,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2020-11-28,2020,2,9,333,309.57,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,203.6,0.66,203.6,0,0,0,0,-3,3,40,6,4,0,56,254,990,964.9,25.1,0.125,0.0131,0.000521,0.138,0.00551,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2020-11-29,2020,2,9,334,313.13,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,207.1,0.66,207.1,0,0,0,0,-3,3,40,6,4,0,56,257,990,965,25,0.126,0.0134,0.000534,0.14,0.00558,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2020-11-30,2020,2,9,335,313.4,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,207.4,0.66,207.4,0,0,0,0,-3,3,40,6,4,0,56,257,990,965,25,0.126,0.0134,0.000534,0.14,0.00558,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
2020-12-01,2020,3,9,336,314.77,0.74,3,Normal,38,5,4,3,54,104,0.33,210.8,0.67,210.8,0,0,0,0,-3,3,38,5,4,0,57,258,990,965,25,0.127,0.0137,0.000546,0.14,0.0056,1,0.227,0.367,0.0147,24.7,0.957,0.98,0.938,48.8,47.8,47.8,1150
2020-12-02,2020,3,9,337,321.06,0.73,3,Normal,38,5,4,3,54,104,0.32,217.1,0.68,217.1,0,0,0,0,-3,3,38,5,4,0,57,264,990,965,25,0.129,0.0142,0.000568,0.143,0.00572,1,0.236,0.378,0.0151,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2020-12-03,2020,3,10,338,327.35,0.72,3,Normal,38,5,4,3,54,104,0.32,223.3,0.68,223.3,0,0,0,0,-3,3,38,5,4,0,57,270,990,965,25,0.131,0.0147,0.00059,0.146,0.00584,1,0.244,0.39,0.0156,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2020-12-04,2020,3,10,339,334.73,0.71,3,Normal,38,5,4,3,54,104,0.31,230.7,0.69,230.7,0,0,0,0,-3,3,38,5,4,0,57,278,990,965.1,24.9,0.134,0.0154,0.000616,0.149,0.00597,2,0.0982,0.247,0.00992,24.7,0.923,0.97,0.896,25.8,25,50,1200
2020-12-05,2020,3,10,340,340.47,0.7,3,Normal,38,5,4,3,54,104,0.3,236.5,0.69,236.5,0,0,0,0,-3,3,38,5,4,0,57,283,990,965.1,24.9,0.136,0.0158,0.000637,0.151,0.00608,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
2020-12-06,2020,3,10,341,346.21,0.69,3,Normal,38,5,4,3,54,104,0.3,242.2,0.7,242.2,0,0,0,0,-3,3,38,5,4,0,57,289,990,965.1,24.9,0.138,0.0163,0.000657,0.154,0.00619,2,0.106,0.26,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2020-12-07,2020,3,10,342,354.69,0.69,3,Normal,38,5,4,3,54,104,0.29,250.7,0.71,250.7,0,0,0,0,-3,3,38,5,4,0,57,298,990,965.2,24.8,0.141,0.0173,0.000698,0.158,0.00636,2,0.112,0.27,0.0109,24.6,0.93,0.97,0.902,28.1,27.2,54.4,1310
2020-12-08,2020,3,10,343,364.26,0.68,3,Normal,38,5,4,3,54,104,0.29,260.3,0.71,260.3,0,0,0,0,-3,3,38,5,4,0,57,307,990,965.2,24.8,0.144,0.0218,0.000882,0.166,0.00669,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29.1,28.3,56.5,1360
2020-12-09,2020,3,10,344,372.19,0.67,3,Normal,38,5,4,3,54,104,0.28,268.2,0.72,268.2,0,0,0,0,-3,3,38,5,4,0,57,315,990,965.3,24.7,0.147,0.0256,0.00103,0.172,0.00697,2,0.124,0.296,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
2020-12-10,2020,3,11,345,380.12,0.66,3,Normal,38,5,4,3,54,104,0.27,276.1,0.73,276.1,0,0,0,0,-3,3,38,5,4,0,57,323,990,965.3,24.7,0.15,0.0293,0.00119,0.179,0.00724,2,0.129,0.308,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
2020-12-11,2020,3,11,346,390.24,0.65,3,Normal,38,5,4,3,54,104,0.27,286.2,0.73,286.2,0,0,0,0,-3,3,38,5,4,0,57,333,990,965.4,24.6,0.153,0.0341,0.00138,0.187,0.0076,2,0.136,0.323,0.0131,24.3,0.937,0.97,0.909,32,31,62.1,1490
2020-12-12,2020,3,11,347,399.26,0.64,3,Normal,38,5,4,3,54,104,0.26,295.3,0.74,295.3,0,0,0,0,-3,3,38,5,4,0,57,342,990,965.4,24.6,0.156,0.0384,0.00156,0.195,0.00791,2,0.142,0.336,0.0137,24.3,0.939,0.97,0.911,33,32,64,1540
2020-12-13,2020,3,11,348,408.28,0.64,3,Normal,38,5,4,3,54,104,0.26,304.3,0.74,304.3,0,0,0,0,-3,3,38,5,4,0,57,351,990,965.4,24.6,0.16,0.0426,0.00174,0.202,0.00823,2,0.148,0.35,0.0142,24.2,0.941,0.97,0.913,34,33,66,1580
2020-12-14,2020,3,11,349,420.04,0.63,3,Normal,38,5,4,3,54,104,0.25,316,0.75,316,0,0,0,0,-3,3,38,5,4,0,57,363,990,965.5,24.5,0.164,0.0482,0.00197,0.212,0.00864,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2020-12-15,2020,3,11,350,431.8,0.62,3,Normal,38,5,4,3,54,104,0.24,327.8,0.76,327.8,0,0,0,0,-3,3,38,5,4,0,57,375,990,965.5,24.5,0.168,0.0537,0.0022,0.222,0.00906,2,0.164,0.385,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,70.9,1700
2020-12-16,2020,3,11,351,444.65,0.61,3,Normal,38,5,4,3,54,104,0.23,340.6,0.77,340.6,0,0,0,0,-3,3,38,5,4,0,57,388,990,965.6,24.4,0.172,0.0598,0.00245,0.232,0.00951,2,0.172,0.405,0.0166,24,0.947,0.972,0.92,38,36.9,73.8,1770
2020-12-17,2020,3,12,352,458.6,0.6,3,Normal,38,5,4,3,54,104,0.23,354.6,0.77,354.6,0,0,0,0,-3,3,38,5,4,0,57,402,990,965.7,24.3,0.177,0.0664,0.00273,0.244,0.01,2,0.182,0.425,0.0175,23.9,0.949,0.975,0.925,39.5,38.5,76.9,1850
2020-12-18,2020,3,12,353,470.9,0.59,3,Normal,38,5,4,3,54,104,0.22,366.9,0.78,366.9,0,0,0,0,-3,3,38,5,4,0,57,414,990,965.7,24.3,0.182,0.0722,0.00297,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.978,0.929,40.8,39.9,79.7,1910
2020-12-19,2020,3,12,354,484.3,0.58,3,Normal,38,5,4,3,54,104,0.21,380.3,0.79,380.3,0,0,0,0,-3,3,38,5,4,0,57,427,990,965.8,24.2,0.186,0.0785,0.00324,0.265,0.0109,2,0.199,0.464,0.0192,23.8,0.952,0.98,0.933,42.2,41.4,82.7,1980
2020-12-20,2020,3,12,355,501.53,0.57,3,Normal,38,5,4,3,54,104,0.21,397.5,0.79,397.5,0,0,0,0,-3,3,38,5,4,0,57,445,990,965.9,24.1,0.192,0.0866,0.00359,0.279,0.0116,2,0.211,0.49,0.0203,23.7,0.955,0.98,0.936,44,43.1,86.3,2070
2020-12-21,2020,3,12,356,518.21,0.56,2,Mod_Wet,42,7,5,3,61,118,0.23,400.2,0.77,400.2,0,0,0,0,-3,3,42,7,5,0,64,454,990,965.9,24.1,0.196,0.0879,0.00365,0.284,0.0118,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2020-12-22,2020,3,12,357,538.17,0.55,2,Mod_Wet,42,7,5,3,61,118,0.22,420.2,0.78,420.2,0,0,0,0,-3,3,42,7,5,0,64,474,990,966,24,0.203,0.0973,0.00406,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2020-12-23,2020,3,12,358,562.5,0.53,2,Mod_Wet,42,7,5,3,61,118,0.21,444.5,0.79,444.5,0,0,0,0,-3,3,42,7,5,0,64,499,990,966.1,23.9,0.211,0.109,0.00456,0.32,0.0134,2,0.243,0.563,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
2020-12-24,2020,3,13,359,585.74,0.52,2,Mod_Wet,42,7,5,3,61,118,0.2,467.7,0.8,467.7,0,0,0,0,-3,3,42,7,5,0,64,522,990,966.2,23.8,0.223,0.12,0.00504,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2020-12-25,2020,3,13,360,608.99,0.51,2,Mod_Wet,42,7,5,3,61,118,0.19,491,0.81,491,0,0,0,0,-3,3,42,7,5,0,64,545,990,966.3,23.7,0.236,0.131,0.00553,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2020-12-26,2020,3,13,361,633.87,0.5,2,Mod_Wet,42,7,5,3,61,118,0.19,515.9,0.81,515.9,0,0,0,0,-3,3,42,7,5,0,64,570,990,966.4,23.6,0.25,0.146,0.00618,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.8,35.7,107,2570
2020-12-27,2020,3,13,362,658.75,0.49,2,Mod_Wet,42,7,5,3,61,118,0.18,540.8,0.82,540.8,0,0,0,0,-3,3,42,7,5,0,64,595,990,966.5,23.5,0.265,0.162,0.00691,0.427,0.0182,3,0.186,0.613,0.0261,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2020-12-28,2020,3,13,363,685.82,0.48,2,Mod_Wet,42,7,5,3,61,118,0.17,567.8,0.83,567.8,0,0,0,0,-3,3,42,7,5,0,64,622,990,966.6,23.4,0.28,0.18,0.00772,0.46,0.0197,3,0.198,0.658,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,117,2820
2020-12-29,2020,3,13,364,709.06,0.47,2,Mod_Wet,42,7,5,3,61,118,0.17,591.1,0.83,591.1,0,0,0,0,-3,3,42,7,5,0,64,645,990,966.7,23.3,0.293,0.196,0.00842,0.489,0.021,3,0.208,0.697,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2020-12-30,2020,3,13,365,731.76,0.46,2,Mod_Wet,42,7,5,3,61,118,0.16,613.8,0.84,613.8,0,0,0,0,-3,3,42,7,5,0,64,668,990,966.8,23.2,0.306,0.211,0.00911,0.517,0.0223,3,0.219,0.736,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2020-12-31,2020,3,14,366,757.19,0.45,2,Mod_Wet,42,7,5,3,61,118,0.16,639.2,0.84,639.2,0,0,0,0,-3,3,42,7,5,0,64,693,990,966.9,23.1,0.32,0.228,0.00988,0.548,0.0238,3,0.23,0.779,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2021-01-01,2020,4,14,1,777.21,0.45,2,Mod_Wet,46,7,6,4,76,139,0.18,638.2,0.82,638.2,0,0,0,0,-4,4,46,7,6,0,80,697,990,967,23,0.323,0.227,0.00989,0.55,0.0239,3,0.23,0.78,0.0339,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2021-01-02,2020,4,14,2,795.7,0.44,2,Mod_Wet,46,7,6,4,76,139,0.17,656.7,0.82,656.7,0,0,0,0,-4,4,46,7,6,0,80,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2021-01-03,2020,4,14,3,817.64,0.43,2,Mod_Wet,46,7,6,4,76,139,0.17,678.6,0.83,678.6,0,0,0,0,-4,4,46,7,6,0,80,738,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.848,0.0371,22,0.957,0.98,0.938,46.7,45.7,137,3290
2021-01-04,2020,4,14,4,838.06,0.42,2,Mod_Wet,46,7,6,4,76,139,0.17,699.1,0.83,699.1,0,0,0,0,-4,4,46,7,6,0,80,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2021-01-05,2020,4,14,5,855.79,0.42,2,Mod_Wet,46,7,6,4,76,139,0.16,716.8,0.84,716.8,0,0,0,0,-4,4,46,7,6,0,80,776,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0402,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2021-01-06,2020,4,14,6,874.32,0.41,2,Mod_Wet,46,7,6,4,76,139,0.16,735.3,0.84,735.3,0,0,0,0,-4,4,46,7,6,0,80,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0298,3,0.273,0.948,0.0419,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2021-01-07,2020,4,15,7,893.56,0.41,2,Mod_Wet,46,7,6,4,76,139,0.16,754.6,0.84,754.6,0,0,0,0,-4,4,46,7,6,0,80,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0312,3,0.281,0.985,0.0437,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2021-01-08,2020,4,15,8,913.46,0.4,2,Mod_Wet,46,7,6,4,76,139,0.15,774.5,0.85,774.5,0,0,0,0,-4,4,46,7,6,0,80,833,990,967.6,22.4,0.418,0.314,0.014,0.732,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-01-09,2020,4,15,9,933.95,0.4,2,Mod_Wet,46,7,6,4,76,139,0.15,795,0.85,795,0,0,0,0,-4,4,46,7,6,0,80,854,990,967.6,22.4,0.437,0.324,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2021-01-10,2020,4,15,10,955,0.39,2,Mod_Wet,46,7,6,4,76,139,0.15,816,0.85,816,0,0,0,0,-4,4,46,7,6,0,80,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0452,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2021-01-11,2020,4,15,11,976.57,0.39,1,Wet,49,8,7,5,81,150,0.15,826.6,0.85,826.6,0,0,0,0,-5,5,49,8,7,0,86,891,990,967.8,22.2,0.47,0.339,0.0153,0.809,0.0365,4,0.221,1.03,0.0464,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-01-12,2020,4,15,12,998.63,0.38,1,Wet,49,8,7,5,81,150,0.15,848.6,0.85,848.6,0,0,0,0,-5,5,49,8,7,0,86,913,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.8,40.9,164,3930
2021-01-13,2020,4,15,13,1021.1,0.38,1,Wet,49,8,7,5,81,150,0.15,871.1,0.85,871.1,0,0,0,0,-5,5,49,8,7,0,86,935,990,968,22,0.511,0.361,0.0164,0.872,0.0396,4,0.237,1.11,0.0503,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
2021-01-14,2020,4,16,14,1044.1,0.37,1,Wet,49,8,7,5,81,150,0.14,894.1,0.86,894.1,0,0,0,0,-5,5,49,8,7,0,86,958,990,968,22,0.532,0.372,0.0169,0.904,0.0412,4,0.244,1.15,0.0523,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2021-01-15,2020,4,16,15,1067.5,0.37,1,Wet,49,8,7,5,81,150,0.14,917.5,0.86,917.5,0,0,0,0,-5,5,49,8,7,0,86,981,990,968.1,21.9,0.553,0.383,0.0175,0.936,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
2021-01-16,2020,4,16,16,1085.9,0.36,1,Wet,49,8,7,5,81,150,0.14,935.9,0.86,935.9,0,0,0,0,-5,5,49,8,7,0,86,1000,990,968.2,21.8,0.57,0.392,0.018,0.962,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2021-01-17,2020,4,16,17,1104.6,0.36,1,Wet,49,8,7,5,81,150,0.14,954.6,0.86,954.6,0,0,0,0,-5,5,49,8,7,0,86,1020,990,968.2,21.8,0.587,0.401,0.0184,0.988,0.0454,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.9,45,180,4320
2021-01-18,2020,4,16,18,1129,0.36,1,Wet,49,8,7,5,81,150,0.13,979,0.87,979,0,0,0,0,-5,5,49,8,7,0,86,1040,990,968.3,21.7,0.615,0.413,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
2021-01-19,2020,4,16,19,1153.7,0.35,1,Wet,49,8,7,5,81,150,0.13,1004,0.87,1004,0,0,0,0,-5,5,49,8,7,0,86,1070,990,968.4,21.6,0.651,0.431,0.02,1.08,0.0501,4,0.281,1.36,0.0631,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2021-01-20,2020,4,16,20,1184.4,0.35,1,Wet,49,8,7,5,81,150,0.13,1034,0.87,1034,0,0,0,0,-5,5,49,8,7,0,86,1100,990,968.5,21.5,0.696,0.5,0.0233,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.6,190,4570
2021-01-21,2020,4,17,21,1221.3,0.34,1,Wet,49,8,7,5,81,150,0.12,1071,0.88,1071,0,0,0,0,-5,5,49,8,7,0,86,1140,990,968.6,21.4,0.75,0.583,0.0273,1.33,0.0623,4,0.294,1.63,0.076,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2021-01-22,2020,4,17,22,1253,0.34,1,Wet,49,8,7,5,81,150,0.12,1103,0.88,1100,3,1,0,0,-5,7,50,8,7,0,88,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-01-23,2020,4,17,23,1291.1,0.34,1,Wet,49,8,7,5,81,150,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,115,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-01-24,2020,4,17,24,1341.8,0.33,1,Wet,49,8,7,5,81,150,0.11,1192,0.89,1100,92,21,3,3,-2,67,70,11,10,3,148,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-01-25,2020,4,17,25,1393.5,0.32,1,Wet,49,8,7,5,81,150,0.11,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,185,1210,990,969.1,20.9,0.852,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2021-01-26,2020,4,17,26,1415.1,0.32,1,Wet,49,8,7,5,81,150,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,199,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-01-27,2020,4,17,27,1443.1,0.32,1,Wet,49,8,7,5,81,150,0.1,1293,0.9,1100,193,44,6,6,1,136,93,14,13,6,217,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-01-28,2020,4,18,28,1465,0.31,1,Wet,49,8,7,5,81,150,0.1,1315,0.9,1100,215,49,6,7,1,152,98,14,14,6,233,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-01-29,2020,4,18,29,1487.1,0.31,1,Wet,49,8,7,5,81,150,0.1,1337,0.9,1100,237,51,7,7,2,170,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-01-30,2020,4,18,30,1515.7,0.3,1,Wet,49,8,7,5,81,150,0.099,1366,0.9,1100,266,51,8,8,3,196,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-01-31,2020,4,18,31,1538.1,0.3,1,Wet,49,8,7,5,81,150,0.098,1388,0.9,1100,288,51,9,9,4,215,100,17,16,9,296,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-01,2020,5,18,32,1554.2,0.3,1,Wet,55,10,10,8,114,197,0.13,1357,0.87,1100,257,45,8,8,0,196,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2021-02-02,2020,5,18,33,1570.3,0.29,1,Wet,55,10,10,8,114,197,0.13,1373,0.88,1100,273,45,8,8,0,212,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-02-03,2020,5,18,34,1593.1,0.29,1,Wet,55,10,10,8,114,197,0.12,1396,0.88,1100,296,45,8,9,1,233,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-02-04,2020,5,19,35,1609.4,0.29,1,Wet,55,10,10,8,114,197,0.12,1412,0.88,1100,312,45,8,10,1,248,100,18,20,9,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2021-02-05,2020,5,19,36,1625.8,0.29,1,Wet,55,10,10,8,114,197,0.12,1429,0.88,1100,329,45,8,10,2,264,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2021-02-06,2020,5,19,37,1642.3,0.28,1,Wet,55,10,10,8,114,197,0.12,1445,0.88,1100,345,45,8,11,2,279,100,18,21,10,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2021-02-07,2020,5,19,38,1665.5,0.28,1,Wet,55,10,10,8,114,197,0.12,1468,0.88,1100,368,45,8,11,3,301,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2021-02-08,2020,5,19,39,1688.8,0.28,1,Wet,55,10,10,8,114,197,0.12,1492,0.88,1100,392,45,8,12,4,323,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2021-02-09,2020,5,19,40,1712.2,0.28,1,Wet,55,10,10,8,114,197,0.12,1515,0.89,1100,415,45,8,13,4,345,100,18,23,12,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2021-02-10,2020,5,19,41,1742.5,0.27,1,Wet,55,10,10,8,114,197,0.11,1546,0.89,1100,446,45,8,14,5,374,100,18,24,13,488,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-02-11,2020,5,20,42,1779.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-02-12,2020,5,20,43,1817.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.089,1656,0.91,1100,556,51,10,17,12,466,100,18,24,17,559,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-02-13,2020,5,20,44,1862.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.087,1700,0.91,1100,600,51,10,18,13,508,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-02-14,2020,5,20,45,1921.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.084,1760,0.92,1100,660,51,10,18,15,566,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-02-15,2020,5,20,46,1988.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.082,1827,0.92,1100,727,51,10,18,17,631,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2021-02-16,2020,5,20,47,2071,0.24,2,Mod_Wet,49,8,7,5,93,162,0.078,1909,0.92,1100,809,51,10,18,19,711,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-02-17,2020,5,20,48,2176.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.074,2014,0.93,1100,914,51,10,18,22,813,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2021-02-18,2020,5,21,49,2283.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.071,2121,0.93,1100,1020,51,10,18,26,916,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-02-19,2020,5,21,50,2362,0.22,2,Mod_Wet,49,8,7,5,93,162,0.069,2200,0.93,1100,1100,51,10,18,28,993,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-02-20,2020,5,21,51,2449.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.066,2287,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
