date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-02-21,2020,5,21,52,2537.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.064,2375,0.94,1100,1280,51,10,18,33,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2021-02-22,2020,5,21,53,2626.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.062,2464,0.94,1100,1360,51,10,18,36,1250,100,18,25,41,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2021-02-23,2020,5,21,54,2724.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.059,2562,0.94,1100,1460,51,10,18,39,1340,100,18,25,44,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-02-24,2020,5,21,55,2831,0.18,2,Mod_Wet,49,8,7,5,93,162,0.057,2669,0.94,1100,1570,51,10,18,42,1450,100,18,25,47,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2021-02-25,2020,5,22,56,2947.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.055,2785,0.94,1100,1690,51,10,18,46,1560,100,18,25,51,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2021-02-26,2020,5,22,57,3064.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.053,2903,0.95,1100,1800,51,10,18,49,1680,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2021-02-27,2020,5,22,58,3175.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.051,3013,0.95,1100,1910,51,10,18,52,1780,100,18,25,57,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2021-02-28,2020,5,22,59,3270.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.05,3109,0.95,1100,2010,51,10,18,55,1880,100,18,25,60,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-03-01,2020,6,22,60,3324.8,0.15,2,Mod_Wet,59,11,12,13,144,239,0.072,3086,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2021-03-02,2020,6,22,61,3362.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3123,0.93,1100,2020,41,7,13,48,1910,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2021-03-03,2020,6,22,62,3383.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.071,3144,0.93,1100,2040,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2021-03-04,2020,6,23,63,3396,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3157,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2021-03-05,2020,6,23,64,3408.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3170,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-03-06,2020,6,23,65,3412.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3174,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-03-07,2020,6,23,66,3417,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3178,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2021-03-08,2020,6,23,67,3421.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3182,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2021-03-09,2020,6,23,68,3425.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3186,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-03-10,2020,6,23,69,3429.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3191,0.93,1100,2090,41,7,13,50,1980,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-03-11,2020,6,24,70,3433.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3195,0.93,1100,2100,41,7,13,50,1980,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2021-03-12,2020,6,24,71,3438,0.14,2,Mod_Wet,59,11,12,13,144,239,0.07,3199,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2021-03-13,2020,6,24,72,3442.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3203,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2021-03-14,2020,6,24,73,3446.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3207,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2021-03-15,2020,6,24,74,3450.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3212,0.93,1100,2110,41,7,13,50,2000,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-03-16,2020,6,24,75,3454.9,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3216,0.93,1100,2120,41,7,13,50,2010,100,18,25,63,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2021-03-17,2020,6,24,76,3459.1,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3220,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2021-03-18,2020,6,25,77,3463.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3224,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2021-03-19,2020,6,25,78,3467.6,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3229,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-03-20,2020,6,25,79,3471.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-03-21,2020,6,25,80,3484.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.069,3245,0.93,1100,2150,41,7,13,51,2030,100,18,25,64,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2021-03-22,2020,6,25,81,3497.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2021-03-23,2020,6,25,82,3518.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.068,3279,0.93,1100,2180,41,7,13,52,2070,100,18,25,65,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2021-03-24,2020,6,25,83,3548.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3309,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2021-03-25,2020,6,26,84,3586.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.067,3347,0.93,1100,2250,41,7,13,54,2130,100,18,25,67,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2021-03-26,2020,6,26,85,3633.5,0.13,2,Mod_Wet,59,11,12,13,144,239,0.066,3394,0.93,1100,2290,41,7,13,56,2180,100,18,25,69,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2021-03-27,2020,6,26,86,3689.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.065,3450,0.94,1100,2350,41,7,13,58,2230,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2021-03-28,2020,6,26,87,3753.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.064,3515,0.94,1100,2420,41,7,13,59,2300,100,18,25,72,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2021-03-29,2020,6,26,88,3827.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2021-03-30,2020,6,26,89,3910.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.061,3671,0.94,1100,2570,41,7,13,64,2450,100,18,25,77,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2021-03-31,2020,6,26,90,3993.6,0.11,2,Mod_Wet,59,11,12,13,144,239,0.06,3755,0.94,1100,2660,41,7,13,67,2530,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2021-04-01,2020,7,27,91,4068.4,0.11,2,Mod_Wet,70,14,18,25,168,295,0.072,3773,0.93,1100,2670,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2021-04-02,2020,7,27,92,4143.7,0.11,2,Mod_Wet,70,14,18,25,168,295,0.071,3849,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2021-04-03,2020,7,27,93,4219.4,0.1,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2021-04-04,2020,7,27,94,4304.3,0.099,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2021-04-05,2020,7,27,95,4389.8,0.096,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2021-04-06,2020,7,27,96,4466.6,0.092,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2021-04-07,2020,7,27,97,4543.8,0.089,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2021-04-08,2020,7,28,98,4621.3,0.086,2,Mod_Wet,70,14,18,25,168,295,0.064,4326,0.94,1100,3230,30,4,7,55,3130,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2021-04-09,2020,7,28,99,4699.1,0.083,2,Mod_Wet,70,14,18,25,168,295,0.063,4404,0.94,1100,3300,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2021-04-10,2020,7,28,100,4777.4,0.08,2,Mod_Wet,70,14,18,25,168,295,0.062,4482,0.94,1100,3380,30,4,7,55,3290,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2470
2021-04-11,2020,7,28,101,4865.2,0.076,2,Mod_Wet,70,14,18,25,168,295,0.061,4570,0.94,1100,3470,30,4,7,55,3370,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,99.9,2400
2021-04-12,2020,7,28,102,4953.4,0.072,2,Mod_Wet,70,14,18,25,168,295,0.06,4658,0.94,1100,3560,30,4,7,55,3460,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.2,96.7,2320
2021-04-13,2020,7,28,103,5032.7,0.069,2,Mod_Wet,70,14,18,25,168,295,0.059,4738,0.94,1100,3640,30,4,7,55,3540,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.2,2260
2021-04-14,2020,7,28,104,5102.9,0.067,2,Mod_Wet,70,14,18,25,168,295,0.058,4808,0.94,1100,3710,30,4,7,55,3610,100,18,25,80,3780,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.3,2220
2021-04-15,2020,7,29,105,5173.4,0.064,2,Mod_Wet,70,14,18,25,168,295,0.057,4878,0.94,1100,3780,30,4,7,55,3680,100,18,25,80,3850,1240,990,977.8,12.2,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.887,0.97,0.861,24.8,22.6,90.4,2170
2021-04-16,2020,7,29,106,5244.2,0.061,2,Mod_Wet,70,14,18,25,168,295,0.056,4949,0.94,1100,3850,30,4,7,55,3750,100,18,25,80,3920,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.857,24.5,22.1,88.5,2120
2021-04-17,2020,7,29,107,5305.7,0.059,2,Mod_Wet,70,14,18,25,168,295,0.056,5011,0.94,1100,3910,30,4,7,55,3820,100,18,25,80,3980,1240,990,978,12.1,0.915,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.854,24.2,21.7,86.8,2080
2021-04-18,2020,7,29,108,5357.9,0.057,2,Mod_Wet,70,14,18,25,168,295,0.055,5063,0.94,1100,3960,30,4,7,55,3870,100,18,25,80,4040,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.877,0.97,0.851,23.9,21.4,85.5,2050
2021-04-19,2020,7,29,109,5400.7,0.056,2,Mod_Wet,70,14,18,25,168,295,0.055,5106,0.94,1100,4010,30,4,7,55,3910,100,18,25,80,4080,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.7,21.1,84.4,2020
2021-04-20,2020,7,29,110,5443.6,0.054,2,Mod_Wet,70,14,18,25,168,295,0.054,5149,0.95,1100,4050,30,4,7,55,3950,100,18,25,80,4120,1240,990,978.2,11.8,0.91,0.648,0.0547,1.56,0.132,4,0.3,1.86,0.157,9.99,0,0,0,0,0,0,0
2021-04-21,2020,7,29,111,5467.4,0.053,1,Wet,84,14,20,27,219,364,0.067,5103,0.93,1100,4000,16,4,5,53,3930,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2021-04-22,2020,7,30,112,5481.7,0.053,1,Wet,84,14,20,27,219,364,0.066,5118,0.93,1100,4020,16,4,5,53,3940,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.0549,1.56,0.132,4,0.3,1.86,0.157,9.94,0,0,0,0,0,0,0
2021-04-23,2020,7,30,113,5486.5,0.053,1,Wet,84,14,20,27,219,364,0.066,5123,0.93,1100,4020,16,4,5,53,3950,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.055,1.56,0.132,4,0.3,1.86,0.158,9.93,0,0,0,0,0,0,0
2021-04-24,2020,7,30,114,5481.7,0.053,1,Wet,84,14,20,27,219,364,0.066,5118,0.93,1100,4020,16,4,5,53,3940,100,18,25,80,4160,1240,990,978.3,11.8,0.909,0.648,0.0549,1.56,0.132,4,0.3,1.86,0.157,9.94,0,0,0,0,0,0,0
2021-04-25,2020,7,30,115,5467.4,0.053,1,Wet,84,14,20,27,219,364,0.067,5103,0.93,1100,4000,16,4,5,53,3930,100,18,25,80,4140,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.96,0,0,0,0,0,0,0
2021-04-26,2020,7,30,116,5453.1,0.054,1,Wet,84,14,20,27,219,364,0.067,5089,0.93,1100,3990,16,4,5,53,3910,100,18,25,80,4130,1240,990,978.2,11.8,0.91,0.648,0.0548,1.56,0.132,4,0.3,1.86,0.157,9.98,0,0,0,0,0,0,0
2021-04-27,2020,7,30,117,5438.8,0.054,1,Wet,84,14,20,27,219,364,0.067,5075,0.93,1100,3980,16,4,5,53,3900,100,18,25,80,4120,1240,990,978.2,11.9,0.911,0.648,0.0547,1.56,0.131,4,0.3,1.86,0.157,10,0,0,0,0,0,0,0
2021-04-28,2020,7,30,118,5424.5,0.055,1,Wet,84,14,20,27,219,364,0.067,5060,0.93,1100,3960,16,4,5,53,3880,100,18,25,80,4100,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.848,23.6,20.9,83.7,2010
2021-04-29,2020,7,31,119,5400.7,0.056,1,Wet,84,14,20,27,219,364,0.067,5037,0.93,1100,3940,16,4,5,53,3860,100,18,25,80,4080,1240,990,978.1,11.9,0.912,0.648,0.0544,1.56,0.131,4,0.3,1.86,0.156,10.1,0.875,0.97,0.849,23.7,21.1,84.4,2020
2021-04-30,2020,7,31,120,5376.9,0.056,1,Wet,84,14,20,27,219,364,0.068,5013,0.93,1100,3910,16,4,5,53,3840,100,18,25,80,4050,1240,990,978.1,11.9,0.912,0.648,0.0542,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,85,2040
2021-05-01,2020,8,31,121,5353.1,0.057,1,Wet,71,14,18,24,213,340,0.064,5013,0.94,1100,3910,29,4,7,56,3820,100,18,25,80,4030,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.851,24,21.4,85.6,2050
2021-05-02,2020,8,31,122,5329.4,0.058,1,Wet,71,14,18,24,213,340,0.064,4989,0.94,1100,3890,29,4,7,56,3790,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.0539,1.56,0.13,4,0.3,1.86,0.155,10.2,0.879,0.97,0.853,24.1,21.6,86.2,2070
2021-05-03,2020,8,31,123,5305.7,0.059,1,Wet,71,14,18,24,213,340,0.064,4966,0.94,1100,3870,29,4,7,56,3770,100,18,25,80,3980,1240,990,978,12.1,0.915,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.854,24.2,21.7,86.8,2080
2021-05-04,2020,8,31,124,5282,0.06,1,Wet,71,14,18,24,213,340,0.064,4942,0.94,1100,3840,29,4,7,56,3750,100,18,25,80,3960,1240,990,977.9,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.9,87.5,2100
2021-05-05,2020,8,31,125,5258.3,0.06,1,Wet,71,14,18,24,213,340,0.065,4918,0.94,1100,3820,29,4,7,56,3720,100,18,25,80,3940,1240,990,977.9,12.1,0.916,0.648,0.0535,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22,88.1,2110
2021-05-06,2020,8,32,126,5234.7,0.061,1,Wet,71,14,18,24,213,340,0.065,4895,0.94,1100,3800,29,4,7,56,3700,100,18,25,80,3910,1240,990,977.9,12.2,0.917,0.648,0.0533,1.56,0.129,4,0.3,1.86,0.153,10.3,0.884,0.97,0.857,24.5,22.2,88.7,2130
2021-05-07,2020,8,32,127,5201.7,0.063,1,Wet,71,14,18,24,213,340,0.065,4862,0.94,1100,3760,29,4,7,56,3670,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.6,2150
2021-05-08,2020,8,32,128,5159.3,0.064,1,Wet,71,14,18,24,213,340,0.066,4819,0.93,1100,3720,29,4,7,56,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.8,2180
2021-05-09,2020,8,32,129,5117,0.066,1,Wet,71,14,18,24,213,340,0.066,4777,0.93,1100,3680,29,4,7,56,3580,100,18,25,80,3790,1240,990,977.7,12.3,0.92,0.648,0.0526,1.57,0.127,4,0.3,1.87,0.152,10.5,0.89,0.97,0.863,25.1,23,91.9,2210
2021-05-10,2020,8,32,130,5065.4,0.068,1,Wet,71,14,18,24,213,340,0.067,4725,0.93,1100,3630,29,4,7,56,3530,100,18,25,80,3740,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.3,93.3,2240
2021-05-11,2020,8,32,131,5014,0.07,1,Wet,71,14,18,24,213,340,0.068,4674,0.93,1100,3570,29,4,7,56,3480,100,18,25,80,3690,1240,990,977.5,12.5,0.923,0.648,0.0519,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.869,25.6,23.7,94.8,2270
2021-05-12,2020,8,32,132,4953.4,0.072,1,Wet,71,14,18,24,213,340,0.069,4613,0.93,1100,3510,29,4,7,56,3420,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.2,96.7,2320
2021-05-13,2020,8,33,133,4893,0.075,1,Wet,71,14,18,24,213,340,0.07,4553,0.93,1100,3450,29,4,7,56,3360,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2021-05-14,2020,8,33,134,4832.8,0.077,1,Wet,71,14,18,24,213,340,0.07,4493,0.93,1100,3390,29,4,7,56,3300,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2021-05-15,2020,8,33,135,4772.8,0.08,1,Wet,71,14,18,24,213,340,0.071,4433,0.93,1100,3330,29,4,7,56,3240,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2021-05-16,2020,8,33,136,4712.9,0.082,1,Wet,71,14,18,24,213,340,0.072,4373,0.93,1100,3270,29,4,7,56,3180,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2021-05-17,2020,8,33,137,4653.3,0.084,1,Wet,71,14,18,24,213,340,0.073,4313,0.93,1100,3210,29,4,7,56,3120,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2021-05-18,2020,8,33,138,4593.9,0.087,1,Wet,71,14,18,24,213,340,0.074,4254,0.93,1100,3150,29,4,7,56,3060,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2021-05-19,2020,8,33,139,4534.7,0.089,1,Wet,71,14,18,24,213,340,0.075,4195,0.93,1100,3100,29,4,7,56,3000,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2021-05-20,2020,8,34,140,4475.6,0.092,1,Wet,71,14,18,24,213,340,0.076,4136,0.92,1100,3040,29,4,7,56,2940,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2021-05-21,2020,8,34,141,4416.8,0.094,1,Wet,71,14,18,24,213,340,0.077,4077,0.92,1100,2980,29,4,7,56,2880,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2021-05-22,2020,8,34,142,4349.2,0.097,1,Wet,71,14,18,24,213,340,0.078,4009,0.92,1100,2910,29,4,7,56,2810,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.2,28.4,113,2720
2021-05-23,2020,8,34,143,4273,0.1,1,Wet,71,14,18,24,213,340,0.08,3933,0.92,1100,2830,29,4,7,56,2740,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2021-05-24,2020,8,34,144,4197.1,0.1,1,Wet,71,14,18,24,213,340,0.081,3857,0.92,1100,2760,29,4,7,56,2660,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2021-05-25,2020,8,34,145,4121.5,0.11,1,Wet,71,14,18,24,213,340,0.083,3782,0.92,1100,2680,29,4,7,56,2590,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2021-05-26,2020,8,34,146,4046.4,0.11,1,Wet,71,14,18,24,213,340,0.084,3706,0.92,1100,2610,29,4,7,54,2510,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2021-05-27,2020,8,35,147,3971.6,0.11,1,Wet,71,14,18,24,213,340,0.086,3632,0.91,1100,2530,29,4,7,52,2440,100,18,25,76,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2021-05-28,2020,8,35,148,3897.2,0.12,1,Wet,71,14,18,24,213,340,0.087,3557,0.91,1100,2460,29,4,7,50,2370,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2021-05-29,2020,8,35,149,3823.2,0.12,1,Wet,71,14,18,24,213,340,0.089,3483,0.91,1100,2380,29,4,7,47,2300,100,18,25,71,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2021-05-30,2020,8,35,150,3749.6,0.12,1,Wet,71,14,18,24,213,340,0.091,3410,0.91,1100,2310,29,4,7,45,2230,100,18,25,69,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2021-05-31,2020,8,35,151,3684.9,0.13,1,Wet,71,14,18,24,213,340,0.092,3345,0.91,1100,2250,29,4,7,43,2160,100,18,25,67,2380,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2021-06-01,2020,9,35,152,3620.6,0.13,1,Wet,67,13,15,17,181,293,0.081,3328,0.92,1100,2230,33,5,10,50,2130,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2021-06-02,2020,9,35,153,3556.6,0.13,1,Wet,67,13,15,17,181,293,0.082,3264,0.92,1100,2160,33,5,10,48,2070,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2021-06-03,2020,9,36,154,3492.9,0.14,1,Wet,67,13,15,17,181,293,0.084,3200,0.92,1100,2100,33,5,10,46,2010,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2021-06-04,2020,9,36,155,3429.6,0.14,1,Wet,67,13,15,17,181,293,0.085,3137,0.92,1100,2040,33,5,10,44,1950,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-06-05,2020,9,36,156,3366.6,0.14,1,Wet,67,13,15,17,181,293,0.087,3074,0.91,1100,1970,33,5,10,42,1880,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2021-06-06,2020,9,36,157,3303.9,0.15,1,Wet,67,13,15,17,181,293,0.089,3011,0.91,1100,1910,33,5,10,40,1820,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2021-06-07,2020,9,36,158,3233.3,0.15,1,Wet,67,13,15,17,181,293,0.091,2940,0.91,1100,1840,33,5,10,38,1750,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-06-08,2020,9,36,159,3154.9,0.16,1,Wet,67,13,15,17,181,293,0.093,2862,0.91,1100,1760,33,5,10,36,1680,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2021-06-09,2020,9,36,160,3077,0.16,1,Wet,67,13,15,17,181,293,0.095,2784,0.91,1100,1680,33,5,10,34,1600,100,18,25,51,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2021-06-10,2020,9,37,161,2999.7,0.17,1,Wet,67,13,15,17,181,293,0.098,2707,0.9,1100,1610,33,5,10,31,1530,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2021-06-11,2020,9,37,162,2931.1,0.17,1,Wet,67,13,15,17,181,293,0.1,2638,0.9,1100,1540,33,5,10,29,1460,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2021-06-12,2020,9,37,163,2862.9,0.18,1,Wet,67,13,15,17,181,293,0.1,2570,0.9,1100,1470,33,5,10,27,1400,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2021-06-13,2020,9,37,164,2795.2,0.18,1,Wet,67,13,15,17,181,293,0.1,2502,0.9,1100,1400,33,5,10,25,1330,100,18,25,42,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2021-06-14,2020,9,37,165,2728,0.19,1,Wet,67,13,15,17,181,293,0.11,2435,0.89,1100,1340,33,5,10,23,1260,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-06-15,2020,9,37,166,2661.3,0.19,1,Wet,67,13,15,17,181,293,0.11,2368,0.89,1100,1270,33,5,10,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2021-06-16,2020,9,37,167,2602.9,0.19,1,Wet,67,13,15,17,181,293,0.11,2310,0.89,1100,1210,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2021-06-17,2020,9,38,168,2544.9,0.2,1,Wet,67,13,15,17,181,293,0.12,2252,0.89,1100,1150,33,5,10,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-06-18,2020,9,38,169,2487.3,0.2,1,Wet,67,13,15,17,181,293,0.12,2194,0.88,1100,1090,33,5,10,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2021-06-19,2020,9,38,170,2430.1,0.21,1,Wet,67,13,15,17,181,293,0.12,2137,0.88,1100,1040,33,5,10,14,975,100,18,25,31,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-06-20,2020,9,38,171,2373.3,0.21,1,Wet,67,13,15,17,181,293,0.12,2080,0.88,1100,980,33,5,10,12,920,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-06-21,2020,9,38,172,2324.5,0.22,1,Wet,67,13,15,17,181,293,0.13,2031,0.87,1100,931,33,5,10,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-06-22,2020,9,38,173,2276,0.22,1,Wet,67,13,15,17,181,293,0.13,1983,0.87,1100,883,33,5,10,9,826,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2021-06-23,2020,9,38,174,2213.1,0.23,1,Wet,67,13,15,17,181,293,0.13,1920,0.87,1100,820,33,5,10,8,764,100,18,25,25,945,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2021-06-24,2020,9,39,175,2143.4,0.23,1,Wet,67,13,15,17,181,293,0.14,1850,0.86,1100,750,33,5,10,6,696,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-06-25,2020,9,39,176,2081.8,0.24,1,Wet,67,13,15,17,181,293,0.14,1789,0.86,1100,689,33,5,10,4,637,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2021-06-26,2020,9,39,177,2020.8,0.24,1,Wet,67,13,15,17,181,293,0.14,1728,0.85,1100,628,33,5,10,2,578,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-06-27,2020,9,39,178,1960.4,0.25,1,Wet,67,13,15,17,181,293,0.15,1667,0.85,1100,567,33,5,10,0,519,100,18,25,17,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-06-28,2020,9,39,179,1907.7,0.25,1,Wet,67,13,15,17,181,293,0.15,1615,0.85,1100,515,33,5,10,-2,469,100,18,25,15,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-06-29,2020,9,39,180,1855.5,0.26,1,Wet,67,13,15,17,181,293,0.16,1562,0.84,1100,462,33,5,10,-3,417,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-06-30,2020,9,39,181,1803.8,0.26,1,Wet,67,13,15,17,181,293,0.16,1511,0.84,1100,411,33,5,10,-5,368,100,18,25,12,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2021-07-01,2020,10,40,182,1759.5,0.27,1,Wet,63,12,13,13,155,256,0.14,1503,0.85,1100,403,37,6,12,-1,349,100,18,25,12,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-07-02,2020,10,40,183,1715.6,0.28,1,Wet,63,12,13,13,155,256,0.15,1460,0.85,1100,360,37,6,11,-2,308,100,18,24,11,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-07-03,2020,10,40,184,1672.1,0.28,1,Wet,63,12,13,13,155,256,0.15,1416,0.85,1100,316,37,6,10,-4,267,100,18,23,9,422,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-07-04,2020,10,40,185,1629.1,0.29,1,Wet,63,12,13,13,155,256,0.16,1373,0.84,1100,273,37,6,8,-5,227,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2021-07-05,2020,10,40,186,1586.6,0.29,1,Wet,63,12,13,13,155,256,0.16,1331,0.84,1100,231,37,6,7,-6,187,100,18,20,7,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-07-06,2020,10,40,187,1551,0.3,1,Wet,63,12,13,13,155,256,0.17,1295,0.83,1100,195,37,6,6,-7,153,100,18,19,6,308,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-07-07,2020,10,40,188,1515.7,0.3,1,Wet,63,12,13,13,155,256,0.17,1260,0.83,1100,160,36,5,5,-8,122,99,17,18,5,277,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-07-08,2020,10,41,189,1480.7,0.31,1,Wet,63,12,13,13,155,256,0.17,1225,0.83,1100,125,28,4,4,-9,98,91,16,17,4,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-07-09,2020,10,41,190,1446.2,0.32,1,Wet,63,12,13,13,155,256,0.18,1190,0.82,1100,90,20,3,3,-10,74,83,15,16,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-07-10,2020,10,41,191,1412,0.32,1,Wet,63,12,13,13,155,256,0.18,1156,0.82,1100,56,13,2,2,-11,50,76,14,15,2,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-07-11,2020,10,41,192,1372.1,0.33,1,Wet,63,12,13,13,155,256,0.19,1116,0.81,1100,16,4,0,0,-13,25,67,12,13,0,180,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-07-12,2020,10,41,193,1314.8,0.33,1,Wet,63,12,13,13,155,256,0.2,1059,0.81,1059,0,0,0,0,-13,13,63,12,13,0,168,1150,990,968.9,21.1,0.767,0.555,0.0263,1.32,0.0626,4,0.292,1.61,0.0765,19.5,0.954,0.98,0.935,48.3,47.3,189,4540
2021-07-13,2020,10,41,194,1264.7,0.34,1,Wet,63,12,13,13,155,256,0.2,1009,0.8,1009,0,0,0,0,-13,13,63,12,13,0,168,1100,990,968.7,21.3,0.694,0.442,0.0208,1.14,0.0534,4,0.282,1.42,0.0667,19.9,0.955,0.98,0.936,46.9,45.9,184,4410
2021-07-14,2020,10,41,195,1215.5,0.35,1,Wet,63,12,13,13,155,256,0.21,959.5,0.79,959.5,0,0,0,0,-13,13,63,12,13,0,168,1050,990,968.6,21.4,0.622,0.403,0.0188,1.03,0.0478,4,0.266,1.29,0.0603,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2021-07-15,2020,10,42,196,1173.2,0.35,1,Wet,63,12,13,13,155,256,0.22,917.2,0.78,917.2,0,0,0,0,-13,13,63,12,13,0,168,1010,990,968.4,21.6,0.575,0.383,0.0178,0.958,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.7,42.8,171,4110
2021-07-16,2020,10,42,197,1137.2,0.36,1,Wet,63,12,13,13,155,256,0.23,881.2,0.78,881.2,0,0,0,0,-13,13,63,12,13,0,168,969,990,968.3,21.7,0.542,0.365,0.0169,0.908,0.0419,4,0.24,1.15,0.053,20.5,0.954,0.98,0.935,42.3,41.5,166,3980
2021-07-17,2020,10,42,198,1101.9,0.36,1,Wet,63,12,13,13,155,256,0.23,845.9,0.77,845.9,0,0,0,0,-13,13,63,12,13,0,168,934,990,968.2,21.8,0.51,0.348,0.016,0.858,0.0394,4,0.228,1.09,0.0499,20.7,0.954,0.978,0.933,40.9,40,160,3840
2021-07-18,2020,10,42,199,1072.7,0.37,1,Wet,63,12,13,13,155,256,0.24,816.7,0.76,816.7,0,0,0,0,-13,13,63,12,13,0,168,905,990,968.1,21.9,0.483,0.334,0.0153,0.817,0.0374,4,0.218,1.04,0.0473,20.8,0.953,0.976,0.93,39.8,38.8,155,3720
2021-07-19,2020,10,42,200,1044.1,0.37,1,Wet,63,12,13,13,155,256,0.24,788.1,0.76,788.1,0,0,0,0,-13,13,63,12,13,0,168,876,990,968,22,0.457,0.32,0.0146,0.777,0.0354,3,0.29,1.07,0.0486,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2021-07-20,2020,10,42,201,1016.1,0.38,1,Wet,63,12,13,13,155,256,0.25,760.1,0.75,760.1,0,0,0,0,-13,13,63,12,13,0,168,848,990,968,22,0.431,0.307,0.0139,0.738,0.0335,3,0.283,1.02,0.0463,21,0.957,0.98,0.937,50,48.2,145,3470
2021-07-21,2020,10,42,202,993.69,0.38,1,Wet,63,12,13,13,155,256,0.26,737.7,0.74,737.7,0,0,0,0,-13,13,63,12,13,0,168,826,990,967.9,22.1,0.411,0.294,0.0133,0.705,0.0318,3,0.274,0.979,0.0443,21.1,0.957,0.98,0.937,48.8,47.8,143,3440
2021-07-22,2020,10,43,203,971.74,0.39,1,Wet,63,12,13,13,155,256,0.26,715.7,0.74,715.7,0,0,0,0,-13,13,63,12,13,0,168,804,990,967.8,22.2,0.391,0.279,0.0126,0.67,0.0302,3,0.265,0.934,0.0421,21.3,0.956,0.98,0.937,47.6,46.7,140,3360
2021-07-23,2020,10,43,204,950.28,0.39,1,Wet,63,12,13,13,155,256,0.27,694.3,0.73,694.3,0,0,0,0,-13,13,63,12,13,0,168,782,990,967.7,22.3,0.371,0.265,0.0119,0.636,0.0285,3,0.255,0.891,0.0399,21.4,0.956,0.98,0.937,46.5,45.5,137,3280
2021-07-24,2020,10,43,205,929.35,0.4,1,Wet,63,12,13,13,155,256,0.28,673.4,0.72,673.4,0,0,0,0,-13,13,63,12,13,0,168,761,990,967.6,22.4,0.359,0.251,0.0112,0.61,0.0273,3,0.246,0.855,0.0382,21.5,0.956,0.98,0.937,45.3,44.4,133,3200
2021-07-25,2020,10,43,206,913.46,0.4,1,Wet,63,12,13,13,155,256,0.28,657.5,0.72,657.5,0,0,0,0,-13,13,63,12,13,0,168,745,990,967.6,22.4,0.35,0.24,0.0107,0.59,0.0263,3,0.238,0.829,0.0369,21.6,0.956,0.98,0.937,44.4,43.5,131,3130
2021-07-26,2020,10,43,207,897.93,0.4,1,Wet,63,12,13,13,155,256,0.28,641.9,0.71,641.9,0,0,0,0,-13,13,63,12,13,0,168,730,990,967.5,22.5,0.341,0.23,0.0102,0.571,0.0254,3,0.231,0.803,0.0357,21.7,0.955,0.98,0.936,43.5,42.6,128,3070
2021-07-27,2020,10,43,208,882.79,0.41,1,Wet,63,12,13,13,155,256,0.29,626.8,0.71,626.8,0,0,0,0,-13,13,63,12,13,0,168,715,990,967.4,22.6,0.333,0.22,0.00973,0.552,0.0245,3,0.225,0.777,0.0344,21.8,0.955,0.98,0.936,42.6,41.8,125,3010
2021-07-28,2020,10,43,209,868.06,0.41,1,Wet,63,12,13,13,155,256,0.29,612.1,0.7,612.1,0,0,0,0,-13,13,63,12,13,0,168,700,990,967.4,22.6,0.324,0.21,0.00927,0.534,0.0236,3,0.218,0.752,0.0332,21.9,0.954,0.98,0.935,41.8,40.9,123,2950
2021-07-29,2020,10,44,210,853.78,0.42,1,Wet,63,12,13,13,155,256,0.3,597.8,0.7,597.8,0,0,0,0,-13,13,63,12,13,0,168,686,990,967.3,22.7,0.316,0.2,0.00883,0.517,0.0228,3,0.212,0.728,0.0321,22,0.954,0.978,0.933,40.9,40,120,2880
2021-07-30,2020,10,44,211,839.99,0.42,1,Wet,63,12,13,13,155,256,0.3,584,0.69,584,0,0,0,0,-13,13,63,12,13,0,168,672,990,967.3,22.7,0.308,0.191,0.0084,0.5,0.022,3,0.205,0.705,0.031,22,0.953,0.976,0.93,40.1,39.1,117,2820
2021-07-31,2020,10,44,212,826.74,0.43,1,Wet,63,12,13,13,155,256,0.31,570.7,0.69,570.7,0,0,0,0,-13,13,63,12,13,0,168,659,990,967.2,22.8,0.301,0.182,0.008,0.483,0.0212,3,0.199,0.682,0.0299,22.1,0.952,0.974,0.928,39.3,38.3,115,2760
2021-08-01,2020,11,44,213,814.09,0.43,1,Wet,58,10,10,7,117,202,0.25,612.1,0.75,612.1,0,0,0,0,-7,7,58,10,10,0,124,690,990,967.2,22.8,0.319,0.21,0.00919,0.529,0.0231,3,0.218,0.747,0.0327,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2021-08-02,2020,11,44,214,802.16,0.43,1,Wet,58,10,10,7,117,202,0.25,600.2,0.75,600.2,0,0,0,0,-7,7,58,10,10,0,124,678,990,967.1,22.9,0.312,0.202,0.00882,0.514,0.0224,3,0.213,0.726,0.0317,22.2,0.954,0.979,0.934,41.5,40.6,122,2930
2021-08-03,2020,11,44,215,791.07,0.44,1,Wet,58,10,10,7,117,202,0.26,589.1,0.74,589.1,0,0,0,0,-7,7,58,10,10,0,124,667,990,967.1,22.9,0.306,0.194,0.00848,0.5,0.0218,3,0.208,0.708,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2021-08-04,2020,11,44,216,781.06,0.44,1,Wet,58,10,10,7,117,202,0.26,579.1,0.74,579.1,0,0,0,0,-7,7,58,10,10,0,124,657,990,967,23,0.3,0.188,0.00817,0.488,0.0212,3,0.203,0.691,0.0301,22.3,0.953,0.976,0.93,40.2,39.2,118,2830
2021-08-05,2020,11,45,217,772.67,0.45,1,Wet,58,10,10,7,117,202,0.26,570.7,0.74,570.7,0,0,0,0,-7,7,58,10,10,0,124,649,990,967,23,0.295,0.182,0.00792,0.477,0.0207,3,0.199,0.677,0.0294,22.3,0.952,0.975,0.929,39.7,38.7,116,2790
2021-08-06,2020,11,45,218,762.66,0.45,1,Wet,58,10,10,7,117,202,0.27,560.7,0.73,560.7,0,0,0,0,-7,7,58,10,10,0,124,639,990,967,23,0.289,0.176,0.00762,0.465,0.0202,3,0.195,0.66,0.0286,22.4,0.951,0.974,0.927,39,38,114,2740
2021-08-07,2020,11,45,219,750.35,0.46,1,Wet,58,10,10,7,117,202,0.27,548.4,0.73,548.4,0,0,0,0,-7,7,58,10,10,0,124,626,990,966.9,23.1,0.282,0.167,0.00724,0.45,0.0195,3,0.189,0.639,0.0277,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2021-08-08,2020,11,45,220,737.5,0.46,1,Wet,58,10,10,7,117,202,0.27,535.5,0.73,535.5,0,0,0,0,-7,7,58,10,10,0,124,614,990,966.8,23.2,0.275,0.159,0.00686,0.434,0.0187,3,0.183,0.617,0.0267,22.5,0.949,0.971,0.922,37.5,36.3,109,2620
2021-08-09,2020,11,45,221,724.65,0.47,1,Wet,58,10,10,7,117,202,0.28,522.6,0.72,522.6,0,0,0,0,-7,7,58,10,10,0,124,601,990,966.8,23.2,0.268,0.15,0.00647,0.418,0.018,3,0.178,0.596,0.0257,22.6,0.948,0.97,0.92,36.6,35.5,107,2560
2021-08-10,2020,11,45,222,713.44,0.47,1,Wet,58,10,10,7,117,202,0.28,511.4,0.72,511.4,0,0,0,0,-7,7,58,10,10,0,124,589,990,966.8,23.2,0.261,0.143,0.00614,0.404,0.0174,3,0.173,0.577,0.0248,22.7,0.947,0.97,0.919,35.9,34.8,104,2510
2021-08-11,2020,11,45,223,701.68,0.47,1,Wet,58,10,10,7,117,202,0.29,499.7,0.71,499.7,0,0,0,0,-7,7,58,10,10,0,124,578,990,966.7,23.3,0.255,0.135,0.00579,0.39,0.0167,3,0.167,0.557,0.0239,22.7,0.946,0.97,0.918,35.1,34.1,102,2450
2021-08-12,2020,11,46,224,689.92,0.48,1,Wet,58,10,10,7,117,202,0.29,487.9,0.71,487.9,0,0,0,0,-7,7,58,10,10,0,124,566,990,966.7,23.3,0.248,0.129,0.00554,0.377,0.0162,2,0.272,0.649,0.0278,22.7,0.956,0.98,0.937,51.9,48.2,96.4,2310
2021-08-13,2020,11,46,225,678.71,0.48,1,Wet,58,10,10,7,117,202,0.3,476.7,0.7,476.7,0,0,0,0,-7,7,58,10,10,0,124,555,990,966.6,23.4,0.242,0.124,0.0053,0.366,0.0156,2,0.264,0.63,0.0269,22.8,0.957,0.98,0.937,50.9,48.2,96.4,2310
2021-08-14,2020,11,46,226,668.6,0.49,1,Wet,58,10,10,7,117,202,0.3,466.6,0.7,466.6,0,0,0,0,-7,7,58,10,10,0,124,545,990,966.6,23.4,0.236,0.119,0.00509,0.355,0.0152,2,0.257,0.613,0.0262,22.8,0.957,0.98,0.938,50,48.2,96.4,2310
2021-08-15,2020,11,46,227,657.93,0.49,1,Wet,58,10,10,7,117,202,0.31,455.9,0.69,455.9,0,0,0,0,-7,7,58,10,10,0,124,534,990,966.5,23.5,0.23,0.114,0.00487,0.344,0.0147,2,0.25,0.594,0.0253,22.9,0.958,0.98,0.938,49,48,96,2300
2021-08-16,2020,11,46,228,647.27,0.49,1,Wet,58,10,10,7,117,202,0.31,445.3,0.69,445.3,0,0,0,0,-7,7,58,10,10,0,124,523,990,966.5,23.5,0.224,0.109,0.00464,0.333,0.0142,2,0.243,0.576,0.0245,22.9,0.958,0.98,0.939,48,47,94,2260
2021-08-17,2020,11,46,229,637.15,0.5,1,Wet,58,10,10,7,117,202,0.32,435.1,0.68,435.1,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.104,0.00443,0.323,0.0137,2,0.236,0.559,0.0237,23,0.957,0.98,0.938,47,46,92,2210
2021-08-18,2020,11,46,230,628.13,0.5,1,Wet,58,10,10,7,117,202,0.32,426.1,0.68,426.1,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.213,0.1,0.00425,0.314,0.0133,2,0.23,0.544,0.0231,23,0.956,0.98,0.937,46.1,45.1,90.3,2170
2021-08-19,2020,11,47,231,618.56,0.51,1,Wet,58,10,10,7,117,202,0.33,416.6,0.67,416.6,0,0,0,0,-7,7,58,10,10,0,124,495,990,966.4,23.6,0.21,0.0956,0.00405,0.306,0.0129,2,0.224,0.529,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.4,2120
2021-08-20,2020,11,47,232,608.99,0.51,1,Wet,58,10,10,7,117,202,0.33,407,0.67,407,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0911,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.1,43.2,86.5,2080
2021-08-21,2020,11,47,233,599.96,0.52,1,Wet,58,10,10,7,117,202,0.34,398,0.66,398,0,0,0,0,-7,7,58,10,10,0,124,476,990,966.3,23.7,0.204,0.0868,0.00366,0.29,0.0123,2,0.211,0.501,0.0212,23.2,0.955,0.98,0.935,43.2,42.3,84.7,2030
2021-08-22,2020,11,47,234,592.03,0.52,1,Wet,58,10,10,7,117,202,0.34,390,0.66,390,0,0,0,0,-7,7,58,10,10,0,124,468,990,966.3,23.7,0.201,0.0831,0.0035,0.284,0.012,2,0.206,0.49,0.0206,23.2,0.954,0.98,0.935,42.4,41.5,83.1,1990
2021-08-23,2020,11,47,235,583.56,0.52,1,Wet,58,10,10,7,117,202,0.35,381.6,0.65,381.6,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0791,0.00333,0.277,0.0116,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.3,1950
2021-08-24,2020,11,47,236,575.08,0.53,1,Wet,58,10,10,7,117,202,0.35,373.1,0.65,373.1,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.0751,0.00315,0.27,0.0113,2,0.194,0.464,0.0195,23.3,0.952,0.977,0.93,40.6,39.7,79.4,1910
2021-08-25,2020,11,47,237,566.6,0.53,1,Wet,58,10,10,7,117,202,0.36,364.6,0.64,364.6,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.1,23.9,0.192,0.0711,0.00298,0.263,0.011,2,0.189,0.451,0.0189,23.4,0.95,0.976,0.927,39.8,38.8,77.6,1860
2021-08-26,2020,11,48,238,558.67,0.54,1,Wet,58,10,10,7,117,202,0.36,356.7,0.64,356.7,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0673,0.00282,0.256,0.0107,2,0.183,0.44,0.0184,23.4,0.949,0.974,0.925,38.9,37.9,75.8,1820
2021-08-27,2020,11,48,239,550.74,0.54,1,Wet,58,10,10,7,117,202,0.37,348.7,0.63,348.7,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0636,0.00266,0.25,0.0104,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.1,37,74.1,1780
2021-08-28,2020,11,48,240,543.91,0.54,1,Wet,58,10,10,7,117,202,0.37,341.9,0.63,341.9,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0604,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.3,72.5,1740
2021-08-29,2020,11,48,241,536.53,0.55,1,Wet,58,10,10,7,117,202,0.38,334.5,0.62,334.5,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0569,0.00237,0.238,0.00992,2,0.168,0.406,0.0169,23.6,0.946,0.97,0.918,36.6,35.5,71,1700
2021-08-30,2020,11,48,242,529.14,0.55,1,Wet,58,10,10,7,117,202,0.38,327.1,0.62,327.1,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.179,0.0534,0.00222,0.232,0.00966,2,0.163,0.395,0.0165,23.6,0.945,0.97,0.917,35.8,34.7,69.5,1670
2021-08-31,2020,11,48,243,521.76,0.56,1,Wet,58,10,10,7,117,202,0.39,319.8,0.61,319.8,0,0,0,0,-7,7,58,10,10,0,124,398,990,965.9,24.1,0.176,0.0499,0.00208,0.226,0.00939,2,0.158,0.384,0.016,23.7,0.944,0.97,0.916,35,34,68,1630
2021-09-01,2020,12,48,244,514.38,0.56,1,Wet,48,8,7,4,79,146,0.28,368.4,0.72,368.4,0,0,0,0,-4,4,48,8,7,0,83,431,990,965.9,24.1,0.188,0.0729,0.00303,0.261,0.0108,2,0.191,0.452,0.0188,23.6,0.951,0.977,0.929,40.6,39.7,79.3,1900
2021-09-02,2020,12,49,245,505.9,0.56,1,Wet,48,8,7,4,79,146,0.29,359.9,0.71,359.9,0,0,0,0,-4,4,48,8,7,0,83,423,990,965.9,24.1,0.185,0.0689,0.00286,0.254,0.0105,2,0.185,0.439,0.0182,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2021-09-03,2020,12,49,246,497.97,0.57,1,Wet,48,8,7,4,79,146,0.29,352,0.71,352,0,0,0,0,-4,4,48,8,7,0,83,415,990,965.8,24.2,0.182,0.0651,0.0027,0.247,0.0102,2,0.18,0.427,0.0177,23.7,0.949,0.974,0.924,38.9,37.8,75.7,1820
2021-09-04,2020,12,49,247,490.04,0.57,1,Wet,48,8,7,4,79,146,0.3,344,0.7,344,0,0,0,0,-4,4,48,8,7,0,83,407,990,965.8,24.2,0.179,0.0614,0.00254,0.241,0.00994,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
2021-09-05,2020,12,49,248,483.21,0.58,1,Wet,48,8,7,4,79,146,0.3,337.2,0.7,337.2,0,0,0,0,-4,4,48,8,7,0,83,400,990,965.8,24.2,0.177,0.0582,0.0024,0.235,0.0097,2,0.17,0.405,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.3,1740
2021-09-06,2020,12,49,249,475.82,0.58,1,Wet,48,8,7,4,79,146,0.31,329.8,0.69,329.8,0,0,0,0,-4,4,48,8,7,0,83,393,990,965.7,24.3,0.174,0.0547,0.00225,0.229,0.00943,2,0.165,0.394,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2021-09-07,2020,12,49,250,468.44,0.59,1,Wet,48,8,7,4,79,146,0.31,322.4,0.69,322.4,0,0,0,0,-4,4,48,8,7,0,83,385,990,965.7,24.3,0.172,0.0512,0.00211,0.223,0.00917,2,0.16,0.383,0.0158,23.9,0.944,0.97,0.916,35.7,34.6,69.3,1660
2021-09-08,2020,12,49,251,461.6,0.59,1,Wet,48,8,7,4,79,146,0.32,315.6,0.68,315.6,0,0,0,0,-4,4,48,8,7,0,83,379,990,965.7,24.3,0.169,0.048,0.00197,0.217,0.00893,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35,33.9,67.8,1630
2021-09-09,2020,12,50,252,454.77,0.6,1,Wet,48,8,7,4,79,146,0.32,308.8,0.68,308.8,0,0,0,0,-4,4,48,8,7,0,83,372,990,965.6,24.4,0.167,0.0447,0.00184,0.211,0.00868,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2021-09-10,2020,12,50,253,449.03,0.6,1,Wet,48,8,7,4,79,146,0.33,303,0.68,303,0,0,0,0,-4,4,48,8,7,0,83,366,990,965.6,24.4,0.165,0.042,0.00172,0.207,0.00848,2,0.147,0.354,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.2,1560
2021-09-11,2020,12,50,254,442.74,0.61,1,Wet,48,8,7,4,79,146,0.33,296.7,0.67,296.7,0,0,0,0,-4,4,48,8,7,0,83,360,990,965.6,24.4,0.162,0.0391,0.0016,0.202,0.00826,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2021-09-12,2020,12,50,255,436.45,0.61,1,Wet,48,8,7,4,79,146,0.34,290.4,0.67,290.4,0,0,0,0,-4,4,48,8,7,0,83,353,990,965.6,24.4,0.16,0.0361,0.00148,0.196,0.00804,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.2,31.3,62.5,1500
2021-09-13,2020,12,50,256,430.16,0.62,1,Wet,48,8,7,4,79,146,0.34,284.2,0.66,284.2,0,0,0,0,-4,4,48,8,7,0,83,347,990,965.5,24.5,0.158,0.0331,0.00135,0.191,0.00781,2,0.134,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
2021-09-14,2020,12,50,257,424.42,0.62,1,Wet,48,8,7,4,79,146,0.34,278.4,0.66,278.4,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0304,0.00124,0.186,0.00761,2,0.13,0.317,0.0129,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2021-09-15,2020,12,50,258,418.67,0.63,1,Wet,48,8,7,4,79,146,0.35,272.7,0.65,272.7,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0277,0.00113,0.182,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
2021-09-16,2020,12,51,259,412.93,0.63,1,Wet,48,8,7,4,79,146,0.35,266.9,0.65,266.9,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.025,0.00102,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.5,1380
2021-09-17,2020,12,51,260,408.28,0.64,1,Wet,48,8,7,4,79,146,0.36,262.3,0.64,262.3,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0228,0.000928,0.173,0.00705,2,0.12,0.293,0.0119,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2021-09-18,2020,12,51,261,403.09,0.64,1,Wet,48,8,7,4,79,146,0.36,257.1,0.64,257.1,0,0,0,0,-4,4,48,8,7,0,83,320,990,965.4,24.6,0.149,0.0203,0.000828,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2021-09-19,2020,12,51,262,397.89,0.64,1,Wet,48,8,7,4,79,146,0.37,251.9,0.63,251.9,0,0,0,0,-4,4,48,8,7,0,83,315,990,965.4,24.6,0.147,0.0179,0.000727,0.165,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
