date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-09-20,2020,12,51,263,392.7,0.65,1,Wet,48,8,7,4,79,146,0.37,246.7,0.63,246.7,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.000679,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1270
2021-09-21,2020,12,51,264,387.5,0.65,1,Wet,48,8,7,4,79,146,0.38,241.5,0.62,241.5,0,0,0,0,-4,4,48,8,7,0,83,305,990,965.3,24.7,0.143,0.0163,0.00066,0.159,0.00646,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2021-09-22,2020,12,51,265,382.31,0.66,1,Wet,48,8,7,4,79,146,0.38,236.3,0.62,236.3,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.000641,0.157,0.00636,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
2021-09-23,2020,12,52,266,377.66,0.66,1,Wet,48,8,7,4,79,146,0.39,231.7,0.61,231.7,0,0,0,0,-4,4,48,8,7,0,83,295,990,965.3,24.7,0.14,0.0154,0.000625,0.155,0.00627,2,0.0989,0.254,0.0103,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1190
2021-09-24,2020,12,52,267,373.01,0.67,1,Wet,48,8,7,4,79,146,0.39,227,0.61,227,0,0,0,0,-4,4,48,8,7,0,83,290,990,965.3,24.7,0.138,0.015,0.000608,0.153,0.00618,1,0.249,0.402,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2021-09-25,2020,12,52,268,368.36,0.67,1,Wet,48,8,7,4,79,146,0.4,222.4,0.6,222.4,0,0,0,0,-4,4,48,8,7,0,83,285,990,965.2,24.8,0.136,0.0147,0.000592,0.151,0.00609,1,0.243,0.394,0.0159,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2021-09-26,2020,12,52,269,363.71,0.68,1,Wet,48,8,7,4,79,146,0.4,217.7,0.6,217.7,0,0,0,0,-4,4,48,8,7,0,83,281,990,965.2,24.8,0.135,0.0143,0.000575,0.149,0.00601,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2021-09-27,2020,12,52,270,360.16,0.68,1,Wet,48,8,7,4,79,146,0.41,214.2,0.59,214.2,0,0,0,0,-4,4,48,8,7,0,83,277,990,965.2,24.8,0.133,0.014,0.000563,0.147,0.00594,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2021-09-28,2020,12,52,271,356.06,0.68,1,Wet,48,8,7,4,79,146,0.41,210.1,0.59,210.1,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000548,0.146,0.00586,1,0.226,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2021-09-29,2020,12,52,272,351.96,0.69,1,Wet,48,8,7,4,79,146,0.41,206,0.58,206,0,0,0,0,-4,4,48,8,7,0,83,269,990,965.2,24.8,0.13,0.0133,0.000534,0.144,0.00579,1,0.221,0.364,0.0147,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2021-09-30,2020,12,53,273,347.85,0.69,1,Wet,48,8,7,4,79,146,0.42,201.8,0.58,201.8,0,0,0,0,-4,4,48,8,7,0,83,265,990,965.1,24.9,0.129,0.0129,0.000519,0.142,0.00571,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2021-10-01,2021,1,1,274,343.75,0.7,1,Wet,44,7,6,3,60,120,0.35,223.8,0.65,223.8,0,0,0,0,-3,3,44,7,6,0,63,281,990,965.1,24.9,0.135,0.0148,0.000594,0.149,0.006,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2021-10-02,2021,1,1,275,341.84,0.7,1,Wet,44,7,6,3,60,120,0.35,221.8,0.65,221.8,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0146,0.000587,0.149,0.00597,1,0.242,0.391,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2021-10-03,2021,1,1,276,340.47,0.7,1,Wet,44,7,6,3,60,120,0.35,220.5,0.65,220.5,0,0,0,0,-3,3,44,7,6,0,63,277,990,965.1,24.9,0.133,0.0145,0.000582,0.148,0.00594,1,0.24,0.388,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-10-04,2021,1,1,277,338.01,0.7,1,Wet,44,7,6,3,60,120,0.35,218,0.65,218,0,0,0,0,-3,3,44,7,6,0,63,275,990,965.1,24.9,0.133,0.0143,0.000573,0.147,0.0059,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2021-10-05,2021,1,1,278,335,0.71,1,Wet,44,7,6,3,60,120,0.36,215,0.64,215,0,0,0,0,-3,3,44,7,6,0,63,272,990,965.1,24.9,0.132,0.014,0.000563,0.146,0.00584,1,0.233,0.378,0.0152,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-10-06,2021,1,1,279,330.9,0.71,1,Wet,44,7,6,3,60,120,0.36,210.9,0.64,210.9,0,0,0,0,-3,3,44,7,6,0,63,268,990,965.1,24.9,0.13,0.0137,0.000548,0.144,0.00576,1,0.227,0.371,0.0149,24.6,0.957,0.98,0.938,48.6,47.7,47.7,1140
2021-10-07,2021,1,1,280,328.44,0.72,1,Wet,44,7,6,3,60,120,0.36,208.4,0.64,208.4,0,0,0,0,-3,3,44,7,6,0,63,265,990,965,25,0.129,0.0135,0.00054,0.143,0.00572,1,0.224,0.367,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2021-10-08,2021,1,2,281,324.34,0.72,1,Wet,44,7,6,3,60,120,0.37,204.3,0.63,204.3,0,0,0,0,-3,3,44,7,6,0,63,261,990,965,25,0.128,0.0131,0.000525,0.141,0.00564,1,0.218,0.359,0.0144,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2021-10-09,2021,1,2,282,320.78,0.73,1,Wet,44,7,6,3,60,120,0.37,200.8,0.63,200.8,0,0,0,0,-3,3,44,7,6,0,63,258,990,965,25,0.127,0.0128,0.000513,0.139,0.00557,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
2021-10-10,2021,1,2,283,317.23,0.73,1,Wet,44,7,6,3,60,120,0.38,197.2,0.62,197.2,0,0,0,0,-3,3,44,7,6,0,63,254,990,965,25,0.125,0.0125,0.0005,0.138,0.00551,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2021-10-11,2021,1,2,284,313.67,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,203.7,0.65,203.7,0,0,0,0,-3,3,41,6,4,0,59,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
2021-10-12,2021,1,2,285,310.12,0.74,2,Mod_Wet,41,6,4,3,56,110,0.35,200.1,0.65,200.1,0,0,0,0,-3,3,41,6,4,0,59,251,990,965,25,0.124,0.0128,0.000509,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2021-10-13,2021,1,2,286,306.56,0.75,2,Mod_Wet,41,6,4,3,56,110,0.36,196.6,0.64,196.6,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.5,44.5,1070
2021-10-14,2021,1,2,287,303.01,0.76,2,Mod_Wet,41,6,4,3,56,110,0.36,193,0.64,193,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2021-10-15,2021,1,3,288,299.46,0.76,2,Mod_Wet,41,6,4,3,56,110,0.37,189.5,0.63,189.5,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,42.9,42.9,1030
2021-10-16,2021,1,3,289,296.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,187,0.63,187,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2021-10-17,2021,1,3,290,293.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.37,184,0.63,184,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2021-10-18,2021,1,3,291,290.98,0.78,2,Mod_Wet,41,6,4,3,56,110,0.38,181,0.62,181,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,983
2021-10-19,2021,1,3,292,287.97,0.79,2,Mod_Wet,41,6,4,3,56,110,0.38,178,0.62,178,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2021-10-20,2021,1,3,293,284.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2021-10-21,2021,1,3,294,282.5,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,172.5,0.61,172.5,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2021-10-22,2021,1,4,295,280.04,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2021-10-23,2021,1,4,296,279.22,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2021-10-24,2021,1,4,297,280.04,0.8,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2021-10-25,2021,1,4,298,278.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2021-10-26,2021,1,4,299,275.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2021-10-27,2021,1,4,300,273.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2021-10-28,2021,1,4,301,271.84,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2021-10-29,2021,1,5,302,271.02,0.82,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2021-10-30,2021,1,5,303,269.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2021-10-31,2021,1,5,304,266.64,0.83,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2021-11-01,2021,2,5,305,265.28,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2021-11-02,2021,2,5,306,267.74,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,161.7,0.6,161.7,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.0095,0.000376,0.12,0.00475,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2021-11-03,2021,2,5,307,273.48,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2021-11-04,2021,2,5,308,278.13,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,172.1,0.62,172.1,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2021-11-05,2021,2,6,309,278.95,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,172.9,0.62,172.9,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,39.9,39,39,936
2021-11-06,2021,2,6,310,276.49,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2021-11-07,2021,2,6,311,273.48,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,167.5,0.61,167.5,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00999,0.000396,0.122,0.00485,1,0.169,0.291,0.0115,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2021-11-08,2021,2,6,312,270.47,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,164.5,0.61,164.5,0,0,0,0,-3,3,40,6,4,0,56,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.165,0.285,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2021-11-09,2021,2,6,313,268.56,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,162.6,0.6,162.6,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2021-11-10,2021,2,6,314,266.64,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,160.6,0.6,160.6,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00473,1,0.159,0.279,0.011,25,0.943,0.97,0.914,37.1,35.9,35.9,863
2021-11-11,2021,2,6,315,265.28,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,159.3,0.6,159.3,0,0,0,0,-3,3,40,6,4,0,56,209,990,964.8,25.2,0.109,0.00929,0.000368,0.119,0.0047,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2021-11-12,2021,2,7,316,266.64,0.83,2,Mod_Wet,40,6,4,3,53,106,0.4,160.6,0.6,160.6,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00473,1,0.159,0.279,0.011,25,0.943,0.97,0.914,37.1,35.9,35.9,863
2021-11-13,2021,2,7,317,271.29,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,165.3,0.61,165.3,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00481,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2021-11-14,2021,2,7,318,275.94,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,169.9,0.62,169.9,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2021-11-15,2021,2,7,319,278.4,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,172.4,0.62,172.4,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2021-11-16,2021,2,7,320,276.49,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2021-11-17,2021,2,7,321,274.03,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2021-11-18,2021,2,7,322,271.02,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,165,0.61,165,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00978,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2021-11-19,2021,2,8,323,272.93,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,166.9,0.61,166.9,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00484,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,900
2021-11-20,2021,2,8,324,274.3,0.82,2,Mod_Wet,40,6,4,3,53,106,0.39,168.3,0.61,168.3,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2021-11-21,2021,2,8,325,275.67,0.81,3,Normal,36,5,3,2,47,93,0.34,182.7,0.66,182.7,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00503,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
2021-11-22,2021,2,8,326,278.13,0.81,3,Normal,36,5,3,2,47,93,0.33,185.1,0.67,185.1,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0115,0.000456,0.128,0.00508,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
2021-11-23,2021,2,8,327,277.31,0.81,3,Normal,36,5,3,2,47,93,0.34,184.3,0.67,184.3,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000453,0.128,0.00506,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2021-11-24,2021,2,8,328,275.39,0.81,3,Normal,36,5,3,2,47,93,0.34,182.4,0.66,182.4,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0113,0.000447,0.127,0.00503,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2021-11-25,2021,2,8,329,272.39,0.82,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2021-11-26,2021,2,9,330,272.11,0.82,3,Normal,36,5,3,2,47,93,0.34,179.1,0.66,179.1,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00497,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2021-11-27,2021,2,9,331,271.29,0.82,3,Normal,36,5,3,2,47,93,0.34,178.3,0.66,178.3,0,0,0,0,-2,2,36,5,3,0,49,222,990,964.8,25.2,0.114,0.0109,0.000432,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2021-11-28,2021,2,9,332,273.21,0.82,3,Normal,36,5,3,2,47,93,0.34,180.2,0.66,180.2,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2021-11-29,2021,2,9,333,274.57,0.81,3,Normal,36,5,3,2,47,93,0.34,181.6,0.66,181.6,0,0,0,0,-2,2,36,5,3,0,49,226,990,964.8,25.2,0.115,0.0112,0.000444,0.126,0.00501,1,0.188,0.314,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,989
2021-11-30,2021,2,9,334,272.66,0.82,3,Normal,36,5,3,2,47,93,0.34,179.7,0.66,179.7,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.114,0.011,0.000437,0.125,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
2021-12-01,2021,3,9,335,271.84,0.82,3,Normal,38,5,4,3,54,104,0.38,167.8,0.62,167.8,0,0,0,0,-3,3,38,5,4,0,57,215,990,964.8,25.2,0.111,0.01,0.000397,0.121,0.00481,1,0.169,0.29,0.0115,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2021-12-02,2021,3,9,336,271.02,0.82,3,Normal,38,5,4,3,54,104,0.38,167,0.62,167,0,0,0,0,-3,3,38,5,4,0,57,214,990,964.8,25.2,0.111,0.00995,0.000394,0.121,0.0048,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.6,37.5,37.5,900
2021-12-03,2021,3,10,337,270.74,0.82,3,Normal,38,5,4,3,54,104,0.38,166.7,0.62,166.7,0,0,0,0,-3,3,38,5,4,0,57,214,990,964.8,25.2,0.111,0.00992,0.000393,0.121,0.00479,1,0.168,0.288,0.0114,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2021-12-04,2021,3,10,338,269.92,0.83,3,Normal,38,5,4,3,54,104,0.39,165.9,0.61,165.9,0,0,0,0,-3,3,38,5,4,0,57,213,990,964.8,25.2,0.111,0.00985,0.000391,0.121,0.00478,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2021-12-05,2021,3,10,339,269.65,0.83,3,Normal,38,5,4,3,54,104,0.39,165.7,0.61,165.7,0,0,0,0,-3,3,38,5,4,0,57,213,990,964.8,25.2,0.111,0.00983,0.00039,0.12,0.00477,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2021-12-06,2021,3,10,340,272.66,0.82,3,Normal,38,5,4,3,54,104,0.38,168.7,0.62,168.7,0,0,0,0,-3,3,38,5,4,0,57,216,990,964.8,25.2,0.112,0.0101,0.0004,0.122,0.00483,1,0.17,0.292,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2021-12-07,2021,3,10,341,278.4,0.81,3,Normal,38,5,4,3,54,104,0.37,174.4,0.63,174.4,0,0,0,0,-3,3,38,5,4,0,57,221,990,964.8,25.2,0.114,0.0106,0.00042,0.124,0.00493,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2021-12-08,2021,3,10,342,280.86,0.8,3,Normal,38,5,4,3,54,104,0.37,176.9,0.63,176.9,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.115,0.0108,0.000428,0.125,0.00498,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
2021-12-09,2021,3,10,343,282.78,0.8,3,Normal,38,5,4,3,54,104,0.37,178.8,0.63,178.8,0,0,0,0,-3,3,38,5,4,0,57,226,990,964.8,25.2,0.115,0.0109,0.000435,0.126,0.00501,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2021-12-10,2021,3,11,344,284.14,0.79,3,Normal,38,5,4,3,54,104,0.37,180.1,0.63,180.1,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.00044,0.127,0.00504,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.6,40.8,40.8,979
2021-12-11,2021,3,11,345,286.6,0.79,4,Mod_Dry,31,5,3,2,36,77,0.27,209.6,0.73,209.6,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.123,0.0136,0.000539,0.137,0.00544,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2021-12-12,2021,3,11,346,287.97,0.79,4,Mod_Dry,31,5,3,2,36,77,0.27,211,0.73,211,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000544,0.137,0.00547,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2021-12-13,2021,3,11,347,290.98,0.78,4,Mod_Dry,31,5,3,2,36,77,0.27,214,0.73,214,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000555,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2021-12-14,2021,3,11,348,292.35,0.78,4,Mod_Dry,31,5,3,2,36,77,0.26,215.3,0.74,215.3,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00555,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2021-12-15,2021,3,11,349,293.17,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,216.2,0.74,216.2,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2021-12-16,2021,3,11,350,297.27,0.77,4,Mod_Dry,31,5,3,2,36,77,0.26,220.3,0.74,220.3,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0145,0.000576,0.142,0.00564,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2021-12-17,2021,3,12,351,302.46,0.76,4,Mod_Dry,31,5,3,2,36,77,0.26,225.5,0.74,225.5,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2021-12-18,2021,3,12,352,307.11,0.75,4,Mod_Dry,31,5,3,2,36,77,0.25,230.1,0.75,230.1,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.131,0.0153,0.000611,0.146,0.00582,2,0.0978,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2021-12-19,2021,3,12,353,310.67,0.74,4,Mod_Dry,31,5,3,2,36,77,0.25,233.7,0.75,233.7,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000623,0.147,0.00588,2,0.1,0.248,0.00989,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2021-12-20,2021,3,12,354,313.13,0.74,4,Mod_Dry,31,5,3,2,36,77,0.25,236.1,0.75,236.1,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.133,0.0158,0.000632,0.148,0.00593,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2021-12-21,2021,3,12,355,317.23,0.73,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000835,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2021-12-22,2021,3,12,356,320.78,0.73,5,Dry,26,4,3,2,24,59,0.18,261.8,0.82,261.8,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0226,0.000903,0.162,0.00649,2,0.119,0.281,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.3,1380
2021-12-23,2021,3,12,357,323.24,0.72,5,Dry,26,4,3,2,24,59,0.18,264.2,0.82,264.2,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0237,0.000949,0.164,0.00657,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.9,1390
2021-12-24,2021,3,13,358,325.71,0.72,5,Dry,26,4,3,2,24,59,0.18,266.7,0.82,266.7,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0249,0.000997,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2021-12-25,2021,3,13,359,325.98,0.72,5,Dry,26,4,3,2,24,59,0.18,267,0.82,267,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2021-12-26,2021,3,13,360,327.89,0.72,5,Dry,26,4,3,2,24,59,0.18,268.9,0.82,268.9,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.4,58.9,1410
2021-12-27,2021,3,13,361,329.26,0.72,5,Dry,26,4,3,2,24,59,0.18,270.3,0.82,270.3,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0266,0.00106,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2021-12-28,2021,3,13,362,330.08,0.71,5,Dry,26,4,3,2,24,59,0.18,271.1,0.82,271.1,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0269,0.00108,0.17,0.00681,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1420
2021-12-29,2021,3,13,363,332.54,0.71,5,Dry,26,4,3,2,24,59,0.18,273.5,0.82,273.5,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0281,0.00113,0.172,0.00689,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,29.9,59.9,1440
2021-12-30,2021,3,13,364,336.64,0.71,5,Dry,26,4,3,2,24,59,0.17,277.6,0.82,277.6,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.03,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2021-12-31,2021,3,14,365,341.84,0.7,5,Dry,26,4,3,2,24,59,0.17,282.8,0.83,282.8,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0325,0.00131,0.18,0.00721,2,0.133,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,31,61.9,1490
2022-01-01,2021,4,14,1,345.94,0.7,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2022-01-02,2021,4,14,2,350.59,0.69,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2022-01-03,2021,4,14,3,357.42,0.68,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2022-01-04,2021,4,14,4,365.9,0.67,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2022-01-05,2021,4,14,5,373.83,0.67,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
2022-01-06,2021,4,14,6,382.31,0.66,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2022-01-07,2021,4,15,7,391.88,0.65,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2022-01-08,2021,4,15,8,400.9,0.64,5,Dry,29,5,4,2,33,73,0.18,327.9,0.82,327.9,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2022-01-09,2021,4,15,9,408.83,0.63,5,Dry,29,5,4,2,33,73,0.18,335.8,0.82,335.8,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.016,24.2,0.946,0.971,0.919,37.6,36.6,73.1,1750
2022-01-10,2021,4,15,10,417.31,0.63,5,Dry,29,5,4,2,33,73,0.17,344.3,0.82,344.3,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2022-01-11,2021,4,15,11,424.14,0.62,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2022-01-12,2021,4,15,12,431.53,0.62,5,Dry,29,5,4,2,33,73,0.17,358.5,0.83,358.5,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.175,0.0682,0.00279,0.244,0.00996,2,0.185,0.428,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2022-01-13,2021,4,15,13,437.27,0.61,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2022-01-14,2021,4,16,14,441.37,0.61,5,Dry,29,5,4,2,33,73,0.17,368.4,0.83,368.4,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0729,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
2022-01-15,2021,4,16,15,441.64,0.61,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2022-01-16,2021,4,16,16,440.82,0.61,5,Dry,29,5,4,2,33,73,0.17,367.8,0.83,367.8,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0726,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2022-01-17,2021,4,16,17,441.64,0.61,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2022-01-18,2021,4,16,18,445.74,0.61,5,Dry,29,5,4,2,33,73,0.16,372.7,0.84,372.7,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.18,0.0749,0.00307,0.255,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2022-01-19,2021,4,16,19,454.22,0.6,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2022-01-20,2021,4,16,20,462.15,0.59,5,Dry,29,5,4,2,33,73,0.16,389.1,0.84,389.1,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2022-01-21,2021,4,17,21,468.44,0.59,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2022-01-22,2021,4,17,22,473.64,0.59,5,Dry,29,5,4,2,33,73,0.15,400.6,0.85,400.6,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0881,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2022-01-23,2021,4,17,23,479.38,0.58,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2022-01-24,2021,4,17,24,486.76,0.58,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2022-01-25,2021,4,17,25,496.33,0.57,5,Dry,29,5,4,2,33,73,0.15,423.3,0.85,423.3,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0988,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2022-01-26,2021,4,17,26,508.64,0.56,5,Dry,29,5,4,2,33,73,0.14,435.6,0.86,435.6,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2022-01-27,2021,4,17,27,524.22,0.55,5,Dry,29,5,4,2,33,73,0.14,451.2,0.86,451.2,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-01-28,2021,4,18,28,541.45,0.54,5,Dry,29,5,4,2,33,73,0.14,468.4,0.86,468.4,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.014,2,0.259,0.593,0.0248,23.4,0.957,0.98,0.938,51.4,48.2,96.4,2310
2022-01-29,2021,4,18,29,558.13,0.54,5,Dry,29,5,4,2,33,73,0.13,485.1,0.87,485.1,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2022-01-30,2021,4,18,30,573.71,0.53,5,Dry,29,5,4,2,33,73,0.13,500.7,0.87,500.7,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.135,0.00569,0.368,0.0155,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2022-01-31,2021,4,18,31,588.21,0.52,5,Dry,29,5,4,2,33,73,0.12,515.2,0.88,515.2,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.00611,0.386,0.0163,3,0.174,0.56,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2590
2022-02-01,2021,5,18,32,604.34,0.51,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2022-02-02,2021,5,18,33,620.47,0.51,5,Dry,31,6,4,3,41,85,0.14,535.5,0.86,535.5,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2022-02-03,2021,5,18,34,636.6,0.5,5,Dry,31,6,4,3,41,85,0.13,551.6,0.87,551.6,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.169,0.0072,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2022-02-04,2021,5,19,35,652.74,0.49,5,Dry,31,6,4,3,41,85,0.13,567.7,0.87,567.7,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.272,0.18,0.00767,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2022-02-05,2021,5,19,36,666.14,0.49,5,Dry,31,6,4,3,41,85,0.13,581.1,0.87,581.1,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00807,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2022-02-06,2021,5,19,37,678.99,0.48,5,Dry,31,6,4,3,41,85,0.13,594,0.88,594,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00846,0.485,0.0207,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2970
2022-02-07,2021,5,19,38,690.74,0.48,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2022-02-08,2021,5,19,39,701.41,0.47,5,Dry,31,6,4,3,41,85,0.12,616.4,0.88,616.4,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00913,0.513,0.022,3,0.22,0.733,0.0315,22.6,0.955,0.98,0.936,43.4,42.6,128,3060
2022-02-09,2021,5,19,40,713.17,0.47,5,Dry,31,6,4,3,41,85,0.12,628.2,0.88,628.2,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2022-02-10,2021,5,19,41,725.47,0.47,5,Dry,31,6,4,3,41,85,0.12,640.5,0.88,640.5,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.543,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2022-02-11,2021,5,20,42,740.51,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,635.5,0.86,635.5,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.314,0.226,0.00975,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2022-02-12,2021,5,20,43,755,0.46,4,Mod_Dry,36,6,5,4,54,105,0.14,650,0.86,650,0,0,0,0,-4,4,36,6,5,0,58,697,990,966.9,23.1,0.323,0.235,0.0102,0.558,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2022-02-13,2021,5,20,44,770.04,0.45,4,Mod_Dry,36,6,5,4,54,105,0.14,665,0.86,665,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2022-02-14,2021,5,20,45,781.06,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2022-02-15,2021,5,20,46,797.29,0.44,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2022-02-16,2021,5,20,47,819.43,0.43,4,Mod_Dry,36,6,5,4,54,105,0.13,714.4,0.87,714.4,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2022-02-17,2021,5,20,48,847.8,0.42,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2022-02-18,2021,5,21,49,878.54,0.41,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2022-02-19,2021,5,21,50,915.71,0.4,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2022-02-20,2021,5,21,51,959.75,0.39,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2022-02-21,2021,5,21,52,1011.1,0.38,3,Normal,43,7,5,4,78,137,0.14,874.1,0.86,874.1,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.238,1.1,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
2022-02-22,2021,5,21,53,1070.1,0.37,3,Normal,43,7,5,4,78,137,0.13,933.1,0.87,933.1,0,0,0,0,-4,4,43,7,5,0,82,988,990,968.1,21.9,0.559,0.391,0.0179,0.95,0.0434,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2022-02-23,2021,5,21,54,1137.2,0.36,3,Normal,43,7,5,4,78,137,0.12,1000,0.88,1000,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0617,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2022-02-24,2021,5,21,55,1212.7,0.35,3,Normal,43,7,5,4,78,137,0.11,1076,0.89,1076,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.743,0.593,0.0277,1.34,0.0624,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2022-02-25,2021,5,22,56,1297,0.34,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-02-26,2021,5,22,57,1384.3,0.33,3,Normal,43,7,5,4,78,137,0.099,1247,0.9,1100,147,33,4,4,0,106,76,11,9,4,184,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2022-02-27,2021,5,22,58,1430.6,0.32,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2022-02-28,2021,5,22,59,1471.3,0.31,3,Normal,43,7,5,4,78,137,0.093,1334,0.91,1100,234,53,7,7,3,164,96,14,12,7,242,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-03-01,2021,6,22,60,1506.1,0.3,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2022-03-02,2021,6,22,61,1534.9,0.3,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2022-03-03,2021,6,22,62,1563.9,0.3,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-03-04,2021,6,23,63,1593.1,0.29,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-03-05,2021,6,23,64,1622.5,0.29,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-03-06,2021,6,23,65,1658.8,0.28,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2022-03-07,2021,6,23,66,1695.5,0.28,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-03-08,2021,6,23,67,1739.2,0.27,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-03-09,2021,6,23,68,1783.3,0.27,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2022-03-10,2021,6,23,69,1827.8,0.26,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2022-03-11,2021,6,24,70,1872.8,0.26,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2022-03-12,2021,6,24,71,1911.2,0.25,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2022-03-13,2021,6,24,72,1949.8,0.25,3,Normal,49,9,9,9,107,183,0.094,1767,0.91,1100,667,51,9,16,11,580,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-03-14,2021,6,24,73,1988.7,0.25,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-03-15,2021,6,24,74,2027.9,0.24,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-03-16,2021,6,24,75,2060.2,0.24,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-03-17,2021,6,24,76,2099.8,0.24,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2022-03-18,2021,6,25,77,2139.8,0.23,3,Normal,49,9,9,9,107,183,0.086,1957,0.91,1100,857,51,9,16,17,764,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2022-03-19,2021,6,25,78,2180,0.23,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2022-03-20,2021,6,25,79,2227.8,0.23,3,Normal,49,9,9,9,107,183,0.082,2045,0.92,1100,945,51,9,16,19,850,100,18,25,28,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2022-03-21,2021,6,25,80,2276,0.22,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2022-03-22,2021,6,25,81,2324.5,0.22,3,Normal,49,9,9,9,107,183,0.079,2141,0.92,1100,1040,51,9,16,22,943,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2022-03-23,2021,6,25,82,2380.9,0.21,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-03-24,2021,6,25,83,2452.9,0.21,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2022-03-25,2021,6,26,84,2533.3,0.2,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2022-03-26,2021,6,26,85,2622.3,0.19,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2022-03-27,2021,6,26,86,2720.1,0.19,3,Normal,49,9,9,9,107,183,0.067,2537,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2022-03-28,2021,6,26,87,2819.1,0.18,3,Normal,49,9,9,9,107,183,0.065,2636,0.94,1100,1540,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2022-03-29,2021,6,26,88,2919,0.17,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2022-03-30,2021,6,26,89,3020,0.16,3,Normal,49,9,9,9,107,183,0.061,2837,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2022-03-31,2021,6,26,90,3130.2,0.16,3,Normal,49,9,9,9,107,183,0.059,2947,0.94,1100,1850,51,9,16,46,1730,100,18,25,55,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2022-04-01,2021,7,27,91,3241.6,0.15,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2022-04-02,2021,7,27,92,3328.9,0.14,3,Normal,54,13,14,19,117,217,0.065,3112,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2022-04-03,2021,7,27,93,3408.6,0.14,3,Normal,54,13,14,19,117,217,0.064,3192,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2022-04-04,2021,7,27,94,3488.7,0.14,3,Normal,54,13,14,19,117,217,0.062,3272,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2022-04-05,2021,7,27,95,3560.9,0.13,3,Normal,54,13,14,19,117,217,0.061,3344,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2022-04-06,2021,7,27,96,3642,0.13,3,Normal,54,13,14,19,117,217,0.06,3425,0.94,1100,2330,46,5,11,51,2210,100,18,25,70,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2022-04-07,2021,7,27,97,3723.7,0.12,3,Normal,54,13,14,19,117,217,0.058,3507,0.94,1100,2410,46,5,11,53,2290,100,18,25,72,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2022-04-08,2021,7,28,98,3814.5,0.12,3,Normal,54,13,14,19,117,217,0.057,3598,0.94,1100,2500,46,5,11,56,2380,100,18,25,75,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2022-04-09,2021,7,28,99,3914.7,0.12,3,Normal,54,13,14,19,117,217,0.055,3698,0.94,1100,2600,46,5,11,59,2480,100,18,25,78,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2022-04-10,2021,7,28,100,4033.2,0.11,3,Normal,54,13,14,19,117,217,0.054,3816,0.95,1100,2720,46,5,11,61,2590,100,18,25,80,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2022-04-11,2021,7,28,101,4161.5,0.11,2,Mod_Wet,70,14,18,25,168,295,0.071,3866,0.93,1100,2770,30,4,7,55,2670,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2022-04-12,2021,7,28,102,4290.9,0.1,2,Mod_Wet,70,14,18,25,168,295,0.069,3996,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2022-04-13,2021,7,28,103,4412.3,0.095,2,Mod_Wet,70,14,18,25,168,295,0.067,4117,0.93,1100,3020,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2022-04-14,2021,7,28,104,4507.4,0.09,2,Mod_Wet,70,14,18,25,168,295,0.065,4212,0.94,1100,3110,30,4,7,55,3020,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2022-04-15,2021,7,29,105,4603,0.086,2,Mod_Wet,70,14,18,25,168,295,0.064,4308,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2022-04-16,2021,7,29,106,4708.3,0.082,2,Mod_Wet,70,14,18,25,168,295,0.063,4413,0.94,1100,3310,30,4,7,55,3220,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2022-04-17,2021,7,29,107,4823.5,0.078,2,Mod_Wet,70,14,18,25,168,295,0.061,4529,0.94,1100,3430,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,101,2430
2022-04-18,2021,7,29,108,4939.4,0.073,2,Mod_Wet,70,14,18,25,168,295,0.06,4644,0.94,1100,3540,30,4,7,55,3450,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.3,97.2,2330
2022-04-19,2021,7,29,109,5056.1,0.068,2,Mod_Wet,70,14,18,25,168,295,0.058,4761,0.94,1100,3660,30,4,7,55,3570,100,18,25,80,3730,1240,990,977.6,12.4,0.922,0.648,0.0522,1.57,0.126,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.4,23.4,93.6,2250
2022-04-20,2021,7,29,110,5182.8,0.063,2,Mod_Wet,70,14,18,25,168,295,0.057,4888,0.94,1100,3790,30,4,7,55,3690,100,18,25,80,3860,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.887,0.97,0.86,24.8,22.5,90.1,2160
2022-04-21,2021,7,29,111,5310.4,0.059,1,Wet,84,14,20,27,219,364,0.069,4946,0.93,1100,3850,16,4,5,53,3770,100,18,25,80,3990,1240,990,978,12,0.914,0.648,0.0538,1.56,0.13,4,0.3,1.86,0.155,10.2,0.88,0.97,0.854,24.2,21.7,86.7,2080
2022-04-22,2021,7,30,112,5438.8,0.054,1,Wet,84,14,20,27,219,364,0.067,5075,0.93,1100,3980,16,4,5,53,3900,100,18,25,80,4120,1240,990,978.2,11.9,0.911,0.648,0.0547,1.56,0.131,4,0.3,1.86,0.157,10,0,0,0,0,0,0,0
