date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-23,2021,7,30,113,5567.9,0.05,1,Wet,84,14,20,27,219,364,0.065,5204,0.94,1100,4100,16,4,5,53,4030,100,18,25,80,4250,1240,990.1,978.4,11.7,0.907,0.648,0.0555,1.55,0.133,4,0.3,1.85,0.159,9.81,0,0,0,0,0,0,0
2022-04-24,2021,7,30,114,5688.2,0.046,1,Wet,84,14,20,27,219,364,0.064,5324,0.94,1100,4220,16,4,5,53,4150,100,18,25,80,4370,1240,990.1,978.6,11.5,0.903,0.648,0.0564,1.55,0.135,4,0.3,1.85,0.161,9.64,0,0,0,0,0,0,0
2022-04-25,2021,7,30,115,5818.9,0.042,1,Wet,84,14,20,27,219,364,0.063,5455,0.94,1100,4360,16,4,5,53,4280,100,18,25,80,4500,1240,990.1,978.8,11.3,0.899,0.648,0.0573,1.55,0.137,4,0.3,1.85,0.163,9.46,0,0,0,0,0,0,0
2022-04-26,2021,7,30,116,5950.2,0.038,1,Wet,84,14,20,27,219,364,0.061,5586,0.94,1100,4490,16,4,5,53,4410,100,18,25,80,4630,1240,990.1,979,11.1,0.895,0.648,0.0583,1.54,0.139,4,0.3,1.84,0.166,9.27,0,0,0,0,0,0,0
2022-04-27,2021,7,30,117,6092.2,0.033,1,Wet,84,14,20,27,219,364,0.06,5728,0.94,1100,4630,16,4,5,53,4550,100,18,25,80,4770,1240,990.1,979.2,10.9,0.891,0.648,0.0593,1.54,0.141,4,0.3,1.84,0.168,9.09,0,0,0,0,0,0,0
2022-04-28,2021,7,30,118,6225.1,0.029,1,Wet,84,14,20,27,219,364,0.059,5861,0.94,1100,4760,16,4,5,53,4680,100,18,25,80,4900,1240,990.1,979.3,10.8,0.887,0.648,0.0601,1.53,0.142,4,0.3,1.83,0.17,8.94,0,0,0,0,0,0,0
2022-04-29,2021,7,31,119,6358.7,0.027,1,Wet,84,14,20,27,219,364,0.057,5995,0.94,1100,4900,16,4,5,53,4820,100,18,25,80,5040,1240,990.1,979.5,10.6,0.883,0.648,0.061,1.53,0.144,4,0.3,1.83,0.172,8.79,0,0,0,0,0,0,0
2022-04-30,2021,7,31,120,6483.1,0.024,1,Wet,84,14,20,27,219,364,0.056,6119,0.94,1100,5020,16,4,5,53,4940,100,18,25,80,5160,1240,990.1,979.6,10.5,0.879,0.648,0.0618,1.53,0.146,4,0.3,1.83,0.174,8.65,0,0,0,0,0,0,0
2022-05-01,2021,8,31,121,6588.1,0.022,1,Wet,71,14,18,24,213,340,0.052,6248,0.95,1100,5150,29,4,7,56,5050,100,18,25,80,5270,1240,990.1,979.8,10.4,0.876,0.648,0.0626,1.52,0.147,4,0.3,1.82,0.176,8.53,0,0,0,0,0,0,0
2022-05-02,2021,8,31,122,6663.3,0.021,1,Wet,71,14,18,24,213,340,0.051,6323,0.95,1100,5220,29,4,7,56,5130,100,18,25,80,5340,1240,990.1,979.9,10.3,0.873,0.648,0.0631,1.52,0.148,4,0.3,1.82,0.177,8.45,0,0,0,0,0,0,0
2022-05-03,2021,8,31,123,6718.6,0.02,1,Wet,71,14,18,24,213,340,0.051,6379,0.95,1100,5280,29,4,7,56,5180,100,18,25,80,5400,1240,990.1,979.9,10.2,0.872,0.648,0.0635,1.52,0.149,4,0.3,1.82,0.178,8.39,0,0,0,0,0,0,0
2022-05-04,2021,8,31,124,6753.8,0.019,1,Wet,71,14,18,24,213,340,0.05,6414,0.95,1100,5310,29,4,7,56,5220,100,18,25,80,5430,1240,990.1,980,10.2,0.871,0.648,0.0638,1.52,0.149,4,0.3,1.82,0.179,8.35,0,0,0,0,0,0,0
2022-05-05,2021,8,31,125,6779,0.019,1,Wet,71,14,18,24,213,340,0.05,6439,0.95,1100,5340,29,4,7,56,5240,100,18,25,80,5460,1240,990.2,980,10.1,0.87,0.648,0.0639,1.52,0.15,4,0.3,1.82,0.179,8.32,0,0,0,0,0,0,0
2022-05-06,2021,8,32,126,6804.3,0.019,1,Wet,71,14,18,24,213,340,0.05,6464,0.95,1100,5360,29,4,7,56,5270,100,18,25,80,5480,1240,990.2,980,10.1,0.869,0.648,0.0641,1.52,0.15,4,0.3,1.82,0.18,8.29,0,0,0,0,0,0,0
2022-05-07,2021,8,32,127,6819.4,0.019,1,Wet,71,14,18,24,213,340,0.05,6479,0.95,1100,5380,29,4,7,56,5280,100,18,25,80,5500,1240,990.2,980.1,10.1,0.869,0.648,0.0642,1.52,0.15,4,0.3,1.82,0.18,8.27,0,0,0,0,0,0,0
2022-05-08,2021,8,32,128,6804.3,0.019,1,Wet,71,14,18,24,213,340,0.05,6464,0.95,1100,5360,29,4,7,56,5270,100,18,25,80,5480,1240,990.2,980,10.1,0.869,0.648,0.0641,1.52,0.15,4,0.3,1.82,0.18,8.29,0,0,0,0,0,0,0
2022-05-09,2021,8,32,129,6779,0.019,1,Wet,71,14,18,24,213,340,0.05,6439,0.95,1100,5340,29,4,7,56,5240,100,18,25,80,5460,1240,990.2,980,10.1,0.87,0.648,0.0639,1.52,0.15,4,0.3,1.82,0.179,8.32,0,0,0,0,0,0,0
2022-05-10,2021,8,32,130,6733.7,0.02,1,Wet,71,14,18,24,213,340,0.051,6394,0.95,1100,5290,29,4,7,56,5200,100,18,25,80,5410,1240,990.1,980,10.2,0.871,0.648,0.0636,1.52,0.149,4,0.3,1.82,0.179,8.37,0,0,0,0,0,0,0
2022-05-11,2021,8,32,131,6678.3,0.021,1,Wet,71,14,18,24,213,340,0.051,6338,0.95,1100,5240,29,4,7,56,5140,100,18,25,80,5360,1240,990.1,979.9,10.3,0.873,0.648,0.0632,1.52,0.148,4,0.3,1.82,0.178,8.43,0,0,0,0,0,0,0
2022-05-12,2021,8,32,132,6613.1,0.022,1,Wet,71,14,18,24,213,340,0.051,6273,0.95,1100,5170,29,4,7,56,5080,100,18,25,80,5290,1240,990.1,979.8,10.3,0.875,0.648,0.0627,1.52,0.147,4,0.3,1.82,0.177,8.5,0,0,0,0,0,0,0
2022-05-13,2021,8,33,133,6548,0.023,1,Wet,71,14,18,24,213,340,0.052,6208,0.95,1100,5110,29,4,7,56,5010,100,18,25,80,5230,1240,990.1,979.7,10.4,0.877,0.648,0.0623,1.52,0.147,4,0.3,1.82,0.175,8.58,0,0,0,0,0,0,0
2022-05-14,2021,8,33,134,6473.1,0.025,1,Wet,71,14,18,24,213,340,0.052,6133,0.95,1100,5030,29,4,7,56,4940,100,18,25,80,5150,1240,990.1,979.6,10.5,0.879,0.648,0.0618,1.53,0.146,4,0.3,1.83,0.174,8.66,0,0,0,0,0,0,0
2022-05-15,2021,8,33,135,6398.5,0.026,1,Wet,71,14,18,24,213,340,0.053,6058,0.95,1100,4960,29,4,7,56,4860,100,18,25,80,5080,1240,990.1,979.5,10.6,0.881,0.648,0.0613,1.53,0.145,4,0.3,1.83,0.173,8.75,0,0,0,0,0,0,0
2022-05-16,2021,8,33,136,6324,0.027,1,Wet,71,14,18,24,213,340,0.054,5984,0.95,1100,4880,29,4,7,56,4790,100,18,25,80,5000,1240,990.1,979.5,10.7,0.884,0.648,0.0608,1.53,0.144,4,0.3,1.83,0.172,8.83,0,0,0,0,0,0,0
2022-05-17,2021,8,33,137,6239.9,0.029,1,Wet,71,14,18,24,213,340,0.054,5900,0.95,1100,4800,29,4,7,56,4700,100,18,25,80,4920,1240,990.1,979.3,10.8,0.886,0.648,0.0602,1.53,0.143,4,0.3,1.83,0.17,8.93,0,0,0,0,0,0,0
2022-05-18,2021,8,33,138,6156.1,0.031,1,Wet,71,14,18,24,213,340,0.055,5816,0.94,1100,4720,29,4,7,56,4620,100,18,25,80,4830,1240,990.1,979.2,10.9,0.889,0.648,0.0597,1.54,0.142,4,0.3,1.84,0.169,9.02,0,0,0,0,0,0,0
2022-05-19,2021,8,33,139,6072.6,0.034,1,Wet,71,14,18,24,213,340,0.056,5733,0.94,1100,4630,29,4,7,56,4540,100,18,25,80,4750,1240,990.1,979.1,11,0.891,0.648,0.0592,1.54,0.141,4,0.3,1.84,0.168,9.11,0,0,0,0,0,0,0
2022-05-20,2021,8,34,140,5989.3,0.036,1,Wet,71,14,18,24,213,340,0.057,5649,0.94,1100,4550,29,4,7,56,4450,100,18,25,80,4670,1240,990.1,979,11.1,0.894,0.648,0.0586,1.54,0.139,4,0.3,1.84,0.167,9.21,0,0,0,0,0,0,0
2022-05-21,2021,8,34,141,5906.4,0.039,1,Wet,71,14,18,24,213,340,0.058,5566,0.94,1100,4470,29,4,7,56,4370,100,18,25,80,4580,1240,990.1,978.9,11.2,0.896,0.648,0.058,1.54,0.138,4,0.3,1.84,0.165,9.33,0,0,0,0,0,0,0
2022-05-22,2021,8,34,142,5823.7,0.042,1,Wet,71,14,18,24,213,340,0.058,5484,0.94,1100,4380,29,4,7,56,4290,100,18,25,80,4500,1240,990.1,978.8,11.3,0.899,0.648,0.0574,1.55,0.137,4,0.3,1.85,0.164,9.45,0,0,0,0,0,0,0
2022-05-23,2021,8,34,143,5731.7,0.045,1,Wet,71,14,18,24,213,340,0.059,5392,0.94,1100,4290,29,4,7,56,4200,100,18,25,80,4410,1240,990.1,978.6,11.4,0.902,0.648,0.0567,1.55,0.136,4,0.3,1.85,0.162,9.58,0,0,0,0,0,0,0
2022-05-24,2021,8,34,144,5640,0.048,1,Wet,71,14,18,24,213,340,0.06,5300,0.94,1100,4200,29,4,7,56,4100,100,18,25,80,4320,1240,990.1,978.5,11.6,0.904,0.648,0.056,1.55,0.134,4,0.3,1.85,0.16,9.71,0,0,0,0,0,0,0
2022-05-25,2021,8,34,145,5548.8,0.051,1,Wet,71,14,18,24,213,340,0.061,5209,0.94,1100,4110,29,4,7,56,4010,100,18,25,80,4230,1240,990.1,978.4,11.7,0.907,0.648,0.0554,1.56,0.133,4,0.3,1.86,0.159,9.84,0,0,0,0,0,0,0
2022-05-26,2021,8,34,146,5448.3,0.054,1,Wet,71,14,18,24,213,340,0.062,5108,0.94,1100,4010,29,4,7,56,3910,100,18,25,80,4130,1240,990,978.2,11.8,0.91,0.648,0.0547,1.56,0.132,4,0.3,1.86,0.157,9.98,0,0,0,0,0,0,0
2022-05-27,2021,8,35,147,5348.4,0.057,1,Wet,71,14,18,24,213,340,0.064,5008,0.94,1100,3910,29,4,7,56,3810,100,18,25,80,4030,1240,990,978,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.852,24,21.4,85.7,2060
2022-05-28,2021,8,35,148,5248.9,0.061,1,Wet,71,14,18,24,213,340,0.065,4909,0.94,1100,3810,29,4,7,56,3710,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.857,24.5,22.1,88.4,2120
2022-05-29,2021,8,35,149,5159.3,0.064,1,Wet,71,14,18,24,213,340,0.066,4819,0.93,1100,3720,29,4,7,56,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.8,2180
2022-05-30,2021,8,35,150,5070.1,0.068,1,Wet,71,14,18,24,213,340,0.067,4730,0.93,1100,3630,29,4,7,56,3530,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.893,0.97,0.866,25.3,23.3,93.2,2240
2022-05-31,2021,8,35,151,4981.4,0.071,1,Wet,71,14,18,24,213,340,0.068,4641,0.93,1100,3540,29,4,7,56,3450,100,18,25,80,3660,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.8,23.9,95.6,2300
2022-06-01,2021,9,35,152,4893,0.075,1,Wet,67,13,15,17,181,293,0.06,4600,0.94,1100,3500,33,5,10,63,3390,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2022-06-02,2021,9,35,153,4805,0.078,1,Wet,67,13,15,17,181,293,0.061,4512,0.94,1100,3410,33,5,10,63,3300,100,18,25,80,3480,1240,990,977.2,12.8,0.926,0.648,0.0504,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.5,102,2450
2022-06-03,2021,9,36,154,4717.5,0.082,1,Wet,67,13,15,17,181,293,0.062,4425,0.94,1100,3330,33,5,10,63,3210,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2520
2022-06-04,2021,9,36,155,4630.4,0.085,1,Wet,67,13,15,17,181,293,0.063,4337,0.94,1100,3240,33,5,10,63,3130,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2022-06-05,2021,9,36,156,4543.8,0.089,1,Wet,67,13,15,17,181,293,0.065,4251,0.94,1100,3150,33,5,10,63,3040,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2022-06-06,2021,9,36,157,4457.5,0.092,1,Wet,67,13,15,17,181,293,0.066,4165,0.93,1100,3070,33,5,10,63,2950,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2022-06-07,2021,9,36,158,4371.7,0.096,1,Wet,67,13,15,17,181,293,0.067,4079,0.93,1100,2980,33,5,10,63,2870,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2022-06-08,2021,9,36,159,4277.4,0.1,1,Wet,67,13,15,17,181,293,0.069,3984,0.93,1100,2880,33,5,10,63,2770,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2022-06-09,2021,9,36,160,4183.7,0.1,1,Wet,67,13,15,17,181,293,0.07,3891,0.93,1100,2790,33,5,10,63,2680,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2022-06-10,2021,9,37,161,4090.5,0.11,1,Wet,67,13,15,17,181,293,0.072,3798,0.93,1100,2700,33,5,10,63,2590,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.6,119,2850
2022-06-11,2021,9,37,162,3997.9,0.11,1,Wet,67,13,15,17,181,293,0.073,3705,0.93,1100,2610,33,5,10,61,2500,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2022-06-12,2021,9,37,163,3914.7,0.12,1,Wet,67,13,15,17,181,293,0.075,3622,0.93,1100,2520,33,5,10,59,2420,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2022-06-13,2021,9,37,164,3831.9,0.12,1,Wet,67,13,15,17,181,293,0.076,3539,0.92,1100,2440,33,5,10,56,2340,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2022-06-14,2021,9,37,165,3749.6,0.12,1,Wet,67,13,15,17,181,293,0.078,3457,0.92,1100,2360,33,5,10,54,2260,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2022-06-15,2021,9,37,166,3667.8,0.13,1,Wet,67,13,15,17,181,293,0.08,3375,0.92,1100,2280,33,5,10,51,2180,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2022-06-16,2021,9,37,167,3586.4,0.13,1,Wet,67,13,15,17,181,293,0.082,3293,0.92,1100,2190,33,5,10,49,2100,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2022-06-17,2021,9,38,168,3514.1,0.13,1,Wet,67,13,15,17,181,293,0.083,3221,0.92,1100,2120,33,5,10,47,2030,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2022-06-18,2021,9,38,169,3442.3,0.14,1,Wet,67,13,15,17,181,293,0.085,3149,0.92,1100,2050,33,5,10,44,1960,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2022-06-19,2021,9,38,170,3370.8,0.14,1,Wet,67,13,15,17,181,293,0.087,3078,0.91,1100,1980,33,5,10,42,1890,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2022-06-20,2021,9,38,171,3299.7,0.15,1,Wet,67,13,15,17,181,293,0.089,3007,0.91,1100,1910,33,5,10,40,1820,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2022-06-21,2021,9,38,172,3212.6,0.15,1,Wet,67,13,15,17,181,293,0.091,2920,0.91,1100,1820,33,5,10,38,1730,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2022-06-22,2021,9,38,173,3126.1,0.16,1,Wet,67,13,15,17,181,293,0.094,2833,0.91,1100,1730,33,5,10,35,1650,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2022-06-23,2021,9,38,174,3040.3,0.16,1,Wet,67,13,15,17,181,293,0.096,2747,0.9,1100,1650,33,5,10,32,1570,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2022-06-24,2021,9,39,175,2955.3,0.17,1,Wet,67,13,15,17,181,293,0.099,2662,0.9,1100,1560,33,5,10,30,1480,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2022-06-25,2021,9,39,176,2878.9,0.17,1,Wet,67,13,15,17,181,293,0.1,2586,0.9,1100,1490,33,5,10,28,1410,100,18,25,45,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2022-06-26,2021,9,39,177,2803.2,0.18,1,Wet,67,13,15,17,181,293,0.1,2510,0.9,1100,1410,33,5,10,25,1340,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2022-06-27,2021,9,39,178,2728,0.19,1,Wet,67,13,15,17,181,293,0.11,2435,0.89,1100,1340,33,5,10,23,1260,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2022-06-28,2021,9,39,179,2661.3,0.19,1,Wet,67,13,15,17,181,293,0.11,2368,0.89,1100,1270,33,5,10,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2022-06-29,2021,9,39,180,2595.1,0.2,1,Wet,67,13,15,17,181,293,0.11,2302,0.89,1100,1200,33,5,10,19,1140,100,18,25,36,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2022-06-30,2021,9,39,181,2529.5,0.2,1,Wet,67,13,15,17,181,293,0.12,2236,0.88,1100,1140,33,5,10,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2022-07-01,2021,10,40,182,2464.3,0.21,1,Wet,63,12,13,13,155,256,0.1,2208,0.9,1100,1110,37,6,12,20,1030,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-07-02,2021,10,40,183,2407.3,0.21,1,Wet,63,12,13,13,155,256,0.11,2151,0.89,1100,1050,37,6,12,19,977,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2022-07-03,2021,10,40,184,2350.7,0.22,1,Wet,63,12,13,13,155,256,0.11,2095,0.89,1100,995,37,6,12,17,923,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2022-07-04,2021,10,40,185,2294.6,0.22,1,Wet,63,12,13,13,155,256,0.11,2039,0.89,1100,939,37,6,12,15,869,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2022-07-05,2021,10,40,186,2231.5,0.23,1,Wet,63,12,13,13,155,256,0.12,1975,0.89,1100,875,37,6,12,13,807,100,18,25,26,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2022-07-06,2021,10,40,187,2154.4,0.23,1,Wet,63,12,13,13,155,256,0.12,1898,0.88,1100,798,37,6,12,11,732,100,18,25,24,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2022-07-07,2021,10,40,188,2085.4,0.24,1,Wet,63,12,13,13,155,256,0.12,1829,0.88,1100,729,37,6,12,9,665,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2022-07-08,2021,10,41,189,2017.2,0.24,1,Wet,63,12,13,13,155,256,0.13,1761,0.87,1100,661,37,6,12,7,599,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-07-09,2021,10,41,190,1956.9,0.25,1,Wet,63,12,13,13,155,256,0.13,1701,0.87,1100,601,37,6,12,5,541,100,18,25,18,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2022-07-10,2021,10,41,191,1897.2,0.25,1,Wet,63,12,13,13,155,256,0.14,1641,0.86,1100,541,37,6,12,3,483,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2022-07-11,2021,10,41,192,1838.2,0.26,1,Wet,63,12,13,13,155,256,0.14,1582,0.86,1100,482,37,6,12,1,426,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2022-07-12,2021,10,41,193,1786.7,0.27,1,Wet,63,12,13,13,155,256,0.14,1531,0.86,1100,431,37,6,12,0,376,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2022-07-13,2021,10,41,194,1735.8,0.27,1,Wet,63,12,13,13,155,256,0.15,1480,0.85,1100,380,37,6,12,-2,327,100,18,25,11,482,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2022-07-14,2021,10,41,195,1685.5,0.28,1,Wet,63,12,13,13,155,256,0.15,1429,0.85,1100,329,37,6,10,-3,279,100,18,23,10,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2022-07-15,2021,10,42,196,1642.3,0.28,1,Wet,63,12,13,13,155,256,0.16,1386,0.84,1100,286,37,6,9,-4,238,100,18,22,9,393,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2022-07-16,2021,10,42,197,1599.6,0.29,1,Wet,63,12,13,13,155,256,0.16,1344,0.84,1100,244,37,6,7,-6,200,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2022-07-17,2021,10,42,198,1557.4,0.3,1,Wet,63,12,13,13,155,256,0.16,1301,0.84,1100,201,37,6,6,-7,159,100,18,19,6,314,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-07-18,2021,10,42,199,1515.7,0.3,1,Wet,63,12,13,13,155,256,0.17,1260,0.83,1100,160,36,5,5,-8,122,99,17,18,5,277,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-07-19,2021,10,42,200,1480.7,0.31,1,Wet,63,12,13,13,155,256,0.17,1225,0.83,1100,125,28,4,4,-9,98,91,16,17,4,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-07-20,2021,10,42,201,1446.2,0.32,1,Wet,63,12,13,13,155,256,0.18,1190,0.82,1100,90,20,3,3,-10,74,83,15,16,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-07-21,2021,10,42,202,1412,0.32,1,Wet,63,12,13,13,155,256,0.18,1156,0.82,1100,56,13,2,2,-11,50,76,14,15,2,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-07-22,2021,10,43,203,1366,0.33,1,Wet,63,12,13,13,155,256,0.19,1110,0.81,1100,10,2,0,0,-13,21,65,12,13,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-07-23,2021,10,43,204,1302.9,0.34,1,Wet,63,12,13,13,155,256,0.2,1047,0.8,1047,0,0,0,0,-13,13,63,12,13,0,168,1130,990,968.9,21.1,0.75,0.529,0.025,1.28,0.0604,4,0.289,1.57,0.0741,19.6,0.954,0.98,0.935,48,47,188,4510
2022-07-24,2021,10,43,205,1247.2,0.34,1,Wet,63,12,13,13,155,256,0.2,991.2,0.8,991.2,0,0,0,0,-13,13,63,12,13,0,168,1080,990,968.7,21.3,0.668,0.419,0.0196,1.09,0.051,4,0.277,1.36,0.064,20,0.955,0.98,0.936,46.3,45.4,182,4360
2022-07-25,2021,10,43,206,1198.5,0.35,1,Wet,63,12,13,13,155,256,0.21,942.5,0.79,942.5,0,0,0,0,-13,13,63,12,13,0,168,1030,990,968.5,21.5,0.598,0.395,0.0184,0.993,0.0463,4,0.261,1.25,0.0584,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2022-07-26,2021,10,43,207,1156.5,0.35,1,Wet,63,12,13,13,155,256,0.22,900.5,0.78,900.5,0,0,0,0,-13,13,63,12,13,0,168,988,990,968.4,21.6,0.56,0.375,0.0173,0.935,0.0433,4,0.246,1.18,0.0547,20.4,0.955,0.98,0.936,43.1,42.2,169,4050
2022-07-27,2021,10,43,208,1115.4,0.36,1,Wet,63,12,13,13,155,256,0.23,859.4,0.77,859.4,0,0,0,0,-13,13,63,12,13,0,168,947,990,968.3,21.7,0.522,0.355,0.0163,0.877,0.0404,4,0.233,1.11,0.051,20.6,0.954,0.979,0.934,41.5,40.6,162,3900
2022-07-28,2021,10,43,209,1080.6,0.37,1,Wet,63,12,13,13,155,256,0.24,824.6,0.76,824.6,0,0,0,0,-13,13,63,12,13,0,168,913,990,968.2,21.8,0.49,0.338,0.0155,0.828,0.0379,4,0.221,1.05,0.048,20.8,0.953,0.976,0.931,40.1,39.1,157,3760
2022-07-29,2021,10,44,210,1046.7,0.37,1,Wet,63,12,13,13,155,256,0.24,790.7,0.76,790.7,0,0,0,0,-13,13,63,12,13,0,168,879,990,968,22,0.459,0.322,0.0147,0.781,0.0356,3,0.291,1.07,0.0488,20.9,0.956,0.98,0.937,51.6,48.2,145,3470
2022-07-30,2021,10,44,211,1018.6,0.38,1,Wet,63,12,13,13,155,256,0.25,762.6,0.75,762.6,0,0,0,0,-13,13,63,12,13,0,168,851,990,968,22,0.434,0.308,0.014,0.742,0.0337,3,0.283,1.03,0.0465,21,0.957,0.98,0.937,50.1,48.2,145,3470
2022-07-31,2021,10,44,212,991.23,0.38,1,Wet,63,12,13,13,155,256,0.26,735.2,0.74,735.2,0,0,0,0,-13,13,63,12,13,0,168,823,990,967.9,22.1,0.409,0.292,0.0132,0.701,0.0317,3,0.273,0.974,0.044,21.2,0.957,0.98,0.937,48.6,47.7,143,3430
2022-08-01,2021,11,44,213,964.53,0.39,1,Wet,58,10,10,7,117,202,0.21,762.5,0.79,762.5,0,0,0,0,-7,7,58,10,10,0,124,841,990,967.8,22.2,0.424,0.308,0.0139,0.732,0.0329,3,0.283,1.02,0.0457,21.2,0.957,0.98,0.937,50.6,48.2,145,3470
2022-08-02,2021,11,44,214,943.24,0.39,1,Wet,58,10,10,7,117,202,0.21,741.2,0.79,741.2,0,0,0,0,-7,7,58,10,10,0,124,819,990,967.7,22.3,0.405,0.296,0.0133,0.701,0.0314,3,0.276,0.977,0.0438,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2022-08-03,2021,11,44,215,922.5,0.4,1,Wet,58,10,10,7,117,202,0.22,720.5,0.78,720.5,0,0,0,0,-7,7,58,10,10,0,124,799,990,967.6,22.4,0.386,0.282,0.0126,0.668,0.0298,3,0.267,0.935,0.0417,21.5,0.957,0.98,0.937,48.4,47.4,142,3410
2022-08-04,2021,11,44,216,902.33,0.4,1,Wet,58,10,10,7,117,202,0.22,700.3,0.78,700.3,0,0,0,0,-7,7,58,10,10,0,124,778,990,967.5,22.5,0.369,0.269,0.012,0.638,0.0284,3,0.258,0.895,0.0398,21.6,0.957,0.98,0.937,47.3,46.3,139,3340
2022-08-05,2021,11,45,217,882.79,0.41,1,Wet,58,10,10,7,117,202,0.23,680.8,0.77,680.8,0,0,0,0,-7,7,58,10,10,0,124,759,990,967.4,22.6,0.358,0.256,0.0113,0.614,0.0272,3,0.249,0.862,0.0382,21.7,0.957,0.98,0.938,46.2,45.3,136,3260
2022-08-06,2021,11,45,218,863.93,0.41,1,Wet,58,10,10,7,117,202,0.23,661.9,0.77,661.9,0,0,0,0,-7,7,58,10,10,0,124,740,990,967.4,22.6,0.347,0.243,0.0107,0.59,0.0261,3,0.24,0.831,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2022-08-07,2021,11,45,219,849.78,0.42,1,Wet,58,10,10,7,117,202,0.24,647.8,0.76,647.8,0,0,0,0,-7,7,58,10,10,0,124,726,990,967.3,22.7,0.339,0.234,0.0103,0.573,0.0252,3,0.234,0.807,0.0355,21.9,0.956,0.98,0.937,44.3,43.4,130,3130
2022-08-08,2021,11,45,220,836.14,0.42,1,Wet,58,10,10,7,117,202,0.24,634.1,0.76,634.1,0,0,0,0,-7,7,58,10,10,0,124,712,990,967.2,22.8,0.331,0.225,0.00987,0.556,0.0244,3,0.228,0.784,0.0344,22,0.955,0.98,0.936,43.5,42.6,128,3070
2022-08-09,2021,11,45,221,823.06,0.43,1,Wet,58,10,10,7,117,202,0.24,621.1,0.76,621.1,0,0,0,0,-7,7,58,10,10,0,124,699,990,967.2,22.8,0.324,0.216,0.00946,0.54,0.0237,3,0.222,0.762,0.0334,22,0.955,0.98,0.936,42.7,41.9,126,3020
2022-08-10,2021,11,45,222,810.61,0.43,1,Wet,58,10,10,7,117,202,0.25,608.6,0.75,608.6,0,0,0,0,-7,7,58,10,10,0,124,687,990,967.1,22.9,0.317,0.208,0.00908,0.524,0.0229,3,0.216,0.741,0.0324,22.1,0.954,0.98,0.935,42,41.2,123,2960
2022-08-11,2021,11,45,223,798.9,0.44,1,Wet,58,10,10,7,117,202,0.25,596.9,0.75,596.9,0,0,0,0,-7,7,58,10,10,0,124,675,990,967.1,22.9,0.31,0.2,0.00872,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.3,40.4,121,2910
2022-08-12,2021,11,46,224,788.08,0.44,1,Wet,58,10,10,7,117,202,0.26,586.1,0.74,586.1,0,0,0,0,-7,7,58,10,10,0,124,664,990,967.1,22.9,0.304,0.193,0.00839,0.496,0.0216,3,0.206,0.703,0.0306,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2022-08-13,2021,11,46,225,778.46,0.45,1,Wet,58,10,10,7,117,202,0.26,576.5,0.74,576.5,0,0,0,0,-7,7,58,10,10,0,124,654,990,967,23,0.298,0.186,0.0081,0.485,0.0211,3,0.202,0.686,0.0299,22.3,0.952,0.976,0.93,40,39.1,117,2810
2022-08-14,2021,11,46,226,770.59,0.45,1,Wet,58,10,10,7,117,202,0.26,568.6,0.74,568.6,0,0,0,0,-7,7,58,10,10,0,124,647,990,967,23,0.294,0.181,0.00786,0.475,0.0206,3,0.198,0.673,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,116,2780
2022-08-15,2021,11,46,227,758.83,0.45,1,Wet,58,10,10,7,117,202,0.27,556.8,0.73,556.8,0,0,0,0,-7,7,58,10,10,0,124,635,990,966.9,23.1,0.287,0.173,0.0075,0.46,0.02,3,0.193,0.653,0.0283,22.4,0.951,0.973,0.926,38.8,37.8,113,2720
2022-08-16,2021,11,46,228,745.43,0.46,1,Wet,58,10,10,7,117,202,0.27,543.4,0.73,543.4,0,0,0,0,-7,7,58,10,10,0,124,621,990,966.9,23.1,0.28,0.164,0.00709,0.444,0.0192,3,0.187,0.631,0.0273,22.5,0.95,0.972,0.923,38,36.9,111,2660
2022-08-17,2021,11,46,229,733.13,0.46,1,Wet,58,10,10,7,117,202,0.28,531.1,0.72,531.1,0,0,0,0,-7,7,58,10,10,0,124,609,990,966.8,23.2,0.273,0.156,0.00672,0.428,0.0185,3,0.182,0.61,0.0263,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2022-08-18,2021,11,46,230,720.28,0.47,1,Wet,58,10,10,7,117,202,0.28,518.3,0.72,518.3,0,0,0,0,-7,7,58,10,10,0,124,596,990,966.8,23.2,0.265,0.147,0.00634,0.413,0.0178,3,0.176,0.588,0.0253,22.6,0.948,0.97,0.92,36.4,35.3,106,2540
2022-08-19,2021,11,47,231,707.97,0.47,1,Wet,58,10,10,7,117,202,0.28,506,0.71,506,0,0,0,0,-7,7,58,10,10,0,124,584,990,966.7,23.3,0.258,0.139,0.00597,0.397,0.0171,3,0.17,0.568,0.0244,22.7,0.947,0.97,0.918,35.5,34.5,103,2480
2022-08-20,2021,11,47,232,696.76,0.48,1,Wet,58,10,10,7,117,202,0.29,494.8,0.71,494.8,0,0,0,0,-7,7,58,10,10,0,124,573,990,966.7,23.3,0.252,0.133,0.00568,0.385,0.0165,2,0.276,0.661,0.0284,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2022-08-21,2021,11,47,233,685,0.48,1,Wet,58,10,10,7,117,202,0.29,483,0.7,483,0,0,0,0,-7,7,58,10,10,0,124,561,990,966.6,23.4,0.245,0.127,0.00544,0.372,0.0159,2,0.269,0.641,0.0274,22.7,0.956,0.98,0.937,51.5,48.2,96.4,2310
2022-08-22,2021,11,47,234,673.79,0.48,1,Wet,58,10,10,7,117,202,0.3,471.8,0.7,471.8,0,0,0,0,-7,7,58,10,10,0,124,550,990,966.6,23.4,0.239,0.122,0.0052,0.361,0.0154,2,0.261,0.622,0.0266,22.8,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-08-23,2021,11,47,235,663.67,0.49,1,Wet,58,10,10,7,117,202,0.3,461.7,0.7,461.7,0,0,0,0,-7,7,58,10,10,0,124,540,990,966.6,23.4,0.233,0.117,0.00499,0.35,0.0149,2,0.254,0.604,0.0258,22.8,0.957,0.98,0.938,49.5,48.2,96.4,2310
2022-08-24,2021,11,47,236,653.01,0.49,1,Wet,58,10,10,7,117,202,0.31,451,0.69,451,0,0,0,0,-7,7,58,10,10,0,124,529,990,966.5,23.5,0.227,0.112,0.00476,0.339,0.0144,2,0.247,0.586,0.0249,22.9,0.958,0.98,0.939,48.5,47.5,95.1,2280
2022-08-25,2021,11,47,237,642.35,0.5,1,Wet,58,10,10,7,117,202,0.31,440.4,0.69,440.4,0,0,0,0,-7,7,58,10,10,0,124,518,990,966.5,23.5,0.221,0.107,0.00454,0.328,0.0139,2,0.24,0.568,0.0241,23,0.957,0.98,0.938,47.5,46.5,93,2230
2022-08-26,2021,11,48,238,632.23,0.5,1,Wet,58,10,10,7,117,202,0.32,430.2,0.68,430.2,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00433,0.317,0.0135,2,0.233,0.55,0.0233,23,0.957,0.98,0.938,46.5,45.5,91.1,2190
2022-08-27,2021,11,48,239,623.21,0.5,1,Wet,58,10,10,7,117,202,0.32,421.2,0.68,421.2,0,0,0,0,-7,7,58,10,10,0,124,499,990,966.4,23.6,0.212,0.0978,0.00414,0.31,0.0131,2,0.227,0.536,0.0227,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2022-08-28,2021,11,48,240,613.64,0.51,1,Wet,58,10,10,7,117,202,0.33,411.6,0.67,411.6,0,0,0,0,-7,7,58,10,10,0,124,490,990,966.4,23.6,0.208,0.0933,0.00395,0.302,0.0128,2,0.22,0.522,0.0221,23.1,0.956,0.98,0.936,44.6,43.7,87.4,2100
2022-08-29,2021,11,48,241,604.06,0.51,1,Wet,58,10,10,7,117,202,0.33,402.1,0.67,402.1,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0888,0.00375,0.294,0.0124,2,0.214,0.508,0.0214,23.2,0.955,0.98,0.936,43.6,42.8,85.5,2050
2022-08-30,2021,11,48,242,595.04,0.52,1,Wet,58,10,10,7,117,202,0.34,393,0.66,393,0,0,0,0,-7,7,58,10,10,0,124,471,990,966.3,23.7,0.202,0.0845,0.00356,0.286,0.0121,2,0.208,0.494,0.0208,23.2,0.954,0.98,0.935,42.7,41.9,83.7,2010
2022-08-31,2021,11,48,243,587.11,0.52,1,Wet,58,10,10,7,117,202,0.34,385.1,0.66,385.1,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0808,0.0034,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82.1,1970
2022-09-01,2021,12,48,244,577.54,0.53,1,Wet,48,8,7,4,79,146,0.25,431.5,0.75,431.5,0,0,0,0,-4,4,48,8,7,0,83,495,990,966.2,23.8,0.21,0.103,0.00431,0.313,0.0131,2,0.234,0.547,0.023,23.3,0.957,0.98,0.938,47.1,46.1,92.3,2220
2022-09-02,2021,12,49,245,568.52,0.53,1,Wet,48,8,7,4,79,146,0.26,422.5,0.74,422.5,0,0,0,0,-4,4,48,8,7,0,83,486,990,966.2,23.8,0.207,0.0984,0.00413,0.305,0.0128,2,0.228,0.533,0.0224,23.3,0.956,0.98,0.937,46.2,45.3,90.5,2170
2022-09-03,2021,12,49,246,558.95,0.54,1,Wet,48,8,7,4,79,146,0.26,412.9,0.74,412.9,0,0,0,0,-4,4,48,8,7,0,83,476,990,966.1,23.9,0.204,0.0939,0.00393,0.297,0.0125,2,0.221,0.519,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2022-09-04,2021,12,49,247,549.38,0.54,1,Wet,48,8,7,4,79,146,0.27,403.4,0.73,403.4,0,0,0,0,-4,4,48,8,7,0,83,466,990,966.1,23.9,0.2,0.0894,0.00374,0.29,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.4,86.7,2080
2022-09-05,2021,12,49,248,540.35,0.55,1,Wet,48,8,7,4,79,146,0.27,394.4,0.73,394.4,0,0,0,0,-4,4,48,8,7,0,83,457,990,966,24,0.197,0.0851,0.00355,0.282,0.0118,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
2022-09-06,2021,12,49,249,532.42,0.55,1,Wet,48,8,7,4,79,146,0.27,386.4,0.73,386.4,0,0,0,0,-4,4,48,8,7,0,83,449,990,966,24,0.194,0.0814,0.00339,0.276,0.0115,2,0.203,0.479,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
2022-09-07,2021,12,49,250,523.95,0.55,1,Wet,48,8,7,4,79,146,0.28,377.9,0.72,377.9,0,0,0,0,-4,4,48,8,7,0,83,441,990,966,24,0.191,0.0774,0.00322,0.269,0.0112,2,0.198,0.466,0.0194,23.6,0.952,0.979,0.933,41.6,40.7,81.5,1960
2022-09-08,2021,12,49,251,515.47,0.56,1,Wet,48,8,7,4,79,146,0.28,369.5,0.72,369.5,0,0,0,0,-4,4,48,8,7,0,83,432,990,965.9,24.1,0.188,0.0734,0.00305,0.262,0.0109,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2022-09-09,2021,12,50,252,507.54,0.56,1,Wet,48,8,7,4,79,146,0.29,361.5,0.71,361.5,0,0,0,0,-4,4,48,8,7,0,83,425,990,965.9,24.1,0.185,0.0696,0.00289,0.255,0.0106,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2022-09-10,2021,12,50,253,499.61,0.57,1,Wet,48,8,7,4,79,146,0.29,353.6,0.71,353.6,0,0,0,0,-4,4,48,8,7,0,83,417,990,965.8,24.2,0.183,0.0659,0.00273,0.248,0.0103,2,0.181,0.43,0.0178,23.7,0.949,0.974,0.924,39,38,76,1820
2022-09-11,2021,12,50,254,492.78,0.57,1,Wet,48,8,7,4,79,146,0.3,346.8,0.7,346.8,0,0,0,0,-4,4,48,8,7,0,83,410,990,965.8,24.2,0.18,0.0627,0.00259,0.243,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2022-09-12,2021,12,50,255,485.39,0.58,1,Wet,48,8,7,4,79,146,0.3,339.4,0.7,339.4,0,0,0,0,-4,4,48,8,7,0,83,402,990,965.8,24.2,0.178,0.0592,0.00244,0.237,0.00978,2,0.172,0.408,0.0169,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
2022-09-13,2021,12,50,256,478.01,0.58,1,Wet,48,8,7,4,79,146,0.3,332,0.69,332,0,0,0,0,-4,4,48,8,7,0,83,395,990,965.8,24.2,0.175,0.0557,0.0023,0.231,0.00951,2,0.167,0.397,0.0164,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2022-09-14,2021,12,50,257,471.17,0.59,1,Wet,48,8,7,4,79,146,0.31,325.2,0.69,325.2,0,0,0,0,-4,4,48,8,7,0,83,388,990,965.7,24.3,0.173,0.0525,0.00216,0.225,0.00927,2,0.162,0.387,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2022-09-15,2021,12,50,258,464.34,0.59,1,Wet,48,8,7,4,79,146,0.31,318.3,0.69,318.3,0,0,0,0,-4,4,48,8,7,0,83,381,990,965.7,24.3,0.17,0.0493,0.00203,0.219,0.00902,2,0.157,0.377,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.4,1640
2022-09-16,2021,12,51,259,457.5,0.6,1,Wet,48,8,7,4,79,146,0.32,311.5,0.68,311.5,0,0,0,0,-4,4,48,8,7,0,83,375,990,965.7,24.3,0.168,0.046,0.00189,0.214,0.00878,2,0.153,0.366,0.0151,24,0.943,0.97,0.914,34.5,33.5,67,1610
2022-09-17,2021,12,51,260,451.76,0.6,1,Wet,48,8,7,4,79,146,0.32,305.8,0.68,305.8,0,0,0,0,-4,4,48,8,7,0,83,369,990,965.6,24.4,0.166,0.0433,0.00178,0.209,0.00858,2,0.149,0.358,0.0147,24,0.942,0.97,0.913,33.9,32.9,65.8,1580
2022-09-18,2021,12,51,261,445.47,0.61,1,Wet,48,8,7,4,79,146,0.33,299.5,0.67,299.5,0,0,0,0,-4,4,48,8,7,0,83,362,990,965.6,24.4,0.163,0.0403,0.00165,0.204,0.00835,2,0.145,0.348,0.0143,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
2022-09-19,2021,12,51,262,439.18,0.61,1,Wet,48,8,7,4,79,146,0.33,293.2,0.67,293.2,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0374,0.00153,0.199,0.00813,2,0.14,0.339,0.0139,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2022-09-20,2021,12,51,263,432.89,0.62,1,Wet,48,8,7,4,79,146,0.34,286.9,0.66,286.9,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0344,0.00141,0.193,0.00791,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
2022-09-21,2021,12,51,264,427.15,0.62,1,Wet,48,8,7,4,79,146,0.34,281.1,0.66,281.1,0,0,0,0,-4,4,48,8,7,0,83,344,990,965.5,24.5,0.157,0.0317,0.0013,0.189,0.00771,2,0.132,0.321,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.5,1450
2022-09-22,2021,12,51,265,421.41,0.62,1,Wet,48,8,7,4,79,146,0.35,275.4,0.65,275.4,0,0,0,0,-4,4,48,8,7,0,83,338,990,965.5,24.5,0.155,0.029,0.00118,0.184,0.00751,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.6,29.6,59.3,1420
2022-09-23,2021,12,52,266,415.67,0.63,1,Wet,48,8,7,4,79,146,0.35,269.7,0.65,269.7,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0263,0.00107,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2022-09-24,2021,12,52,267,411.02,0.63,1,Wet,48,8,7,4,79,146,0.35,265,0.65,265,0,0,0,0,-4,4,48,8,7,0,83,328,990,965.4,24.6,0.151,0.0241,0.000981,0.175,0.00714,2,0.121,0.297,0.0121,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2022-09-25,2021,12,52,268,405.82,0.64,1,Wet,48,8,7,4,79,146,0.36,259.8,0.64,259.8,0,0,0,0,-4,4,48,8,7,0,83,323,990,965.4,24.6,0.149,0.0216,0.00088,0.171,0.00696,2,0.118,0.289,0.0118,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2022-09-26,2021,12,52,269,400.63,0.64,1,Wet,48,8,7,4,79,146,0.36,254.6,0.64,254.6,0,0,0,0,-4,4,48,8,7,0,83,318,990,965.4,24.6,0.148,0.0192,0.00078,0.167,0.00678,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
2022-09-27,2021,12,52,270,395.43,0.65,1,Wet,48,8,7,4,79,146,0.37,249.4,0.63,249.4,0,0,0,0,-4,4,48,8,7,0,83,312,990,965.4,24.6,0.146,0.017,0.000688,0.163,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2022-09-28,2021,12,52,271,390.24,0.65,1,Wet,48,8,7,4,79,146,0.37,244.2,0.63,244.2,0,0,0,0,-4,4,48,8,7,0,83,307,990,965.4,24.6,0.144,0.0165,0.00067,0.16,0.00651,2,0.107,0.268,0.0109,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2022-09-29,2021,12,52,272,385.04,0.66,1,Wet,48,8,7,4,79,146,0.38,239,0.62,239,0,0,0,0,-4,4,48,8,7,0,83,302,990,965.3,24.7,0.142,0.0161,0.000651,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2022-09-30,2021,12,53,273,380.39,0.66,1,Wet,48,8,7,4,79,146,0.38,234.4,0.62,234.4,0,0,0,0,-4,4,48,8,7,0,83,297,990,965.3,24.7,0.14,0.0157,0.000635,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2022-10-01,2022,1,1,274,375.74,0.66,1,Wet,44,7,6,3,60,120,0.32,255.7,0.68,255.7,0,0,0,0,-3,3,44,7,6,0,63,313,990,965.3,24.7,0.146,0.0197,0.000797,0.166,0.0067,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2022-10-02,2022,1,1,275,371.1,0.67,1,Wet,44,7,6,3,60,120,0.32,251.1,0.68,251.1,0,0,0,0,-3,3,44,7,6,0,63,308,990,965.3,24.7,0.144,0.0175,0.000708,0.162,0.00654,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28,27.2,54.4,1300
2022-10-03,2022,1,1,276,366.45,0.67,1,Wet,44,7,6,3,60,120,0.33,246.4,0.67,246.4,0,0,0,0,-3,3,44,7,6,0,63,303,990,965.2,24.8,0.143,0.0167,0.000674,0.159,0.00643,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2022-10-04,2022,1,1,277,362.89,0.68,1,Wet,44,7,6,3,60,120,0.33,242.9,0.67,242.9,0,0,0,0,-3,3,44,7,6,0,63,300,990,965.2,24.8,0.141,0.0164,0.000662,0.158,0.00637,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
2022-10-05,2022,1,1,278,358.79,0.68,1,Wet,44,7,6,3,60,120,0.33,238.8,0.67,238.8,0,0,0,0,-3,3,44,7,6,0,63,296,990,965.2,24.8,0.14,0.016,0.000647,0.156,0.00629,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2022-10-06,2022,1,1,279,354.69,0.69,1,Wet,44,7,6,3,60,120,0.34,234.7,0.66,234.7,0,0,0,0,-3,3,44,7,6,0,63,292,990,965.2,24.8,0.138,0.0157,0.000632,0.154,0.00621,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.1,25.4,50.7,1220
2022-10-07,2022,1,1,280,350.59,0.69,1,Wet,44,7,6,3,60,120,0.34,230.6,0.66,230.6,0,0,0,0,-3,3,44,7,6,0,63,288,990,965.2,24.8,0.137,0.0154,0.000618,0.152,0.00613,2,0.0981,0.251,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.8,1200
2022-10-08,2022,1,2,281,346.49,0.69,1,Wet,44,7,6,3,60,120,0.35,226.5,0.65,226.5,0,0,0,0,-3,3,44,7,6,0,63,283,990,965.1,24.9,0.136,0.015,0.000603,0.151,0.00606,1,0.248,0.399,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2022-10-09,2022,1,2,282,342.39,0.7,1,Wet,44,7,6,3,60,120,0.35,222.4,0.65,222.4,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0147,0.000589,0.149,0.00598,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-10-10,2022,1,2,283,338.28,0.7,1,Wet,44,7,6,3,60,120,0.35,218.3,0.65,218.3,0,0,0,0,-3,3,44,7,6,0,63,275,990,965.1,24.9,0.133,0.0143,0.000574,0.147,0.0059,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-10-11,2022,1,2,284,334.18,0.71,1,Wet,44,7,6,3,60,120,0.36,214.2,0.64,214.2,0,0,0,0,-3,3,44,7,6,0,63,271,990,965.1,24.9,0.131,0.014,0.00056,0.145,0.00582,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-10-12,2022,1,2,285,330.63,0.71,1,Wet,44,7,6,3,60,120,0.36,210.6,0.64,210.6,0,0,0,0,-3,3,44,7,6,0,63,268,990,965.1,24.9,0.13,0.0137,0.000547,0.144,0.00576,1,0.227,0.37,0.0149,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2022-10-13,2022,1,2,286,327.07,0.72,1,Wet,44,7,6,3,60,120,0.37,207.1,0.63,207.1,0,0,0,0,-3,3,44,7,6,0,63,264,990,965,25,0.129,0.0134,0.000535,0.142,0.00569,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-10-14,2022,1,2,287,323.52,0.72,1,Wet,44,7,6,3,60,120,0.37,203.5,0.63,203.5,0,0,0,0,-3,3,44,7,6,0,63,261,990,965,25,0.127,0.013,0.000522,0.141,0.00563,1,0.217,0.358,0.0143,24.6,0.955,0.98,0.936,47,46,46,1100
2022-10-15,2022,1,3,288,319.96,0.73,1,Wet,44,7,6,3,60,120,0.38,200,0.63,200,0,0,0,0,-3,3,44,7,6,0,63,257,990,965,25,0.126,0.0127,0.00051,0.139,0.00556,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
2022-10-16,2022,1,3,289,316.41,0.73,1,Wet,44,7,6,3,60,120,0.38,196.4,0.62,196.4,0,0,0,0,-3,3,44,7,6,0,63,253,990,965,25,0.125,0.0124,0.000497,0.137,0.00549,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2022-10-17,2022,1,3,290,313.95,0.74,1,Wet,44,7,6,3,60,120,0.38,193.9,0.62,193.9,0,0,0,0,-3,3,44,7,6,0,63,251,990,965,25,0.124,0.0122,0.000489,0.136,0.00545,1,0.204,0.341,0.0136,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-10-18,2022,1,3,291,310.94,0.74,1,Wet,44,7,6,3,60,120,0.39,190.9,0.61,190.9,0,0,0,0,-3,3,44,7,6,0,63,248,990,965,25,0.123,0.012,0.000478,0.135,0.00539,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2022-10-19,2022,1,3,292,307.93,0.75,1,Wet,44,7,6,3,60,120,0.39,187.9,0.61,187.9,0,0,0,0,-3,3,44,7,6,0,63,245,990,964.9,25.1,0.122,0.0117,0.000468,0.134,0.00534,1,0.196,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-10-20,2022,1,3,293,304.92,0.75,1,Wet,44,7,6,3,60,120,0.39,184.9,0.61,184.9,0,0,0,0,-3,3,44,7,6,0,63,242,990,964.9,25.1,0.121,0.0115,0.000457,0.132,0.00528,1,0.192,0.325,0.0129,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2022-10-21,2022,1,3,294,301.92,0.76,1,Wet,44,7,6,3,60,120,0.4,181.9,0.6,181.9,0,0,0,0,-3,3,44,7,6,0,63,239,990,964.9,25.1,0.12,0.0112,0.000447,0.131,0.00522,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2022-10-22,2022,1,4,295,298.91,0.76,1,Wet,44,7,6,3,60,120,0.4,178.9,0.6,178.9,0,0,0,0,-3,3,44,7,6,0,63,236,990,964.9,25.1,0.119,0.011,0.000436,0.13,0.00517,1,0.184,0.314,0.0125,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2022-10-23,2022,1,4,296,295.9,0.77,1,Wet,44,7,6,3,60,120,0.41,175.9,0.59,175.9,0,0,0,0,-3,3,44,7,6,0,63,233,990,964.9,25.1,0.118,0.0107,0.000426,0.128,0.00511,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2022-10-24,2022,1,4,297,293.44,0.77,1,Wet,44,7,6,3,60,120,0.41,173.4,0.59,173.4,0,0,0,0,-3,3,44,7,6,0,63,230,990,964.9,25.1,0.117,0.0105,0.000418,0.127,0.00507,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
2022-10-25,2022,1,4,298,290.98,0.78,1,Wet,44,7,6,3,60,120,0.41,171,0.59,171,0,0,0,0,-3,3,44,7,6,0,63,228,990,964.9,25.1,0.116,0.0103,0.000409,0.126,0.00502,1,0.173,0.3,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2022-10-26,2022,1,4,299,289.61,0.78,1,Wet,44,7,6,3,60,120,0.41,169.6,0.59,169.6,0,0,0,0,-3,3,44,7,6,0,63,227,990,964.9,25.1,0.116,0.0102,0.000404,0.126,0.005,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.921,39.1,38.1,38.1,913
2022-10-27,2022,1,4,300,286.6,0.79,1,Wet,44,7,6,3,60,120,0.42,166.6,0.58,166.6,0,0,0,0,-3,3,44,7,6,0,63,224,990,964.8,25.2,0.114,0.00991,0.000394,0.124,0.00494,1,0.167,0.292,0.0116,24.9,0.944,0.973,0.919,38.4,37.3,37.3,895
2022-10-28,2022,1,4,301,283.6,0.79,1,Wet,44,7,6,3,60,120,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,44,7,6,0,63,221,990,964.8,25.2,0.113,0.00966,0.000384,0.123,0.00489,1,0.163,0.286,0.0114,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2022-10-29,2022,1,5,302,280.59,0.8,1,Wet,44,7,6,3,60,120,0.43,160.6,0.57,160.6,0,0,0,0,-3,3,44,7,6,0,63,218,990,964.8,25.2,0.112,0.0094,0.000373,0.122,0.00483,1,0.159,0.281,0.0112,24.9,0.943,0.97,0.914,37,35.9,35.9,860
2022-10-30,2022,1,5,303,279.22,0.8,1,Wet,44,7,6,3,60,120,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,44,7,6,0,63,216,990,964.8,25.2,0.112,0.00928,0.000369,0.121,0.00481,1,0.157,0.279,0.0111,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2022-10-31,2022,1,5,304,277.85,0.81,1,Wet,44,7,6,3,60,120,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,44,7,6,0,63,215,990,964.8,25.2,0.111,0.00917,0.000364,0.121,0.00478,1,0.156,0.276,0.011,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2022-11-01,2022,2,5,305,276.49,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2022-11-02,2022,2,5,306,277.31,0.81,2,Mod_Wet,40,6,4,3,53,106,0.38,171.3,0.62,171.3,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00492,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2022-11-03,2022,2,5,307,280.86,0.8,2,Mod_Wet,40,6,4,3,53,106,0.38,174.9,0.62,174.9,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.00498,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2022-11-04,2022,2,5,308,284.42,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,178.4,0.63,178.4,0,0,0,0,-3,3,40,6,4,0,56,228,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2022-11-05,2022,2,6,309,287.42,0.79,2,Mod_Wet,40,6,4,3,53,106,0.37,181.4,0.63,181.4,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0112,0.000444,0.128,0.0051,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2022-11-06,2022,2,6,310,289.89,0.78,2,Mod_Wet,40,6,4,3,53,106,0.37,183.9,0.63,183.9,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00515,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2022-11-07,2022,2,6,311,293.99,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,188,0.64,188,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.12,0.0117,0.000467,0.131,0.00522,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2022-11-08,2022,2,6,312,295.9,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,189.9,0.64,189.9,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2022-11-09,2022,2,6,313,297.27,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,191.3,0.64,191.3,0,0,0,0,-3,3,40,6,4,0,56,241,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.00528,1,0.201,0.333,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2022-11-10,2022,2,6,314,300.82,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,194.8,0.65,194.8,0,0,0,0,-3,3,40,6,4,0,56,245,990,964.9,25.1,0.122,0.0123,0.000491,0.134,0.00535,1,0.206,0.34,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2022-11-11,2022,2,6,315,303.28,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,197.3,0.65,197.3,0,0,0,0,-3,3,40,6,4,0,56,247,990,964.9,25.1,0.123,0.0125,0.000499,0.135,0.00539,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
2022-11-12,2022,2,7,316,306.29,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,200.3,0.65,200.3,0,0,0,0,-3,3,40,6,4,0,56,250,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00545,1,0.213,0.35,0.0139,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2022-11-13,2022,2,7,317,309.3,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,203.3,0.66,203.3,0,0,0,0,-3,3,40,6,4,0,56,253,990,964.9,25.1,0.125,0.013,0.00052,0.138,0.00551,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2022-11-14,2022,2,7,318,311.76,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,205.8,0.66,205.8,0,0,0,0,-3,3,40,6,4,0,56,256,990,965,25,0.126,0.0132,0.000529,0.139,0.00555,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2022-11-15,2022,2,7,319,312.03,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,206,0.66,206,0,0,0,0,-3,3,40,6,4,0,56,256,990,965,25,0.126,0.0133,0.00053,0.139,0.00556,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2022-11-16,2022,2,7,320,310.12,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,204.1,0.66,204.1,0,0,0,0,-3,3,40,6,4,0,56,254,990,965,25,0.125,0.0131,0.000523,0.138,0.00552,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
2022-11-17,2022,2,7,321,307.11,0.75,2,Mod_Wet,40,6,4,3,53,106,0.34,201.1,0.66,201.1,0,0,0,0,-3,3,40,6,4,0,56,251,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2022-11-18,2022,2,7,322,303.01,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,197,0.65,197,0,0,0,0,-3,3,40,6,4,0,56,247,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.00539,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2022-11-19,2022,2,8,323,299.46,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,193.5,0.65,193.5,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0122,0.000486,0.134,0.00532,1,0.204,0.337,0.0134,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-11-20,2022,2,8,324,296.99,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,191,0.64,191,0,0,0,0,-3,3,40,6,4,0,56,241,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00528,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-11-21,2022,2,8,325,296.17,0.77,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2022-11-22,2022,2,8,326,300.28,0.76,2,Mod_Wet,40,6,4,3,53,106,0.35,194.3,0.65,194.3,0,0,0,0,-3,3,40,6,4,0,56,244,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00534,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2022-11-23,2022,2,8,327,303.83,0.75,2,Mod_Wet,40,6,4,3,53,106,0.35,197.8,0.65,197.8,0,0,0,0,-3,3,40,6,4,0,56,248,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00541,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2022-11-24,2022,2,8,328,307.39,0.75,2,Mod_Wet,40,6,4,3,53,106,0.34,201.4,0.66,201.4,0,0,0,0,-3,3,40,6,4,0,56,251,990,964.9,25.1,0.124,0.0129,0.000513,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2022-11-25,2022,2,8,329,313.13,0.74,2,Mod_Wet,40,6,4,3,53,106,0.34,207.1,0.66,207.1,0,0,0,0,-3,3,40,6,4,0,56,257,990,965,25,0.126,0.0134,0.000534,0.14,0.00558,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2022-11-26,2022,2,9,330,318.87,0.73,2,Mod_Wet,40,6,4,3,53,106,0.33,212.9,0.67,212.9,0,0,0,0,-3,3,40,6,4,0,56,263,990,965,25,0.128,0.0138,0.000554,0.142,0.00568,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-11-27,2022,2,9,331,324.06,0.72,2,Mod_Wet,40,6,4,3,53,106,0.33,218.1,0.67,218.1,0,0,0,0,-3,3,40,6,4,0,56,268,990,965,25,0.13,0.0143,0.000572,0.144,0.00578,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2022-11-28,2022,2,9,332,327.62,0.72,2,Mod_Wet,40,6,4,3,53,106,0.32,221.6,0.68,221.6,0,0,0,0,-3,3,40,6,4,0,56,272,990,965,25,0.131,0.0146,0.000584,0.146,0.00585,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2022-11-29,2022,2,9,333,331.17,0.71,2,Mod_Wet,40,6,4,3,53,106,0.32,225.2,0.68,225.2,0,0,0,0,-3,3,40,6,4,0,56,275,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00591,1,0.246,0.394,0.0158,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2022-11-30,2022,2,9,334,333.64,0.71,2,Mod_Wet,40,6,4,3,53,106,0.32,227.6,0.68,227.6,0,0,0,0,-3,3,40,6,4,0,56,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2022-12-01,2022,3,9,335,336.64,0.71,3,Normal,38,5,4,3,54,104,0.31,232.6,0.69,232.6,0,0,0,0,-3,3,38,5,4,0,57,280,990,965.1,24.9,0.134,0.0155,0.000623,0.15,0.00601,2,0.0995,0.249,0.01,24.7,0.924,0.97,0.896,26,25.2,50.4,1210
2022-12-02,2022,3,9,336,339.65,0.7,3,Normal,38,5,4,3,54,104,0.31,235.7,0.69,235.7,0,0,0,0,-3,3,38,5,4,0,57,283,990,965.1,24.9,0.135,0.0158,0.000634,0.151,0.00607,2,0.102,0.253,0.0101,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2022-12-03,2022,3,10,337,342.11,0.7,3,Normal,38,5,4,3,54,104,0.3,238.1,0.7,238.1,0,0,0,0,-3,3,38,5,4,0,57,285,990,965.1,24.9,0.136,0.016,0.000642,0.152,0.00611,2,0.103,0.255,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2022-12-04,2022,3,10,338,346.21,0.69,3,Normal,38,5,4,3,54,104,0.3,242.2,0.7,242.2,0,0,0,0,-3,3,38,5,4,0,57,289,990,965.1,24.9,0.138,0.0163,0.000657,0.154,0.00619,2,0.106,0.26,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2022-12-05,2022,3,10,339,350.86,0.69,3,Normal,38,5,4,3,54,104,0.3,246.9,0.7,246.9,0,0,0,0,-3,3,38,5,4,0,57,294,990,965.2,24.8,0.139,0.0167,0.000673,0.156,0.00628,2,0.109,0.265,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.6,1290
2022-12-06,2022,3,10,340,358.79,0.68,3,Normal,38,5,4,3,54,104,0.29,254.8,0.71,254.8,0,0,0,0,-3,3,38,5,4,0,57,302,990,965.2,24.8,0.142,0.0193,0.000776,0.161,0.0065,2,0.114,0.276,0.0111,24.5,0.931,0.97,0.903,28.5,27.7,55.3,1330
2022-12-07,2022,3,10,341,369.46,0.67,3,Normal,38,5,4,3,54,104,0.28,265.5,0.72,265.5,0,0,0,0,-3,3,38,5,4,0,57,312,990,965.2,24.8,0.146,0.0243,0.000982,0.17,0.00687,2,0.122,0.292,0.0118,24.5,0.933,0.97,0.905,29.7,28.8,57.6,1380
2022-12-08,2022,3,10,342,380.12,0.66,3,Normal,38,5,4,3,54,104,0.27,276.1,0.73,276.1,0,0,0,0,-3,3,38,5,4,0,57,323,990,965.3,24.7,0.15,0.0293,0.00119,0.179,0.00724,2,0.129,0.308,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
2022-12-09,2022,3,10,343,390.78,0.65,3,Normal,38,5,4,3,54,104,0.27,286.8,0.73,286.8,0,0,0,0,-3,3,38,5,4,0,57,334,990,965.4,24.6,0.153,0.0344,0.00139,0.188,0.00762,2,0.136,0.324,0.0131,24.3,0.938,0.97,0.909,32.1,31.1,62.2,1490
2022-12-10,2022,3,11,344,400.9,0.64,3,Normal,38,5,4,3,54,104,0.26,296.9,0.74,296.9,0,0,0,0,-3,3,38,5,4,0,57,344,990,965.4,24.6,0.157,0.0391,0.00159,0.196,0.00797,2,0.143,0.339,0.0138,24.3,0.94,0.97,0.912,33.2,32.2,64.4,1550
2022-12-11,2022,3,11,345,411.02,0.63,3,Normal,38,5,4,3,54,104,0.25,307,0.75,307,0,0,0,0,-3,3,38,5,4,0,57,354,990,965.4,24.6,0.16,0.0439,0.00179,0.204,0.00833,2,0.15,0.354,0.0144,24.2,0.942,0.97,0.913,34.3,33.3,66.5,1600
2022-12-12,2022,3,11,346,421.14,0.62,3,Normal,38,5,4,3,54,104,0.25,317.1,0.75,317.1,0,0,0,0,-3,3,38,5,4,0,57,364,990,965.5,24.5,0.164,0.0487,0.00199,0.213,0.00868,2,0.157,0.369,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.7,1650
2022-12-13,2022,3,11,347,430.16,0.62,3,Normal,38,5,4,3,54,104,0.24,326.2,0.76,326.2,0,0,0,0,-3,3,38,5,4,0,57,373,990,965.5,24.5,0.167,0.0529,0.00216,0.22,0.009,2,0.163,0.383,0.0156,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1690
2022-12-14,2022,3,11,348,439.18,0.61,3,Normal,38,5,4,3,54,104,0.24,335.2,0.76,335.2,0,0,0,0,-3,3,38,5,4,0,57,382,990,965.6,24.4,0.17,0.0572,0.00234,0.228,0.00932,2,0.169,0.396,0.0162,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
2022-12-15,2022,3,11,349,449.85,0.6,3,Normal,38,5,4,3,54,104,0.23,345.9,0.77,345.9,0,0,0,0,-3,3,38,5,4,0,57,393,990,965.6,24.4,0.174,0.0622,0.00255,0.236,0.0097,2,0.176,0.412,0.0169,24,0.948,0.973,0.922,38.5,37.5,74.9,1800
2022-12-16,2022,3,11,350,459.42,0.6,3,Normal,38,5,4,3,54,104,0.23,355.4,0.77,355.4,0,0,0,0,-3,3,38,5,4,0,57,402,990,965.7,24.3,0.178,0.0668,0.00274,0.244,0.01,2,0.182,0.427,0.0175,23.9,0.949,0.975,0.925,39.5,38.6,77.1,1850
2022-12-17,2022,3,12,351,469.53,0.59,3,Normal,38,5,4,3,54,104,0.22,365.5,0.78,365.5,0,0,0,0,-3,3,38,5,4,0,57,413,990,965.7,24.3,0.181,0.0715,0.00295,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2022-12-18,2022,3,12,352,483.48,0.58,3,Normal,38,5,4,3,54,104,0.21,379.5,0.79,379.5,0,0,0,0,-3,3,38,5,4,0,57,426,990,965.8,24.2,0.186,0.0781,0.00322,0.264,0.0109,2,0.199,0.463,0.0191,23.8,0.952,0.98,0.933,42.1,41.3,82.5,1980
2022-12-19,2022,3,12,353,497.42,0.57,3,Normal,38,5,4,3,54,104,0.21,393.4,0.79,393.4,0,0,0,0,-3,3,38,5,4,0,57,440,990,965.8,24.2,0.191,0.0847,0.00351,0.276,0.0114,2,0.208,0.484,0.02,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
2022-12-20,2022,3,12,354,506.45,0.56,3,Normal,38,5,4,3,54,104,0.2,402.4,0.8,402.4,0,0,0,0,-3,3,38,5,4,0,57,449,990,965.9,24.1,0.194,0.089,0.00369,0.283,0.0117,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.5,43.6,87.3,2090
2022-12-21,2022,3,12,355,515.47,0.56,2,Mod_Wet,42,7,5,3,61,118,0.23,397.5,0.77,397.5,0,0,0,0,-3,3,42,7,5,0,64,451,990,965.9,24.1,0.195,0.0866,0.0036,0.281,0.0117,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,43.9,43,86,2060
2022-12-22,2022,3,12,356,526.68,0.55,2,Mod_Wet,42,7,5,3,61,118,0.22,408.7,0.78,408.7,0,0,0,0,-3,3,42,7,5,0,64,463,990,966,24,0.199,0.0919,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.3,2120
2022-12-23,2022,3,12,357,538.44,0.55,2,Mod_Wet,42,7,5,3,61,118,0.22,420.4,0.78,420.4,0,0,0,0,-3,3,42,7,5,0,64,474,990,966,24,0.203,0.0974,0.00406,0.3,0.0125,2,0.226,0.527,0.022,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2022-12-24,2022,3,13,358,549.1,0.54,2,Mod_Wet,42,7,5,3,61,118,0.21,431.1,0.79,431.1,0,0,0,0,-3,3,42,7,5,0,64,485,990,966.1,23.9,0.207,0.102,0.00428,0.309,0.0129,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.7,2230
2022-12-25,2022,3,13,359,558.67,0.54,2,Mod_Wet,42,7,5,3,61,118,0.21,440.7,0.79,440.7,0,0,0,0,-3,3,42,7,5,0,64,495,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2022-12-26,2022,3,13,360,566.6,0.53,2,Mod_Wet,42,7,5,3,61,118,0.21,448.6,0.79,448.6,0,0,0,0,-3,3,42,7,5,0,64,503,990,966.1,23.9,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2022-12-27,2022,3,13,361,576.17,0.53,2,Mod_Wet,42,7,5,3,61,118,0.2,458.2,0.8,458.2,0,0,0,0,-3,3,42,7,5,0,64,512,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2022-12-28,2022,3,13,362,586.84,0.52,2,Mod_Wet,42,7,5,3,61,118,0.2,468.8,0.8,468.8,0,0,0,0,-3,3,42,7,5,0,64,523,990,966.2,23.8,0.224,0.12,0.00506,0.344,0.0145,2,0.259,0.603,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-12-29,2022,3,13,363,599.69,0.52,2,Mod_Wet,42,7,5,3,61,118,0.2,481.7,0.8,481.7,0,0,0,0,-3,3,42,7,5,0,64,536,990,966.3,23.7,0.231,0.126,0.00533,0.357,0.0151,2,0.268,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2022-12-30,2022,3,13,364,617.46,0.51,2,Mod_Wet,42,7,5,3,61,118,0.19,499.5,0.81,499.5,0,0,0,0,-3,3,42,7,5,0,64,553,990,966.4,23.6,0.241,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2022-12-31,2022,3,14,365,638.52,0.5,2,Mod_Wet,42,7,5,3,61,118,0.18,520.5,0.81,520.5,0,0,0,0,-3,3,42,7,5,0,64,575,990,966.5,23.5,0.253,0.149,0.00632,0.402,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590