datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1001887200000,2001,10,2001,1,31,0.894,0.321,0.573,35139.8,58.17,58.17,47.23,2,1,1.3225806451612903,333.8,289.3,388.9,213.8,169.3,120,120,120,0,0,0,0.362,0.309,0.415,213.8,169.3,268.9,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.131,0.115,0.151,0.0147,0.0101,0.0259,0.00059,0.0004,0.0011,0.322,0.253,0.403,0.013,0.01,0.016,24.61,24.36,24.85,0.945,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.62,25.96,52.62,38.44,25.18,48.2,0,0,0,0,0,0,0.262,0,0.321,0.36,0.64,0.36,39.3
1004565600000,2001,11,2001,2,30,0.765,0.275,0.49,30842.5,45.98,45.98,42.84,1,1,1,295,286.3,308.8,189,180.3,106,106,106,0,0,0,0.359,0.343,0.37,189,180.3,202.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.125,0.0118,0.0111,0.013,0.00047,0.00044,0.00052,0.329,0.314,0.354,0.013,0.012,0.014,24.79,24.7,24.84,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.929,0.936,43.71,41.68,46.92,42.84,40.83,45.98,0,0,0,0,0,0,0.238,0,0.275,0.36,0.64,0.36,40.3
1007157600000,2001,12,2001,3,31,0.853,0.23,0.623,38195.8,55.61,55.61,51.34,2,1,1.6774193548387097,318.3,305.2,331.7,232.6,201.2,85.71,77,104,0,0,0,0.27,0.232,0.341,232.6,201.2,254.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.123,0.139,0.0157,0.0129,0.0192,0.00063,0.00051,0.00077,0.292,0.249,0.368,0.012,0.01,0.015,24.72,24.66,24.79,0.937,0.925,0.957,0.973,0.97,0.98,0.912,0.897,0.938,34.06,26.45,48.88,33.2,25.65,47.91,0,0,0,0,0,0,0.285,0,0.23,0.27,0.73,0.27,44.8
1009836000000,2002,1,2001,4,31,0.998,0.196,0.802,48625.3,78.57,78.57,65.36,2,2,2,372.6,332,432.6,299.6,259,73,73,73,0,0,0,0.197,0.169,0.22,299.6,259,359.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.14,0.176,0.0404,0.0212,0.0687,0.0016,0.00085,0.0028,0.34,0.279,0.43,0.014,0.011,0.018,24.4,24.02,24.66,0.939,0.931,0.95,0.971,0.97,0.977,0.912,0.903,0.927,33.66,29.16,40.23,32.68,28.29,39.29,0,0,0,0,0,0,0.363,0,0.196,0.2,0.8,0.2,48.7
1012514400000,2002,2,2001,5,28,1.48,0.206,1.28,73692.8,160.8,160.8,109.7,4,2,2.5714285714285716,612.8,437.3,902.3,527.8,352.3,85,85,85,0,0,0,0.146,0.0942,0.194,527.8,352.3,817.3,990,990,990,966.3,965.6,967.5,23.7,22.5,24.4,0.258,0.174,0.441,0.162,0.0653,0.335,0.0069,0.0027,0.015,0.639,0.42,0.994,0.027,0.017,0.044,23.04,21.5,24.01,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.13,35.96,52.54,42.9,34.88,48.2,0,0,0,0,0,0,0.609,0,0.2,0.14,0.86,0.14,49.8
1014933600000,2002,3,2001,6,31,3.27,0.346,2.77,138742,192.8,192.8,186.5,4,4,4,1222,936.3,1478,1093,807.3,129,129,129,59.77,0,249,0.107,0.0873,0.138,1033,807.3,1100,990,990,990,968.6,967.6,969.4,21.4,20.6,22.4,0.719,0.445,0.885,0.544,0.33,0.648,0.026,0.015,0.031,1.55,0.99,1.83,0.073,0.044,0.089,19.86,18.75,21.37,0.954,0.952,0.956,0.98,0.977,0.98,0.935,0.931,0.937,47.85,40.32,50.53,46.62,39.38,48.2,0,0,0,0,0,0,1.04,0,0.5,0.11,0.85,0.15,42.4
1017612000000,2002,4,2001,7,30,5.54,0.443,2.85,120943,187.8,187.8,168,4,4,4,2136,1500,2732,1965,1352,171,148,217,865.4,252,1415,0.0809,0.0619,0.0987,1100,1100,1100,990,990,990,971.3,969.5,972.9,18.7,17.1,20.5,0.924,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.09,0.11,16.79,15.26,18.66,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.917,0.933,42.91,38.77,47.91,41.99,37.73,46.96,0,0,0,0,0,0,0.933,0,2.69,0.08,0.51,0.49,21.8
1020204000000,2002,5,2001,8,31,7.8,0.821,2.95,108807,163.8,163.8,146.2,4,4,4,2912,2269,3321,2606,1948,306.5,276,321,1505,848,1945,0.107,0.0831,0.142,1100,1100,1100,990,990,990,973.3,971.7,974.2,16.7,15.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.83,13.89,16.38,0.939,0.934,0.946,0.972,0.97,0.98,0.914,0.906,0.927,37.59,34.99,41.79,36.56,33.94,40.95,0,0,0,0,0,0,0.812,0,4.85,0.11,0.38,0.62,13.9
1022882400000,2002,6,2001,9,30,3.89,0.666,2.61,124178,192.5,192.5,172.5,4,3,3.8666666666666667,1499,957.4,2198,1242,700.4,257,257,257,236.2,0,841,0.182,0.117,0.268,1006,700.4,1100,990,990,990,969.5,967.7,971.6,20.5,18.4,22.3,0.762,0.377,0.926,0.539,0.269,0.648,0.027,0.012,0.035,1.59,0.903,1.87,0.078,0.041,0.1,18.94,16.55,21.37,0.952,0.947,0.957,0.98,0.974,0.98,0.933,0.928,0.937,45.67,39.08,50.6,44.69,38.07,48.2,0,0,0,0,0,0,0.958,0,1.28,0.17,0.67,0.33,31.9
1025474400000,2002,7,2001,10,31,1.97,0.608,1.36,77308.8,139.8,139.8,103.9,3,2,2.5161290322580645,735.7,576.2,936.3,508.7,349.2,227,227,227,0,0,0,0.315,0.242,0.394,508.7,349.2,709.3,990,990,990,966.8,966.2,967.6,23.2,22.4,23.8,0.264,0.187,0.377,0.149,0.0638,0.275,0.0065,0.0027,0.012,0.629,0.429,0.914,0.027,0.018,0.041,22.53,21.44,23.38,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.77,35.28,52,41.64,34.22,48.2,0,0,0,0,0,0,0.577,0,0.61,0.31,0.69,0.31,39.2
1028152800000,2002,8,2001,11,31,1.24,0.493,0.748,44601.2,82.11,82.11,59.95,2,1,1.7419354838709677,463.1,381.8,567.7,279.1,197.8,184,184,184,0,0,0,0.403,0.324,0.482,279.1,197.8,383.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.159,0.13,0.196,0.0348,0.0126,0.0801,0.0014,0.00051,0.0034,0.362,0.26,0.478,0.015,0.011,0.02,23.95,23.37,24.34,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.13,25.84,52.06,36.01,25.07,48.2,0,0,0,0,0,0,0.333,0,0.492,0.4,0.6,0.4,36
1030831200000,2002,9,2001,12,30,0.82,0.358,0.462,28508,51.39,51.39,39.59,2,1,1.0666666666666667,316.4,268,376.6,178.4,130,138,138,138,0,0,0,0.441,0.366,0.515,178.4,130,238.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.102,0.141,0.0109,0.0068,0.016,0.00044,0.00027,0.00065,0.303,0.227,0.404,0.012,0.009,0.016,24.71,24.36,25,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.06,25.96,52.37,37.9,25.18,48.2,0,0,0,0,0,0,0.22,0,0.358,0.44,0.56,0.44,34.8
1033423200000,2002,10,2002,1,31,0.629,0.271,0.358,22198.7,34.76,34.76,29.84,1,1,1,235,205.9,265.6,133.8,108.9,101.2,97,110,0,0,0,0.432,0.396,0.471,133.8,108.9,155.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.0899,0.108,0.00712,0.00501,0.00897,0.00028,0.0002,0.00036,0.23,0.184,0.27,0.009,0.0072,0.011,25.17,24.97,25.38,0.931,0.917,0.941,0.97,0.97,0.97,0.904,0.889,0.913,30.76,24.86,35.84,29.84,24.12,34.76,0,0,0,0,0,0,0.166,0,0.271,0.43,0.57,0.43,35.3
1036101600000,2002,11,2002,2,30,0.538,0.219,0.32,19827.6,30.96,30.96,27.54,1,1,1,207.6,199.1,215,123.3,110.8,84.33,67,93,0,0,0,0.405,0.328,0.456,123.3,110.8,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0901,0.0964,0.00623,0.00516,0.00744,0.00024,0.0002,0.00029,0.209,0.187,0.232,0.0082,0.0073,0.0091,25.35,25.3,25.39,0.926,0.918,0.933,0.97,0.97,0.97,0.898,0.891,0.905,28.39,25.32,31.91,27.54,24.56,30.96,0,0,0,0,0,0,0.153,0,0.218,0.41,0.59,0.41,36.9
1038693600000,2002,12,2002,3,31,0.616,0.158,0.458,28891,47.03,47.03,38.83,1,1,1,229.9,200.5,264.7,170.9,141.5,59,59,59,0,0,0,0.258,0.223,0.294,170.9,141.5,205.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0971,0.12,0.0103,0.00777,0.0132,0.0004,0.0003,0.00052,0.291,0.238,0.353,0.011,0.0093,0.014,25.13,24.89,25.36,0.945,0.935,0.956,0.975,0.97,0.98,0.922,0.907,0.937,39.81,32.9,47.99,38.83,31.91,47.03,0,0,0,0,0,0,0.216,0,0.158,0.26,0.74,0.26,46.9
1041372000000,2003,1,2002,4,31,1,0.196,0.807,49133.9,96.4,96.4,66.04,2,1,1.6774193548387097,374.4,265.6,536.8,301.4,192.6,73,73,73,0,0,0,0.207,0.136,0.275,301.4,192.6,463.8,990,990,990,965.3,964.8,966,24.7,24,25.2,0.155,0.117,0.213,0.0476,0.0121,0.118,0.002,0.00048,0.0049,0.393,0.242,0.586,0.016,0.0096,0.024,24.34,23.4,24.91,0.948,0.923,0.958,0.977,0.97,0.98,0.926,0.895,0.939,41.54,25.7,50.93,40.46,24.93,48.2,0,0,0,0,0,0,0.367,0,0.193,0.2,0.81,0.19,49.1
1044050400000,2003,2,2002,5,28,1.74,0.219,1.52,85769.1,176.7,176.7,127.6,4,2,3.0714285714285716,720.9,546.4,1029,630.2,461.4,90.71,85,105,0,0,0,0.129,0.102,0.156,630.2,461.4,923.8,990,990,990,966.8,966.1,968,23.2,22,23.9,0.316,0.213,0.544,0.219,0.117,0.386,0.0095,0.0049,0.018,0.756,0.514,1.18,0.033,0.022,0.054,22.47,20.83,23.36,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.938,43.13,34.94,52.44,41.8,33.89,48.2,0,0,0,0,0,0,0.709,0,0.22,0.13,0.87,0.13,49.3
1046469600000,2003,3,2002,6,31,3.99,0.49,2.9,138159,192.8,192.8,185.7,4,4,4,1491,1073,1804,1308,889.7,183,183,183,225.1,0,521,0.125,0.101,0.171,1083,889.7,1100,990,990,990,969.5,968.1,970.5,20.5,19.5,21.9,0.853,0.531,0.926,0.62,0.37,0.648,0.03,0.017,0.033,1.77,1.14,1.87,0.086,0.052,0.096,18.77,17.66,20.73,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.41,43.18,49.99,46.42,42.32,48.2,0,0,0,0,0,0,1.03,0,1.09,0.12,0.73,0.27,34.6
1049148000000,2003,4,2002,7,30,11.4,0.57,2.85,68845.2,176.1,176.1,95.62,4,4,4,4395,1842,7884,4175,1694,220,148,364,3075,594,6420,0.0548,0.0258,0.0804,1100,1100,1100,990.07,990,990.29,975.6,970.6,981.1,14.5,9.17,19.4,0.899,0.826,0.926,0.648,0.648,0.648,0.049,0.033,0.071,1.85,1.77,1.87,0.14,0.097,0.19,12.61,7.397,17.54,0.594,0,0.95,0.618,0,0.98,0.58,0,0.931,24.54,0,44.92,23.9,0,44.02,0,0,11,0,0,0.367,0.531,0.367,8.55,0.05,0.25,0.75,6.04
1051740000000,2003,5,2002,8,31,17.7,0.911,2.95,8660.77,94.63,94.63,11.64,4,4,4,6610,5019,7890,6270,4679,340,340,340,5170,3579,6450,0.0525,0.0431,0.0677,1100,1100,1100,990.14,990.01,990.29,979.7,977.5,981.1,10.5,9.17,12.5,0.873,0.826,0.923,0.648,0.648,0.648,0.063,0.052,0.071,1.82,1.77,1.87,0.18,0.15,0.19,8.631,7.393,10.6,0.114,0,0.895,0.125,0,0.97,0.111,0,0.868,3.199,0,25.59,2.91,0,23.66,0,0,27,0,0,0.871,0.0647,0.871,14.75,0.051,0.17,0.83,0.489
1054418400000,2003,6,2002,9,30,9.2,0.759,2.85,94657.9,161.6,161.6,131.5,4,4,4,3551,2347,4912,3258,2054,293,293,293,2158,954,3519,0.0867,0.0597,0.125,1100,1100,1100,990,990,990,974.6,971.9,977.3,15.4,12.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.036,0.051,1.87,1.87,1.87,0.12,0.1,0.15,13.49,10.78,16.19,0.93,0.902,0.946,0.971,0.97,0.979,0.903,0.875,0.925,33.88,26.21,41.28,32.87,24.55,40.41,0,0,0,0,0,0,0.73,0,6.35,0.083,0.31,0.69,10.3
1057010400000,2003,7,2002,10,31,3.83,0.686,2.55,122515,192.8,192.8,164.7,4,3,3.7096774193548385,1430,851.8,2283,1174,595.8,256,256,256,223.4,0,927,0.196,0.112,0.301,950.4,595.8,1100,990,990,990,969.2,967.3,971.8,20.8,18.2,22.7,0.701,0.315,0.926,0.494,0.199,0.648,0.024,0.0088,0.036,1.47,0.725,1.87,0.073,0.032,0.1,19.29,16.34,21.97,0.952,0.946,0.957,0.98,0.977,0.98,0.933,0.927,0.937,45.41,40.29,51.61,44.39,39.35,48.2,0,0,0,0,0,0,0.915,0,1.28,0.18,0.67,0.33,32
1059688800000,2003,8,2002,11,31,1.77,0.541,1.23,70465.6,127.6,127.6,94.71,3,2,2.3548387096774195,659.4,516,834.2,457.4,314,202,202,202,0,0,0,0.313,0.242,0.391,457.4,314,632.2,990,990,990,966.5,965.9,967.2,23.5,22.8,24.1,0.237,0.174,0.33,0.12,0.0472,0.223,0.0051,0.002,0.0098,0.562,0.376,0.78,0.024,0.016,0.034,22.91,21.98,23.7,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.68,34.42,52.44,40.51,33.39,48.2,0,0,0,0,0,0,0.526,0,0.54,0.31,0.69,0.31,39.8
1062367200000,2003,9,2002,12,30,1.08,0.378,0.702,42161.5,77.81,77.81,58.56,2,1,1.7333333333333334,416.7,345.4,507.5,270.7,199.4,146,146,146,0,0,0,0.355,0.288,0.423,270.7,199.4,361.5,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.153,0.128,0.185,0.0311,0.0127,0.0696,0.0013,0.00051,0.0029,0.348,0.255,0.442,0.014,0.01,0.018,24.18,23.67,24.52,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.939,36.74,25.78,52.15,35.57,25.01,48.2,0,0,0,0,0,0,0.325,0,0.378,0.35,0.65,0.35,39
1064959200000,2003,10,2003,1,31,0.795,0.303,0.492,30755.2,48.2,48.2,41.34,1,1,1,296.9,258.7,341.3,183.7,148.7,113.2,110,120,0,0,0,0.383,0.352,0.425,183.7,148.7,221.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.106,0.134,0.0114,0.00839,0.0146,0.00045,0.00033,0.00058,0.321,0.258,0.39,0.013,0.01,0.016,24.78,24.5,25.01,0.949,0.939,0.958,0.977,0.97,0.98,0.928,0.91,0.939,42.38,34.23,50.97,41.34,33.21,48.2,0,0,0,0,0,0,0.23,0,0.303,0.38,0.62,0.38,38.7
1067637600000,2003,11,2003,2,30,0.675,0.252,0.422,26381.1,39.93,39.93,36.64,1,1,1,260.3,251.9,269.4,163,147.2,97.33,93,106,0,0,0,0.374,0.345,0.419,163,147.2,176.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.0096,0.00827,0.0107,0.00038,0.00033,0.00043,0.281,0.255,0.305,0.011,0.01,0.012,24.98,24.92,25.03,0.943,0.938,0.947,0.973,0.97,0.978,0.917,0.91,0.926,37.66,33.91,40.83,36.64,32.89,39.93,0,0,0,0,0,0,0.204,0,0.253,0.37,0.63,0.37,39.1
1070229600000,2003,12,2003,3,31,0.755,0.197,0.558,34146.4,54.36,54.36,45.9,2,1,1.4193548387096775,281.8,257.4,307.1,208.2,153.3,73.52,59,104,0,0,0,0.265,0.192,0.404,208.2,153.3,248.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.106,0.135,0.0135,0.00878,0.0168,0.00053,0.00035,0.00067,0.292,0.238,0.389,0.012,0.0095,0.015,24.88,24.77,25.01,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.894,0.94,36.38,25.55,52.65,34.95,24.78,48.2,0,0,0,0,0,0,0.255,0,0.197,0.26,0.74,0.26,45.2
1072908000000,2004,1,2003,4,31,1.18,0.196,0.983,58600.5,119.8,119.8,78.76,3,2,2.161290322580645,440,311.8,647,367,238.8,73,73,73,0,0,0,0.175,0.113,0.234,367,238.8,574,990,990,990,965.6,965,966.5,24.4,23.5,25,0.181,0.133,0.274,0.0736,0.016,0.184,0.0031,0.00064,0.0078,0.425,0.253,0.66,0.018,0.01,0.028,24.01,22.85,24.79,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.52,26.87,52.43,36.39,26.06,48.2,0,0,0,0,0,0,0.438,0,0.197,0.17,0.83,0.17,49.7
1075586400000,2004,2,2003,5,29,2.68,0.335,2.24,115399,192.8,192.8,165.8,4,3,3.6206896551724137,1070,669.1,1484,935.9,564.1,133.7,105,162,43.69,0,222,0.128,0.109,0.157,892.2,564.1,1100,990,990,990,968,966.6,969.4,22,20.6,23.4,0.578,0.274,0.887,0.434,0.178,0.648,0.02,0.0076,0.032,1.28,0.648,1.84,0.059,0.028,0.089,20.68,18.73,22.78,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.929,0.938,46.92,39.84,51.41,45.7,38.87,48.2,0,0,0,0,0,0,0.921,0,0.44,0.13,0.84,0.16,43.1
1078092000000,2004,3,2003,6,31,8.78,0.543,2.95,95239.3,187.5,187.5,128,4,4,4,3279,1512,6653,3077,1329,202.9,183,239,1977,229,5314,0.0731,0.0359,0.121,1100,1100,1100,990.02,990,990.14,973.7,969.5,979.9,16.3,10.3,20.5,0.917,0.874,0.926,0.648,0.648,0.648,0.042,0.032,0.063,1.87,1.82,1.87,0.12,0.09,0.18,14.43,8.459,18.63,0.787,0,0.952,0.818,0,0.98,0.768,0,0.933,32.85,0,47.83,32,0,46.88,0,0,5,0,0,0.161,0.711,0.161,5.83,0.062,0.34,0.66,10.8
1080770400000,2004,4,2003,7,30,19.5,0.943,2.85,0,0,0,0,4,4,4,7506,6910,7754,7142,6546,364,364,364,6042,5446,6290,0.0485,0.0469,0.0527,1100,1100,1100,990.22,990.16,990.26,980.8,980.2,981,9.46,9.26,9.98,0.844,0.831,0.866,0.648,0.648,0.648,0.069,0.065,0.07,1.79,1.78,1.81,0.19,0.18,0.19,7.663,7.483,8.169,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.65,0.048,0.15,0.85,0
1083362400000,2004,5,2003,8,31,14.3,0.911,2.95,43328.9,125.1,125.1,58.24,4,4,4,5336,3793,6921,4996,3453,340,340,340,3896,2353,5481,0.0658,0.0491,0.0896,1100,1100,1100,990.05,990,990.16,977.9,975.2,980.2,12.1,9.97,14.8,0.907,0.866,0.926,0.648,0.648,0.648,0.054,0.044,0.065,1.85,1.81,1.87,0.15,0.13,0.18,10.29,8.158,12.88,0.498,0,0.928,0.532,0,0.97,0.483,0,0.9,15.32,0,32.25,14.56,0,31.28,0,0,14,0,0,0.452,0.324,0.452,11.35,0.064,0.21,0.79,3.03
1086040800000,2004,6,2003,9,30,6.57,0.759,2.85,113086,186,186,157.1,4,4,4,2536,1554,3702,2243,1261,293,293,293,1143,161,2309,0.124,0.0791,0.189,1100,1100,1100,990,990,990,972.3,969.7,975,17.7,15,20.3,0.925,0.913,0.926,0.648,0.648,0.648,0.037,0.032,0.043,1.87,1.86,1.87,0.11,0.092,0.13,15.81,13.08,18.48,0.943,0.929,0.952,0.976,0.97,0.98,0.92,0.902,0.933,40.23,32.78,47.44,39.27,31.8,46.49,0,0,0,0,0,0,0.873,0,3.72,0.12,0.43,0.57,17.2
1088632800000,2004,7,2003,10,31,2.63,0.686,1.91,101193,192.2,192.2,136,4,2,3.161290322580645,982.2,696.2,1512,726.2,440.2,256,256,256,12.26,0,156,0.275,0.169,0.368,713.9,440.2,1100,990,990,990,967.7,966.7,969.5,22.3,20.5,23.3,0.438,0.227,0.9,0.291,0.107,0.648,0.013,0.0046,0.032,0.97,0.573,1.85,0.044,0.025,0.09,21.28,18.63,22.74,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.938,44.24,35.17,51.8,43.08,34.12,48.2,0,0,0,0,0,0,0.756,0,0.72,0.26,0.73,0.27,38.5
1091311200000,2004,8,2003,11,31,1.46,0.541,0.919,54013.1,96.4,96.4,72.6,2,2,2,545.1,440.6,683.9,343.1,238.6,202,202,202,0,0,0,0.377,0.295,0.459,343.1,238.6,481.9,990,990,990,966,965.6,966.6,24,23.4,24.4,0.185,0.147,0.245,0.0612,0.016,0.126,0.0026,0.00066,0.0054,0.42,0.267,0.639,0.018,0.011,0.027,23.53,22.73,24.15,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.35,26.16,51.36,36.3,25.38,48.2,0,0,0,0,0,0,0.403,0,0.541,0.37,0.63,0.37,37
1093989600000,2004,9,2003,12,30,0.936,0.365,0.571,34775.5,62.04,62.04,48.3,2,1,1.4,361,304.4,434.3,220.3,166.4,140.7,138,146,0,0,0,0.393,0.336,0.453,220.3,166.4,288.3,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.135,0.115,0.16,0.0162,0.00989,0.0351,0.00066,0.00039,0.0014,0.321,0.255,0.405,0.013,0.01,0.016,24.48,24.11,24.79,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.39,25.99,52.53,37.23,25.21,48.2,0,0,0,0,0,0,0.268,0,0.365,0.39,0.61,0.39,37.2
1096581600000,2004,10,2004,1,31,0.705,0.295,0.411,25550.8,43.36,43.36,34.34,1,1,1,263.3,233,301.4,153.3,123,110,110,110,0,0,0,0.42,0.365,0.472,153.3,123,191.4,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.108,0.0969,0.121,0.00878,0.00621,0.012,0.00035,0.00024,0.00048,0.266,0.212,0.334,0.011,0.0083,0.013,24.99,24.76,25.19,0.939,0.927,0.952,0.972,0.97,0.98,0.913,0.9,0.933,35.3,28.18,44.24,34.34,27.34,43.36,0,0,0,0,0,0,0.191,0,0.294,0.42,0.58,0.42,36.2
1099260000000,2004,11,2004,2,30,0.594,0.219,0.375,23394.1,37.83,37.83,32.49,1,1,1,229.1,224,234.1,144.8,132.9,84.33,67,93,0,0,0,0.368,0.286,0.412,144.8,132.9,167.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.098,0.107,0.00806,0.00705,0.00995,0.00032,0.00028,0.00039,0.247,0.227,0.285,0.0097,0.0089,0.011,25.18,25.11,25.22,0.936,0.932,0.944,0.97,0.97,0.974,0.909,0.904,0.919,33.48,30.63,38.85,32.49,29.71,37.83,0,0,0,0,0,0,0.181,0,0.219,0.37,0.63,0.37,39.4
1101852000000,2004,12,2004,3,31,0.68,0.174,0.507,31787.4,50.55,50.55,42.73,2,1,1.064516129032258,254,227.8,290.2,189.2,150.8,64.81,59,77,0,0,0,0.257,0.203,0.338,189.2,150.8,231.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.115,0.103,0.129,0.0118,0.00857,0.0154,0.00047,0.00034,0.00061,0.314,0.239,0.388,0.012,0.0095,0.015,24.98,24.78,25.18,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.26,25.71,52.48,41.11,24.94,48.2,0,0,0,0,0,0,0.237,0,0.173,0.26,0.75,0.25,46.7
1104530400000,2005,1,2004,4,31,1.05,0.196,0.85,51447.8,94.36,94.36,69.15,2,1,1.935483870967742,390.2,293.2,508.1,317.2,220.2,73,73,73,0,0,0,0.194,0.144,0.249,317.2,220.2,435.1,990,990,990,965.3,964.9,965.9,24.7,24.1,25.1,0.161,0.127,0.202,0.0503,0.0145,0.104,0.0021,0.00058,0.0043,0.378,0.243,0.543,0.015,0.0097,0.023,24.29,23.57,24.84,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.22,25.86,52.63,36.13,25.08,48.2,0,0,0,0,0,0,0.384,0,0.2,0.19,0.81,0.19,49
1107208800000,2005,2,2004,5,28,1.61,0.206,1.4,80506.1,140.5,140.5,119.8,3,2,2.75,664.9,517.1,774.8,579.9,432.1,85,85,85,0,0,0,0.13,0.11,0.164,579.9,432.1,689.8,990,990,990,966.6,965.9,967,23.4,23,24.1,0.28,0.203,0.342,0.19,0.103,0.262,0.0082,0.0043,0.011,0.7,0.529,0.857,0.03,0.022,0.037,22.75,22.14,23.53,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.23,35.58,52.66,43.93,34.51,48.2,0,0,0,0,0,0,0.666,0,0.21,0.13,0.87,0.13,50
1109628000000,2005,3,2004,6,31,2.34,0.287,2.04,111430,192.8,192.8,149.8,4,3,3.2903225806451615,873.9,769.5,1342,766.9,662.5,107,107,107,5.742,0,135,0.125,0.0797,0.139,761.2,662.5,1100,990,990,990,967.4,967,969,22.6,21,23,0.418,0.331,0.829,0.314,0.244,0.648,0.014,0.011,0.031,0.984,0.816,1.78,0.044,0.035,0.085,21.65,19.25,22.21,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,46.75,39.56,51.28,45.63,38.57,48.2,0,0,0,0,0,0,0.832,0,0.3,0.12,0.87,0.13,47.6
1112306400000,2005,4,2004,7,30,6.15,0.443,2.85,116182,191,191,161.4,4,4,4,2371,1418,2935,2200,1270,171,148,217,1100,170,1618,0.0738,0.0532,0.104,1100,1100,1100,990,990,990,971.9,969.2,973.4,18.1,16.6,20.8,0.922,0.866,0.926,0.648,0.648,0.648,0.036,0.031,0.039,1.87,1.81,1.87,0.1,0.087,0.11,16.21,14.77,18.97,0.945,0.94,0.952,0.976,0.97,0.98,0.922,0.912,0.933,41.32,37.42,48.72,40.34,36.32,47.74,0,0,0,0,0,0,0.896,0,3.3,0.072,0.46,0.54,18.9
1114898400000,2005,5,2004,8,31,5.36,0.739,2.94,127865,191.8,191.8,171.9,4,4,4,2003,1303,2760,1727,1027,276,276,276,629.6,0,1384,0.145,0.1,0.212,1097,1027,1100,990,990,990,970.9,968.9,972.9,19.1,17.1,21.1,0.903,0.71,0.926,0.642,0.484,0.648,0.034,0.023,0.038,1.84,1.48,1.87,0.097,0.07,0.11,17.21,15.19,19.67,0.948,0.942,0.954,0.979,0.973,0.98,0.928,0.916,0.935,43.89,38.59,48.92,42.97,37.54,47.94,0,0,0,0,0,0,0.955,0,2.42,0.14,0.55,0.45,23.9
1117576800000,2005,6,2004,9,30,2.31,0.417,1.89,102813,192.8,192.8,142.8,4,3,3.3333333333333335,889.7,679.3,1253,728.7,518.3,161,161,161,0,0,0,0.186,0.128,0.237,728.7,518.3,1092,990,990,990,967.4,966.6,968.7,22.6,21.3,23.4,0.405,0.257,0.781,0.285,0.147,0.63,0.013,0.0063,0.03,0.926,0.58,1.71,0.041,0.025,0.08,21.64,19.6,22.8,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.86,36.63,51.22,42.79,35.53,48.2,0,0,0,0,0,0,0.793,0,0.42,0.18,0.82,0.18,44.5
1120168800000,2005,7,2004,10,31,1.44,0.498,0.945,55653.5,96.4,96.4,74.8,2,2,2,538.7,435.1,667.5,352.7,249.1,186,186,186,0,0,0,0.351,0.279,0.428,352.7,249.1,481.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.185,0.148,0.239,0.0655,0.0169,0.126,0.0027,0.00069,0.0054,0.431,0.275,0.633,0.018,0.011,0.027,23.55,22.8,24.17,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.49,27.44,51.48,37.4,26.62,48.2,0,0,0,0,0,0,0.416,0,0.495,0.35,0.66,0.34,38.6
1122847200000,2005,8,2004,11,31,0.953,0.415,0.538,32845.8,58.96,58.96,44.15,2,1,1.2580645161290323,356,298.6,429.3,201,143.6,155,155,155,0,0,0,0.441,0.361,0.519,201,143.6,274.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.154,0.0136,0.00796,0.0285,0.00055,0.00032,0.0012,0.311,0.252,0.406,0.013,0.01,0.016,24.51,24.16,24.85,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.25,25.96,52.33,37.11,25.18,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.5
1125525600000,2005,9,2004,12,30,0.64,0.283,0.358,22173,39.79,39.79,30.8,1,1,1,247,210.6,294.5,138,113.9,109,91,118,0,0,0,0.441,0.397,0.509,138,113.9,176.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0933,0.115,0.00748,0.00543,0.0108,0.0003,0.00021,0.00043,0.238,0.195,0.307,0.0094,0.0077,0.012,25.1,24.81,25.33,0.933,0.921,0.948,0.971,0.97,0.978,0.906,0.894,0.926,31.72,25.95,40.71,30.8,25.17,39.79,0,0,0,0,0,0,0.171,0,0.282,0.44,0.56,0.44,34.6
1128117600000,2005,10,2005,1,31,0.476,0.196,0.281,17324,30.23,30.23,23.28,1,1,1,177.8,155.1,207.6,104.8,82.08,73,73,73,0,0,0,0.414,0.352,0.471,104.8,82.08,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0779,0.0964,0.00466,0.00273,0.00719,0.00018,0.00011,0.00028,0.175,0.134,0.228,0.0068,0.0053,0.0089,25.38,25.33,25.39,0.922,0.911,0.932,0.968,0.961,0.97,0.892,0.883,0.904,24.06,19.03,31.16,23.28,18.28,30.23,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.4
1130796000000,2005,11,2005,2,30,0.482,0.13,0.352,21977.2,36.17,36.17,30.52,1,1,1,185.8,154.8,209.8,135.8,104.8,50,50,50,0,0,0,0.271,0.238,0.323,135.8,104.8,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0828,0.102,0.00729,0.00466,0.00933,0.00029,0.00018,0.00037,0.227,0.171,0.27,0.0089,0.0067,0.011,25.34,25.27,25.35,0.932,0.914,0.942,0.97,0.97,0.97,0.904,0.887,0.914,31.47,23.81,37.29,30.52,23.1,36.17,0,0,0,0,0,0,0.17,0,0.13,0.27,0.73,0.27,45.6
1133388000000,2005,12,2005,3,31,0.61,0.158,0.452,28488.1,45.03,45.03,38.29,1,1,1,227.6,207.6,256,168.6,148.6,59,59,59,0,0,0,0.26,0.23,0.284,168.6,148.6,197,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0996,0.117,0.0101,0.00838,0.0125,0.0004,0.00033,0.00049,0.287,0.251,0.338,0.011,0.0098,0.013,25.15,24.94,25.3,0.945,0.938,0.954,0.974,0.97,0.98,0.92,0.91,0.935,39.29,34.58,45.95,38.29,33.55,45.03,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.7
1136066400000,2006,1,2005,4,31,0.994,0.196,0.799,48370.6,104.4,104.4,65.01,3,1,1.7096774193548387,371.2,258.4,570.7,298.2,185.4,73,73,73,0,0,0,0.209,0.128,0.282,298.2,185.4,497.7,990,990,990,965.2,964.7,966.2,24.8,23.8,25.3,0.154,0.114,0.231,0.0464,0.0115,0.134,0.0019,0.00046,0.0056,0.385,0.241,0.612,0.016,0.0096,0.026,24.37,23.3,24.95,0.947,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.939,40.49,25.64,52.36,39.29,24.87,48.2,0,0,0,0,0,0,0.361,0,0.195,0.2,0.8,0.2,48.7
1138744800000,2006,2,2005,5,28,2.09,0.259,1.8,97863.3,192.8,192.8,145.6,4,3,3.357142857142857,862.1,587.9,1409,755.1,502.9,107,85,137,10.36,0,172,0.126,0.0972,0.145,744.8,502.9,1100,990,990,990,967.3,966.2,969.2,22.7,20.8,23.8,0.418,0.236,0.851,0.306,0.137,0.648,0.014,0.0058,0.031,0.962,0.541,1.8,0.043,0.023,0.086,21.73,19.01,23.21,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.41,36.12,51.96,43.26,35.04,48.2,0,0,0,0,0,0,0.809,0,0.29,0.12,0.86,0.14,46.8
1141164000000,2006,3,2005,6,31,6.63,0.49,2.95,118093,189.7,189.7,158.7,4,4,4,2477,1456,3591,2294,1273,183,183,183,1194,173,2308,0.0792,0.051,0.126,1100,1100,1100,990,990,990,972.2,969.3,974.8,17.8,15.2,20.7,0.922,0.868,0.926,0.648,0.648,0.648,0.037,0.031,0.043,1.87,1.82,1.87,0.11,0.088,0.12,15.96,13.31,18.84,0.944,0.931,0.952,0.976,0.97,0.98,0.921,0.903,0.933,40.65,33.42,48.39,39.68,32.42,47.43,0,0,0,0,0,0,0.882,0,3.68,0.074,0.44,0.56,17.8
1143842400000,2006,4,2005,7,30,10.9,0.765,2.85,83644.7,128.2,128.2,116.2,4,4,4,4218,3655,4530,3923,3360,295,295,295,2823,2260,3135,0.0703,0.0651,0.0807,1100,1100,1100,990,990,990,976.1,974.9,976.7,13.9,13.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.043,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.06,11.48,13.18,0.92,0.915,0.93,0.97,0.97,0.97,0.893,0.887,0.902,29.94,28.31,33.05,29.04,27.46,32.06,0,0,0,0,0,0,0.645,0,8.05,0.07,0.26,0.74,7.67
1146434400000,2006,5,2005,8,31,9.25,0.911,2.95,99231.5,157,157,133.4,4,4,4,3453,2514,4313,3113,2174,340,340,340,2013,1074,2873,0.101,0.0788,0.135,1100,1100,1100,990,990,990,974.5,972.3,976.3,15.5,13.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.65,11.87,15.78,0.932,0.919,0.944,0.971,0.97,0.976,0.905,0.891,0.922,34.34,29.42,40.19,33.34,28.53,39.25,0,0,0,0,0,0,0.741,0,6.3,0.098,0.32,0.68,10.7
1149112800000,2006,6,2005,9,30,4.5,0.697,2.77,126613,192.8,192.8,175.9,4,4,4,1734,1107,2457,1465,850.3,269,257,293,395.8,0,1064,0.162,0.119,0.232,1070,850.3,1100,990,990,990,970.2,968.2,972.2,19.8,17.8,21.8,0.854,0.514,0.926,0.602,0.351,0.648,0.031,0.016,0.036,1.75,1.09,1.87,0.089,0.05,0.11,18.07,15.92,20.67,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,44.87,40.57,49.21,43.96,39.65,48.2,0,0,0,0,0,0,0.977,0,1.73,0.15,0.62,0.38,28.1
1151704800000,2006,7,2005,10,31,2.21,0.608,1.6,88763.8,161.8,161.8,119.3,4,2,2.838709677419355,825.6,653,1078,598.6,426,227,227,227,0,0,0,0.281,0.211,0.348,598.6,426,851,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.318,0.214,0.507,0.201,0.1,0.351,0.0089,0.0043,0.016,0.748,0.544,1.09,0.033,0.023,0.05,22.05,20.77,22.94,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,43.73,34.97,52.05,42.46,33.93,48.2,0,0,0,0,0,0,0.663,0,0.61,0.28,0.72,0.28,40.2
1154383200000,2006,8,2005,11,31,1.4,0.541,0.864,50959.8,93.26,93.26,68.49,2,1,1.935483870967742,524.4,430.2,643.4,322.4,228.2,202,202,202,0,0,0,0.391,0.314,0.47,322.4,228.2,441.4,990,990,990,966,965.5,966.5,24,23.5,24.5,0.177,0.144,0.222,0.0519,0.0151,0.107,0.0022,0.00062,0.0046,0.399,0.267,0.57,0.017,0.011,0.024,23.64,22.96,24.15,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,36.93,26.16,52.58,35.8,25.38,48.2,0,0,0,0,0,0,0.381,0,0.536,0.39,0.62,0.38,36.4
1157061600000,2006,9,2005,12,30,0.923,0.358,0.565,34469.4,61.62,61.62,47.87,2,1,1.3666666666666667,356,301.6,423.9,218,163.6,138,138,138,0,0,0,0.392,0.326,0.457,218,163.6,285.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.133,0.114,0.157,0.016,0.00966,0.0339,0.00065,0.00038,0.0014,0.322,0.255,0.405,0.013,0.01,0.016,24.5,24.17,24.8,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.82,25.96,52.48,37.64,25.18,48.2,0,0,0,0,0,0,0.266,0,0.358,0.39,0.61,0.39,37.3
1159653600000,2006,10,2006,1,31,0.697,0.295,0.403,25047.5,42.73,42.73,33.67,1,1,1,260.4,227.5,298.6,150.4,117.5,110,110,110,0,0,0,0.426,0.368,0.483,150.4,117.5,188.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.095,0.12,0.00853,0.00574,0.0118,0.00034,0.00023,0.00047,0.261,0.202,0.329,0.01,0.0079,0.013,25.01,24.78,25.23,0.938,0.924,0.951,0.972,0.97,0.98,0.912,0.896,0.932,34.61,26.86,43.6,33.67,26.06,42.73,0,0,0,0,0,0,0.187,0,0.294,0.42,0.58,0.42,35.9
1162332000000,2006,11,2006,2,30,0.616,0.241,0.375,23345.6,33.95,33.95,32.42,1,1,1,237.8,227.8,244.5,144.8,134.8,93,93,93,0,0,0,0.391,0.38,0.408,144.8,134.8,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0986,0.105,0.00806,0.00721,0.00863,0.00032,0.00028,0.00034,0.248,0.23,0.26,0.0098,0.0091,0.01,25.12,25.07,25.2,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.43,31.07,35,32.42,30.14,33.95,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.9
1164924000000,2006,12,2006,3,31,0.708,0.174,0.534,33128.4,55.68,55.68,44.53,2,1,1.1935483870967742,264.2,231.1,313.1,199.4,154.1,64.81,59,77,0,0,0,0.249,0.188,0.333,199.4,154.1,254.1,990,990,990,964.7,964.6,965,25.3,25,25.4,0.118,0.104,0.137,0.0127,0.00885,0.0189,0.00051,0.00035,0.00076,0.311,0.239,0.384,0.012,0.0095,0.015,24.94,24.76,25.15,0.946,0.922,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.86,25.64,51.97,39.47,24.87,48.2,0,0,0,0,0,0,0.247,0,0.174,0.25,0.75,0.25,46.8
1167602400000,2007,1,2006,4,31,1.6,0.213,1.39,79612.5,175,175,107,4,2,2.6451612903225805,599.1,320.5,1001,519.7,247.5,79.39,73,91,0,0,0,0.145,0.0909,0.228,519.7,247.5,910.1,990,990,990,966.2,965,967.9,23.8,22.1,25,0.263,0.136,0.527,0.161,0.0168,0.379,0.007,0.00067,0.017,0.625,0.263,1.16,0.027,0.011,0.052,23.13,20.94,24.73,0.95,0.928,0.957,0.976,0.97,0.98,0.927,0.901,0.938,40.98,27.87,52.29,39.84,27.04,48.2,0,0,0,0,0,0,0.594,0,0.21,0.13,0.87,0.13,49.8
1170280800000,2007,2,2006,5,28,4.74,0.392,2.6,114395,192.8,192.8,170.2,4,4,4,1959,1039,3271,1797,877,162,162,162,723.3,0,2009,0.0936,0.0495,0.156,1074,877,1100,990,990,990,970.7,968,974.1,19.3,15.9,22,0.852,0.516,0.926,0.607,0.363,0.648,0.032,0.017,0.041,1.75,1.12,1.87,0.093,0.051,0.12,17.51,13.99,20.86,0.948,0.935,0.955,0.978,0.97,0.98,0.927,0.907,0.936,43.55,35.28,50.09,42.56,34.22,48.2,0,0,0,0,0,0,0.946,0,2.14,0.083,0.55,0.45,24.1
1172700000000,2007,3,2006,6,31,11.3,0.64,2.95,85969.5,135.5,135.5,115.6,4,4,4,4207,3333,5206,3968,3094,239,239,239,2868,1994,3867,0.0579,0.0459,0.0717,1100,1100,1100,990,990,990.02,976,974.3,977.8,14,12.2,15.7,0.926,0.918,0.926,0.648,0.648,0.648,0.047,0.041,0.053,1.87,1.87,1.87,0.13,0.12,0.15,12.12,10.33,13.86,0.918,0.885,0.934,0.97,0.97,0.97,0.891,0.859,0.906,30.04,24.67,34.92,28.89,22.37,33.87,0,0,0,0,0,0,0.642,0,8.35,0.057,0.26,0.74,7.61
1175378400000,2007,4,2006,7,30,14.2,0.884,2.85,36157.9,90.12,90.12,50.22,4,4,4,5497,5183,6019,5156,4819,341,295,364,4056,3719,4555,0.062,0.0561,0.0702,1100,1100,1100,990.05,990.02,990.09,978.3,977.8,979.1,11.8,11,12.2,0.909,0.893,0.918,0.648,0.648,0.648,0.055,0.053,0.059,1.86,1.84,1.87,0.16,0.15,0.17,9.915,9.175,10.36,0.501,0,0.887,0.55,0,0.97,0.486,0,0.86,13.89,0,24.78,12.55,0,22.53,0,0,13,0,0,0.433,0.279,0.433,11.35,0.062,0.2,0.8,2.55
1177970400000,2007,5,2006,8,31,13.8,0.911,2.95,45295.4,122.6,122.6,60.88,4,4,4,5151,3902,6009,4811,3562,340,340,340,3711,2462,4569,0.0673,0.0566,0.0871,1100,1100,1100,990.04,990,990.09,977.7,975.5,979.1,12.4,11,14.5,0.913,0.893,0.926,0.648,0.648,0.648,0.053,0.045,0.059,1.86,1.84,1.87,0.15,0.13,0.17,10.5,9.186,12.65,0.527,0,0.926,0.563,0,0.97,0.511,0,0.898,16.04,0,31.6,15.22,0,30.65,0,0,13,0,0,0.419,0.338,0.419,10.85,0.066,0.21,0.79,3.28
1180648800000,2007,6,2006,9,30,7.09,0.759,2.85,109071,178.6,178.6,151.5,4,4,4,2736,1770,3819,2443,1477,293,293,293,1343,377,2426,0.113,0.0767,0.166,1100,1100,1100,990,990,990,972.8,970.4,975.3,17.2,14.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.095,0.13,15.3,12.83,17.77,0.941,0.927,0.951,0.975,0.97,0.98,0.917,0.9,0.932,38.84,32.09,45.55,37.87,31.13,44.64,0,0,0,0,0,0,0.842,0,4.24,0.11,0.4,0.6,15.4
1183240800000,2007,7,2006,10,31,3.09,0.686,2.25,114780,191.9,191.9,154.3,4,3,3.5161290322580645,1152,789.6,1719,896,533.6,256,256,256,55.71,0,363,0.236,0.149,0.324,840.3,533.6,1100,990,990,990,968.3,967.1,970.2,21.7,19.8,22.9,0.565,0.28,0.924,0.393,0.157,0.648,0.019,0.0069,0.033,1.21,0.62,1.87,0.057,0.027,0.094,20.45,17.94,22.32,0.953,0.949,0.957,0.979,0.97,0.98,0.933,0.921,0.937,44.69,36.96,51.2,43.66,35.85,48.2,0,0,0,0,0,0,0.857,0,0.84,0.22,0.73,0.27,37.1
1185919200000,2007,8,2006,11,31,1.66,0.541,1.12,65056.4,117.5,117.5,87.44,3,2,2.225806451612903,621.6,495,779.7,419.6,293,202,202,202,0,0,0,0.331,0.259,0.408,419.6,293,577.7,990,990,990,966.4,965.8,967,23.6,23,24.2,0.218,0.166,0.299,0.099,0.0373,0.187,0.0042,0.0015,0.0081,0.515,0.344,0.689,0.022,0.014,0.03,23.11,22.29,23.83,0.951,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.76,32.16,52.41,39.55,31.19,48.2,0,0,0,0,0,0,0.486,0,0.54,0.33,0.67,0.33,39.2
1188597600000,2007,9,2006,12,30,1.04,0.378,0.666,40118.2,73.33,73.33,55.72,2,1,1.6333333333333333,402.9,335.3,487.6,256.9,189.3,146,146,146,0,0,0,0.367,0.299,0.435,256.9,189.3,341.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.148,0.125,0.178,0.0264,0.0118,0.0602,0.0011,0.00048,0.0025,0.343,0.257,0.412,0.014,0.01,0.017,24.25,23.79,24.59,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.56,26.03,52.59,36.35,25.25,48.2,0,0,0,0,0,0,0.31,0,0.374,0.36,0.64,0.36,38.6
1191189600000,2007,10,2007,1,31,0.772,0.295,0.477,29751.4,48.2,48.2,39.99,1,1,1,288.1,258.7,331.7,178.1,148.7,110,110,110,0,0,0,0.384,0.332,0.425,178.1,148.7,221.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.106,0.132,0.0109,0.00839,0.0146,0.00043,0.00033,0.00059,0.31,0.258,0.388,0.012,0.01,0.016,24.83,24.55,25.01,0.948,0.939,0.958,0.975,0.97,0.98,0.924,0.91,0.939,41.11,34.23,51.17,39.99,33.21,48.2,0,0,0,0,0,0,0.222,0,0.295,0.38,0.62,0.38,38.5
1193868000000,2007,11,2007,2,30,0.656,0.264,0.393,24411.2,35.55,35.55,33.9,1,1,1,253.3,244.8,262.8,151.6,142.3,101.7,93,106,0,0,0,0.401,0.37,0.427,151.6,142.3,158.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00863,0.00785,0.00923,0.00034,0.00031,0.00036,0.262,0.246,0.273,0.01,0.0097,0.011,25.03,24.98,25.07,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.95,32.74,36.65,33.9,31.76,35.55,0,0,0,0,0,0,0.188,0,0.263,0.4,0.6,0.4,37.2
1196460000000,2007,12,2007,3,31,0.772,0.174,0.598,36745,61.44,61.44,49.39,2,1,1.4838709677419355,288.2,245.6,339.6,223.4,168.6,64.81,59,77,0,0,0,0.229,0.174,0.314,223.4,168.6,280.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.127,0.109,0.146,0.0162,0.0101,0.0315,0.00065,0.0004,0.0013,0.305,0.239,0.39,0.012,0.0095,0.015,24.84,24.59,25.04,0.941,0.922,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.35,25.71,52.71,36.03,24.94,48.2,0,0,0,0,0,0,0.274,0,0.174,0.23,0.77,0.23,47.6
1199138400000,2008,1,2007,4,31,1.49,0.213,1.28,73883.3,166,166,99.31,4,2,2.5161290322580645,555.9,344.9,940.9,476.5,271.9,79.39,73,91,0,0,0,0.154,0.0967,0.212,476.5,271.9,849.9,990,990,990,966.1,965.1,967.7,23.9,22.3,24.9,0.239,0.145,0.472,0.136,0.0273,0.35,0.0058,0.0011,0.016,0.567,0.298,1.05,0.024,0.012,0.047,23.37,21.28,24.58,0.949,0.934,0.957,0.975,0.97,0.98,0.925,0.906,0.938,40.1,30.6,51.23,38.99,29.68,48.2,0,0,0,0,0,0,0.552,0,0.21,0.14,0.86,0.14,49.6
1201816800000,2008,2,2007,5,29,4.7,0.384,2.67,119229,192.8,192.8,171.3,4,4,4,1874,976.6,2935,1721,839.6,153.4,137,162,655.4,0,1673,0.0909,0.0552,0.14,1065,839.6,1100,990,990,990,970.5,967.8,973.4,19.5,16.6,22.2,0.831,0.474,0.926,0.596,0.345,0.648,0.031,0.016,0.039,1.72,1.05,1.87,0.09,0.047,0.11,17.78,14.77,21.15,0.949,0.94,0.956,0.978,0.97,0.98,0.928,0.912,0.936,43.85,37.42,50.18,42.83,36.32,48.2,0,0,0,0,0,0,0.952,0,2.03,0.082,0.57,0.43,25.4
1204322400000,2008,3,2007,6,31,8.37,0.64,2.95,104380,144.3,144.3,140.3,4,4,4,3126,2971,3242,2887,2732,239,239,239,1787,1632,1903,0.0765,0.0737,0.0804,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.05,14.68,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.16,35.45,37.18,35.07,34.38,36.07,0,0,0,0,0,0,0.779,0,5.42,0.076,0.35,0.65,12.5
1207000800000,2008,4,2007,7,30,7.76,0.63,2.85,103711,159.5,159.5,144,4,4,4,2996,2422,3304,2753,2205,243,217,295,1652,1105,1987,0.0817,0.0657,0.103,1100,1100,1100,990,990,990,973.5,972.1,974.2,16.5,15.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.64,13.92,16.01,0.938,0.935,0.945,0.972,0.97,0.978,0.912,0.906,0.924,37.05,35.09,40.79,36.01,34.03,39.89,0,0,0,0,0,0,0.8,0,4.91,0.081,0.37,0.63,13.4
1209592800000,2008,5,2007,8,31,4.62,0.659,2.91,133126,192.8,192.8,178.9,4,4,4,1724,1143,2381,1478,950.7,246.2,192,276,390.2,0,1005,0.145,0.116,0.179,1088,950.7,1100,990,990,990,970.2,968.3,972,19.8,18,21.7,0.871,0.586,0.926,0.624,0.399,0.648,0.032,0.018,0.036,1.79,1.25,1.87,0.091,0.058,0.1,18.04,16.11,20.4,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.69,41.06,49.94,44.73,40.17,48.2,0,0,0,0,0,0,0.994,0,1.71,0.14,0.63,0.37,28.8
1212271200000,2008,6,2007,9,30,2.24,0.417,1.82,100240,179.1,179.1,139.2,4,3,3.2666666666666666,864.1,697.3,1113,703.1,536.3,161,161,161,0,0,0,0.19,0.145,0.231,703.1,536.3,951.7,990,990,990,967.3,966.7,968.3,22.7,21.7,23.3,0.377,0.268,0.585,0.265,0.159,0.4,0.012,0.0068,0.018,0.875,0.611,1.25,0.039,0.026,0.057,21.78,20.5,22.7,0.955,0.95,0.957,0.979,0.971,0.98,0.934,0.922,0.938,43.82,37.79,51.46,42.73,36.71,48.2,0,0,0,0,0,0,0.773,0,0.42,0.19,0.81,0.19,44.7
1214863200000,2008,7,2007,10,31,1.51,0.498,1.01,59088.3,102.8,102.8,79.42,3,2,2.032258064516129,562.2,463.5,686.6,376.2,277.5,186,186,186,0,0,0,0.335,0.271,0.401,376.2,277.5,500.6,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.194,0.158,0.25,0.0766,0.03,0.135,0.0032,0.0012,0.0058,0.464,0.318,0.648,0.019,0.013,0.028,23.41,22.75,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.35,30.57,52.25,39.16,29.65,48.2,0,0,0,0,0,0,0.441,0,0.5,0.33,0.67,0.33,39.1
1217541600000,2008,8,2007,11,31,1.03,0.415,0.617,37359.3,64.92,64.92,50.21,2,1,1.4516129032258065,385.3,327.6,457.2,230.3,172.6,155,155,155,0,0,0,0.406,0.339,0.473,230.3,172.6,302.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.118,0.164,0.0187,0.0104,0.0417,0.00076,0.00042,0.0017,0.329,0.257,0.409,0.013,0.01,0.017,24.35,23.99,24.66,0.944,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,38.46,25.96,52.66,37.26,25.18,48.2,0,0,0,0,0,0,0.279,0,0.413,0.4,0.6,0.4,36.3
1220220000000,2008,9,2007,12,30,0.711,0.306,0.406,25229.2,46.48,46.48,35.04,1,1,1,274.5,236.8,323.5,156.5,118.8,118,118,118,0,0,0,0.434,0.365,0.498,156.5,118.8,205.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.126,0.00905,0.00585,0.0132,0.00036,0.00023,0.00053,0.271,0.204,0.359,0.011,0.008,0.014,24.93,24.62,25.18,0.94,0.925,0.956,0.973,0.97,0.98,0.915,0.897,0.937,35.99,27.13,47.43,35.04,26.32,46.48,0,0,0,0,0,0,0.195,0,0.305,0.43,0.57,0.43,35.5
1222812000000,2008,10,2008,1,31,0.556,0.26,0.296,11003.1,30.57,30.57,14.79,1,1,1,207.5,184.6,233.8,110.5,87.61,97,97,97,0,0,0,0.47,0.415,0.525,110.5,87.61,136.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0904,0.0823,0.0997,0.00515,0.0032,0.00738,0.0002,0.00013,0.00029,0.187,0.146,0.234,0.0073,0.0057,0.0092,25.35,25.16,25.43,0.507,0,0.933,0.532,0,0.97,0.492,0,0.905,15.25,0,31.52,14.79,0,30.57,0,14,0,0,0.452,0,0.0822,0.452,0.26,0.47,0.53,0.47,19.8
1225490400000,2008,11,2008,2,30,0.581,0.196,0.385,24090.5,42.41,42.41,33.46,1,1,1,224.1,184.3,253,148.4,117.3,75.67,67,93,0,0,0,0.34,0.265,0.422,148.4,117.3,186,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0893,0.114,0.00837,0.00572,0.0116,0.00033,0.00022,0.00046,0.253,0.196,0.319,0.0099,0.0077,0.013,25.19,24.97,25.37,0.937,0.923,0.95,0.973,0.97,0.98,0.911,0.895,0.931,34.38,26.95,43.27,33.46,26.14,42.41,0,0,0,0,0,0,0.186,0,0.196,0.34,0.66,0.34,41.5
1228082400000,2008,12,2008,3,31,0.78,0.174,0.606,37332.8,64.53,64.53,50.18,2,1,1.4838709677419355,291.2,251.1,353.9,226.4,174.1,64.81,59,77,0,0,0,0.228,0.167,0.307,226.4,174.1,294.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.128,0.111,0.151,0.0182,0.0105,0.0382,0.00073,0.00042,0.0015,0.308,0.239,0.387,0.012,0.0095,0.015,24.82,24.5,25,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.35,25.71,52.35,36.19,24.94,48.2,0,0,0,0,0,0,0.279,0,0.174,0.22,0.78,0.22,47.9
1230760800000,2009,1,2008,4,31,1.19,0.196,0.992,59994.7,96.4,96.4,80.64,2,2,2,443.4,360.7,527.5,370.4,287.7,73,73,73,0,0,0,0.167,0.138,0.202,370.4,287.7,454.5,990,990,990,965.6,965.2,966,24.4,24,24.8,0.18,0.15,0.209,0.0738,0.0348,0.114,0.003,0.0014,0.0047,0.446,0.322,0.572,0.018,0.013,0.024,23.96,23.45,24.47,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.909,0.939,41.31,32.37,50.07,40.32,31.4,48.2,0,0,0,0,0,0,0.448,0,0.198,0.16,0.83,0.17,50.4
1233439200000,2009,2,2008,5,28,1.94,0.219,1.72,94575.5,191.9,191.9,140.7,4,2,3.25,800.4,535.4,1140,709.6,450.4,90.71,85,105,0,0,0,0.118,0.0921,0.159,709.6,450.4,1035,990,990,990,967.1,966,968.3,22.9,21.7,24,0.378,0.209,0.672,0.267,0.112,0.502,0.012,0.0047,0.023,0.882,0.529,1.46,0.039,0.022,0.067,22.03,20.2,23.42,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.86,35.61,52.41,43.53,34.55,48.2,0,0,0,0,0,0,0.782,0,0.22,0.11,0.89,0.11,48.8
1235858400000,2009,3,2008,6,31,6.03,0.49,2.92,123231,192.8,192.8,165.6,4,4,4,2252,1170,4444,2069,987.4,183,183,183,978.3,0,3161,0.0974,0.0412,0.156,1091,987.4,1100,990,990,990,971.4,968.4,976.5,18.6,13.5,21.6,0.875,0.632,0.926,0.628,0.417,0.648,0.035,0.019,0.048,1.8,1.32,1.87,0.1,0.061,0.14,16.79,11.63,20.24,0.944,0.916,0.955,0.977,0.97,0.98,0.923,0.889,0.936,42.41,28.75,49.99,41.41,27.89,48.2,0,0,0,0,0,0,0.92,0,3.11,0.081,0.48,0.52,20.4
1238536800000,2009,4,2008,7,30,13.8,0.884,2.85,37487.3,108.6,108.6,52.07,4,4,4,5318,4594,5630,4977,4299,341,295,364,3877,3199,4216,0.0642,0.0526,0.0738,1100,1100,1100,990.03,990,990.06,978,976.8,978.5,12,11.6,13.2,0.914,0.905,0.926,0.648,0.648,0.648,0.054,0.049,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.18,9.724,11.36,0.504,0,0.914,0.55,0,0.97,0.489,0,0.886,14.21,0,27.99,13.02,0,27.15,0,0,13,0,0,0.433,0.289,0.433,10.95,0.064,0.21,0.79,2.72
1241128800000,2009,5,2008,8,31,9.89,0.911,2.95,95262.8,155.9,155.9,128,4,4,4,3691,2553,4861,3351,2213,340,340,340,2251,1113,3421,0.0956,0.07,0.133,1100,1100,1100,990,990,990,974.9,972.4,977.3,15.1,12.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.037,0.051,1.87,1.87,1.87,0.13,0.11,0.15,13.18,10.87,15.69,0.928,0.905,0.944,0.971,0.97,0.976,0.901,0.878,0.921,33.03,26.54,39.94,32.01,25.01,38.98,0,0,0,0,0,0,0.711,0,6.94,0.092,0.3,0.7,9.63
1243807200000,2009,6,2008,9,30,4.39,0.697,2.72,125086,192.2,192.2,173.7,4,3,3.966666666666667,1692,1039,2487,1423,782,269,257,293,373.1,0,1094,0.168,0.118,0.247,1050,782,1100,990,990,990,970,968,972.3,20,17.7,22,0.825,0.451,0.926,0.581,0.317,0.648,0.03,0.014,0.037,1.7,1.02,1.87,0.086,0.047,0.11,18.26,15.85,20.92,0.951,0.944,0.956,0.979,0.975,0.98,0.931,0.923,0.937,44.81,39.51,51.14,43.83,38.52,48.2,0,0,0,0,0,0,0.965,0,1.67,0.16,0.62,0.38,28.5
1246399200000,2009,7,2008,10,31,2.1,0.608,1.49,83451.3,144.6,144.6,112.2,3,2,2.6451612903225805,783.3,617.5,1011,556.3,390.5,227,227,227,0,0,0,0.296,0.225,0.368,556.3,390.5,784.1,990,990,990,967,966.4,967.9,23,22.1,23.6,0.291,0.202,0.446,0.177,0.0833,0.318,0.0078,0.0035,0.014,0.695,0.491,1.05,0.03,0.021,0.048,22.27,21.01,23.14,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.01,35.19,51.97,42.79,34.13,48.2,0,0,0,0,0,0,0.623,0,0.61,0.29,0.71,0.29,39.7
1249077600000,2009,8,2008,11,31,1.31,0.493,0.82,48678.7,90.23,90.23,65.43,2,1,1.8709677419354838,490.1,399.5,608.4,306.1,215.5,184,184,184,0,0,0,0.381,0.302,0.461,306.1,215.5,424.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.137,0.21,0.0452,0.0141,0.0993,0.0019,0.00057,0.0042,0.382,0.261,0.539,0.016,0.011,0.023,23.81,23.13,24.25,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,36.94,25.87,52.11,35.82,25.1,48.2,0,0,0,0,0,0,0.363,0,0.49,0.38,0.63,0.37,37.2
1251756000000,2009,9,2008,12,30,0.867,0.358,0.509,31254.2,55.39,55.39,43.41,2,1,1.2,334.3,285.2,394.9,196.3,147.2,138,138,138,0,0,0,0.417,0.349,0.484,196.3,147.2,256.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.108,0.147,0.0125,0.00827,0.0203,0.0005,0.00033,0.00082,0.313,0.253,0.401,0.013,0.01,0.016,24.61,24.34,24.9,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.29,25.74,52.09,38.15,24.97,48.2,0,0,0,0,0,0,0.241,0,0.358,0.41,0.59,0.41,36
1254348000000,2009,10,2009,1,31,0.664,0.295,0.369,22878.4,38.91,38.91,30.75,1,1,1,247.9,217.7,282.8,137.9,107.7,110,110,110,0,0,0,0.446,0.389,0.505,137.9,107.7,172.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0915,0.115,0.00748,0.0049,0.0104,0.0003,0.00019,0.00041,0.238,0.184,0.301,0.0094,0.0072,0.012,25.09,24.87,25.31,0.933,0.917,0.946,0.971,0.97,0.976,0.905,0.889,0.923,31.68,24.5,39.88,30.75,23.77,38.91,0,0,0,0,0,0,0.171,0,0.295,0.44,0.56,0.44,34.5
1257026400000,2009,11,2009,2,30,0.642,0.241,0.401,25031.2,40.82,40.82,34.77,1,1,1,247.8,220.7,272.9,154.8,127.7,93,93,93,0,0,0,0.376,0.341,0.421,154.8,127.7,179.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0961,0.115,0.00891,0.00661,0.011,0.00035,0.00026,0.00044,0.266,0.218,0.311,0.011,0.0085,0.012,25.06,24.9,25.26,0.94,0.93,0.948,0.972,0.97,0.98,0.914,0.902,0.929,35.77,29.41,41.67,34.77,28.53,40.82,0,0,0,0,0,0,0.193,0,0.241,0.38,0.62,0.38,39
1259618400000,2009,12,2009,3,31,0.912,0.23,0.682,41671.7,70.4,70.4,56.01,2,1,1.6774193548387097,340.4,274.9,400.6,254.6,170.8,85.71,77,104,0,0,0,0.26,0.192,0.378,254.6,170.8,323.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.14,0.112,0.164,0.0273,0.0103,0.0518,0.0011,0.00041,0.0021,0.322,0.262,0.376,0.013,0.01,0.015,24.57,24.22,24.9,0.941,0.928,0.957,0.973,0.97,0.98,0.916,0.9,0.938,35.72,27.74,48.95,34.76,26.9,47.97,0,0,0,0,0,0,0.311,0,0.23,0.25,0.75,0.25,45.7
1262296800000,2010,1,2009,4,31,1.52,0.228,1.29,75122.1,157.3,157.3,101,4,2,2.4516129032258065,568.6,406.9,889.2,483.4,315.9,85.19,73,91,0,0,0,0.158,0.102,0.224,483.4,315.9,798.2,990,990,990,966.1,965.4,967.5,23.9,22.5,24.6,0.236,0.162,0.425,0.137,0.0481,0.325,0.0058,0.002,0.014,0.58,0.366,0.991,0.025,0.015,0.044,23.29,21.58,24.2,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.47,35.35,52.33,41.19,34.29,48.2,0,0,0,0,0,0,0.561,0,0.23,0.15,0.85,0.15,49.4
1264975200000,2010,2,2009,5,28,4.01,0.37,2.53,117515,192.8,192.8,174.9,4,4,4,1658,922.5,2815,1505,785.5,153.1,137,162,456.8,0,1553,0.101,0.0575,0.149,1048,785.5,1100,990,990,990,969.9,967.6,973.1,20.1,16.9,22.4,0.798,0.424,0.926,0.577,0.319,0.648,0.029,0.014,0.038,1.66,0.951,1.87,0.084,0.042,0.11,18.44,15.06,21.46,0.951,0.941,0.956,0.979,0.972,0.98,0.931,0.915,0.936,44.74,38.22,50.41,43.72,37.16,48.2,0,0,0,0,0,0,0.972,0,1.48,0.092,0.63,0.37,29.3
1267394400000,2010,3,2009,6,31,12.8,0.712,2.95,53378.6,145.6,145.6,71.75,4,4,4,4789,2923,6092,4523,2684,266,239,315,3423,1584,4677,0.0573,0.0436,0.0818,1100,1100,1100,990.03,990,990.1,977,973.3,979.2,13.1,10.9,16.7,0.914,0.891,0.926,0.648,0.648,0.648,0.051,0.039,0.059,1.86,1.84,1.87,0.15,0.11,0.17,11.21,9.092,14.8,0.562,0,0.94,0.595,0,0.971,0.545,0,0.912,18.74,0,37.51,17.94,0,36.4,0,0,12,0,0,0.387,0.399,0.387,9.85,0.056,0.23,0.77,4.17
1270072800000,2010,4,2009,7,30,18,0.943,2.85,0,0,0,0,4,4,4,6947,6127,7535,6583,5763,364,364,364,5483,4663,6071,0.0526,0.0483,0.0594,1100,1100,1100,990.16,990.1,990.21,980.2,979.2,980.8,9.99,9.42,10.9,0.865,0.848,0.89,0.648,0.648,0.648,0.065,0.059,0.069,1.81,1.8,1.84,0.18,0.17,0.19,8.179,7.619,9.054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,15.15,0.052,0.16,0.84,0
1272664800000,2010,5,2009,8,31,17.3,0.911,2.95,8514.17,92.69,92.69,11.44,4,4,4,6472,5089,7546,6132,4749,340,340,340,5032,3649,6106,0.0533,0.0451,0.0668,1100,1100,1100,990.13,990.01,990.21,979.6,977.6,980.8,10.6,9.41,12.4,0.879,0.847,0.921,0.648,0.648,0.648,0.062,0.052,0.069,1.83,1.8,1.87,0.17,0.15,0.19,8.744,7.612,10.5,0.114,0,0.892,0.125,0,0.97,0.111,0,0.865,3.164,0,25.24,2.861,0,23.17,0,0,27,0,0,0.871,0.0636,0.871,14.35,0.053,0.17,0.83,0.492
1275343200000,2010,6,2009,9,30,9.66,0.759,2.85,91487.2,155.6,155.6,127.1,4,4,4,3728,2564,4991,3435,2271,293,293,293,2335,1171,3598,0.0818,0.0587,0.114,1100,1100,1100,990,990,990,975,972.5,977.5,15,12.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.037,0.052,1.87,1.87,1.87,0.13,0.11,0.15,13.11,10.63,15.66,0.927,0.897,0.944,0.971,0.97,0.976,0.9,0.87,0.921,32.82,25.71,39.86,31.77,23.83,38.9,0,0,0,0,0,0,0.706,0,6.81,0.079,0.3,0.7,9.47
